0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.54971,1.4,1.1531e-07,1.1312e-07,1.1413e-07,5.1141e-05,0.12357,0.22724,-0.047729,0.022453
0.93889,1.4,9.6801e-08,9.3213e-08,9.4322e-08,2.3518e-05,0.14053,0.266,0.0024475,0.042563
0.64078,1.4,3.9355e-08,3.8596e-08,3.9092e-08,1.8507e-05,0.12029,0.17424,-0.037658,0.019471
1.0182,1.4,1.4281e-07,1.3701e-07,1.3923e-07,3.4736e-05,0.1815,0.28211,-0.0042464,0.044188
0.60811,1.4,2.0345e-07,1.9687e-07,1.9885e-07,8.3281e-05,0.12653,0.20792,-0.018825,0.022237
0.77025,1.4,3.8246e-08,3.6896e-08,3.7319e-08,1.2464e-05,0.17306,0.25486,-0.02348,0.034281
0.80368,1.4,1.5613e-07,1.5269e-07,1.5526e-07,5.2704e-05,0.12798,0.21962,-0.019466,0.040795
0.98531,1.4,1.2225e-07,1.1726e-07,1.1916e-07,3.0217e-05,0.14448,0.2261,-0.027342,0.041015
0.79246,1.4,1.9215e-07,1.8726e-07,1.8966e-07,5.7759e-05,0.12152,0.21998,-0.033468,0.032604
0.86377,1.4,9.5461e-08,9.1567e-08,9.2721e-08,2.5626e-05,0.13715,0.26689,-0.030346,0.033831
0.72047,1.4,1.7718e-07,1.7336e-07,1.7528e-07,8.2686e-05,0.12783,0.1899,-0.002223,0.024555
0.80771,1.4,4.9193e-08,4.7927e-08,4.8401e-08,1.5974e-05,0.13491,0.2373,0.0082715,0.043582
0.85966,1.4,8.1073e-08,7.7993e-08,7.9076e-08,2.3347e-05,0.15408,0.22615,-0.0070194,0.039728
0.87001,1.4,3.434e-08,3.3377e-08,3.3909e-08,1.1674e-05,0.1838,0.18592,0.015437,0.056822
0.51688,1.4,1.7454e-07,1.7116e-07,1.7291e-07,3.3721e-05,0.17452,0.21635,-0.045541,0.024385
0.58666,1.4,1.8078e-08,1.7783e-08,1.7897e-08,1.0459e-05,0.12265,0.21229,-0.015465,0.023594
0.87132,1.4,5.9694e-08,5.7297e-08,5.8131e-08,1.6559e-05,0.16443,0.27897,-0.014703,0.047289
0.65326,1.4,3.0164e-08,2.9396e-08,2.978e-08,1.4918e-05,0.15382,0.18089,-0.033812,0.02587
0.58776,1.4,4.2161e-08,4.1054e-08,4.1484e-08,2.0814e-05,0.14795,0.19399,-0.028748,0.019816
0.82079,1.4,3.4771e-08,3.3881e-08,3.4407e-08,1.2422e-05,0.16256,0.2047,-0.0080353,0.041392
0.89598,1.4,6.5127e-08,6.2495e-08,6.3436e-08,1.8241e-05,0.17966,0.25307,0.0072831,0.049352
0.97031,1.4,8.1928e-08,7.917e-08,8.0238e-08,2.2201e-05,0.14828,0.20665,0.0077926,0.047633
0.8852,1.4,3.4635e-08,3.367e-08,3.4141e-08,1.0907e-05,0.18285,0.21845,0.018005,0.055988
0.83305,1.4,3.1319e-08,3.033e-08,3.0768e-08,1.034e-05,0.17691,0.20806,0.012739,0.051643
0.64739,1.4,2.0752e-07,2.0173e-07,2.047e-07,8.2408e-05,0.18288,0.21276,-0.043451,0.035504
0.97513,1.4,1.1356e-07,1.0904e-07,1.1071e-07,2.7885e-05,0.15367,0.24029,-0.0090279,0.041727
0.83101,1.4,5.6941e-08,5.4786e-08,5.5384e-08,1.6931e-05,0.13812,0.26231,-0.012033,0.041625
0.78251,1.4,1.7134e-08,1.654e-08,1.6766e-08,5.8576e-06,0.1333,0.22559,-0.0010077,0.037251
0.51012,1.4,1.5028e-07,1.4715e-07,1.4875e-07,1.2733e-05,0.17554,0.23011,-0.0051078,0.030584
0.8769,1.4,1.7823e-07,1.7298e-07,1.7497e-07,5.2205e-05,0.13684,0.21077,-0.020952,0.028911
0.95932,1.4,1.3905e-07,1.3405e-07,1.3608e-07,3.5309e-05,0.15586,0.23267,-0.0005851,0.038711
0.67908,1.4,1.7077e-08,1.6833e-08,1.6991e-08,8.4235e-06,0.15752,0.23371,0.0047764,0.034858
0.65825,1.4,1.4913e-07,1.4635e-07,1.485e-07,6.0616e-05,0.13833,0.17249,-0.022797,0.033606
0.56787,1.4,1.5686e-07,1.5414e-07,1.5614e-07,5.7487e-05,0.14637,0.19328,-0.018912,0.032245
0.54306,1.4,4.1807e-08,4.0919e-08,4.1255e-08,2.157e-05,0.12908,0.21571,-0.029074,0.015636
0.59086,1.4,4.4243e-08,4.3116e-08,4.3633e-08,2.124e-05,0.1307,0.22359,-0.040676,0.021714
0.99728,1.4,1.2873e-07,1.2391e-07,1.2571e-07,2.9705e-05,0.14764,0.23577,-0.0070245,0.041903
0.50433,1.4,3.7282e-08,3.6728e-08,3.7081e-08,2.3259e-05,0.13386,0.20873,-0.047794,0.017654
0.59001,1.4,3.9099e-08,3.8293e-08,3.876e-08,2.0185e-05,0.13581,0.18472,-0.041986,0.023502
0.61588,1.4,1.9326e-07,1.8975e-07,1.9129e-07,9.1469e-05,0.14414,0.16891,-0.038373,0.02386
0.47916,1.4,2.968e-08,2.9207e-08,2.9541e-08,1.7057e-05,0.13381,0.17448,-0.038433,0.014
0.79857,1.4,2.0071e-07,1.9362e-07,1.9622e-07,5.5817e-05,0.17148,0.19907,-0.030866,0.030407
0.81215,1.4,2.6308e-08,2.562e-08,2.5929e-08,9.146e-06,0.15085,0.21655,0.0017717,0.049873
0.61541,1.4,1.7996e-07,1.7617e-07,1.7804e-07,6.3388e-05,0.15922,0.18372,-0.0082761,0.028909
0.73986,1.4,1.8387e-08,1.7881e-08,1.8103e-08,7.2626e-06,0.17022,0.22217,-0.0090833,0.034709
0.76337,1.4,1.9281e-07,1.881e-07,1.9028e-07,6.9021e-05,0.1552,0.23975,-0.031889,0.027215
0.62624,1.4,2.3277e-08,2.2761e-08,2.306e-08,1.2808e-05,0.1553,0.21713,-0.042648,0.028205
0.62104,1.4,4.1114e-08,4.0182e-08,4.0538e-08,1.9506e-05,0.15074,0.19401,-0.02579,0.016419
0.77174,1.4,3.4653e-08,3.3945e-08,3.4368e-08,1.275e-05,0.15907,0.19798,0.0032924,0.046056
0.89042,1.4,8.1425e-08,7.8309e-08,7.9401e-08,2.2822e-05,0.15557,0.21334,-0.0027392,0.043564
0.62466,1.4,2.8501e-08,2.7918e-08,2.8283e-08,1.5246e-05,0.13535,0.18663,-0.052428,0.022506
0.70636,1.4,1.1157e-07,1.0836e-07,1.0951e-07,4.2612e-05,0.1706,0.19503,-0.0073197,0.04248
0.53044,1.4,1.4516e-07,1.4315e-07,1.445e-07,4.9232e-05,0.15848,0.15702,-0.019632,0.028847
0.66178,1.4,1.8989e-07,1.8519e-07,1.8779e-07,7.9128e-05,0.14119,0.22099,-0.025669,0.033447
0.76113,1.4,2.7958e-08,2.742e-08,2.7745e-08,1.1494e-05,0.14658,0.19324,0.00837,0.048497
0.59963,1.4,1.8721e-08,1.835e-08,1.8528e-08,9.5768e-06,0.17195,0.23517,-0.015857,0.030992
0.64042,1.4,1.5796e-08,1.5382e-08,1.5587e-08,7.8253e-06,0.16369,0.21118,-0.013498,0.036671
0.765,1.4,1.3773e-08,1.3408e-08,1.3597e-08,5.053e-06,0.15003,0.1906,-0.015261,0.045293
0.72647,1.4,1.9517e-07,1.8917e-07,1.9133e-07,6.249e-05,0.12726,0.18982,-0.024532,0.026282
0.69854,1.4,1.1086e-07,1.0876e-07,1.1033e-07,4.872e-05,0.14361,0.16635,-0.0066984,0.047538
0.54408,1.4,2.5935e-08,2.5452e-08,2.5719e-08,1.2128e-05,0.15734,0.22223,-0.047876,0.017567
0.83986,1.4,1.5874e-08,1.5413e-08,1.5571e-08,5.2308e-06,0.13673,0.2026,-0.0065023,0.037078
0.63279,1.4,1.9531e-08,1.8948e-08,1.9161e-08,8.3013e-06,0.12904,0.21602,-0.020435,0.030916
0.74778,1.4,1.0566e-07,1.0423e-07,1.0555e-07,4.5257e-05,0.16151,0.16822,-0.012888,0.049933
0.58822,1.4,3.9817e-08,3.9051e-08,3.9478e-08,2.0778e-05,0.1359,0.19999,-0.025387,0.017426
0.64778,1.4,1.699e-07,1.6717e-07,1.6934e-07,6.3816e-05,0.14949,0.21447,-0.01966,0.03298
0.64266,1.4,1.3221e-07,1.301e-07,1.3167e-07,5.2835e-05,0.14073,0.17067,0.0020457,0.040364
0.61214,1.4,4.0307e-08,3.9234e-08,3.9669e-08,1.7855e-05,0.15496,0.16901,-0.038289,0.020444
0.88755,1.4,8.9052e-08,8.6382e-08,8.7686e-08,2.7145e-05,0.15778,0.19558,-0.0072059,0.034156
0.82028,1.4,4.7459e-08,4.629e-08,4.7022e-08,1.7123e-05,0.15222,0.23752,-0.02833,0.039474
0.67418,1.4,1.5266e-08,1.4768e-08,1.4973e-08,6.5848e-06,0.14701,0.20425,-0.015645,0.038247
0.59204,1.4,5.1318e-08,5.0223e-08,5.0745e-08,2.3123e-05,0.14154,0.23695,-0.045434,0.017975
0.73433,1.4,1.9944e-07,1.9432e-07,1.9692e-07,7.3958e-05,0.1556,0.22288,-0.02783,0.031891
0.7233,1.4,3.4491e-08,3.3527e-08,3.3969e-08,1.3606e-05,0.15323,0.20642,-0.036313,0.026992
0.74521,1.4,1.5232e-08,1.4905e-08,1.5083e-08,5.9484e-06,0.15231,0.17865,-0.0080338,0.040849
0.67026,1.4,3.6468e-08,3.5512e-08,3.5939e-08,1.5686e-05,0.12801,0.18609,-0.022208,0.02323
0.80523,1.4,1.6817e-07,1.6222e-07,1.6466e-07,5.299e-05,0.13543,0.19706,-0.022645,0.036267
0.63794,1.4,1.8435e-07,1.8081e-07,1.8314e-07,8.1727e-05,0.17665,0.16194,-0.0020814,0.028721
0.76474,1.4,3.7656e-08,3.6724e-08,3.7266e-08,1.4439e-05,0.14906,0.21611,-0.004138,0.047956
0.91526,1.4,9.5956e-08,9.2219e-08,9.3356e-08,2.4217e-05,0.14312,0.25918,-0.018003,0.040477
0.93348,1.4,9.5001e-08,9.1706e-08,9.3209e-08,2.7241e-05,0.14385,0.22061,-0.00085346,0.039687
1.017,1.4,1.4148e-07,1.3603e-07,1.3795e-07,3.2751e-05,0.14455,0.26111,-0.013142,0.036611
0.58975,1.4,1.2214e-07,1.1987e-07,1.2151e-07,5.4808e-05,0.17328,0.16027,-0.010964,0.040245
0.80594,1.4,2.7256e-08,2.6553e-08,2.6942e-08,1.0336e-05,0.1372,0.23655,0.015612,0.05419
0.50416,1.4,1.8689e-08,1.8393e-08,1.8522e-08,1.2421e-05,0.16381,0.20675,-0.054214,0.020689
0.69395,1.4,1.8884e-07,1.8529e-07,1.8728e-07,8.0424e-05,0.14632,0.2131,0.0028947,0.02658
0.78806,1.4,1.1801e-08,1.1476e-08,1.1627e-08,4.0677e-06,0.1391,0.2158,-0.0061768,0.046895
0.61737,1.4,1.8639e-07,1.826e-07,1.8431e-07,7.6937e-05,0.15275,0.1968,-0.020899,0.024259
0.68094,1.4,1.2308e-07,1.2048e-07,1.2188e-07,4.9817e-05,0.15385,0.18867,-0.013617,0.041292
0.67209,1.4,1.888e-07,1.8499e-07,1.873e-07,7.2292e-05,0.16793,0.19961,-0.0065999,0.030014
0.71798,1.4,2.0963e-07,2.0319e-07,2.0635e-07,7.503e-05,0.12877,0.241,-0.024089,0.033954
0.65471,1.4,1.8286e-07,1.779e-07,1.8e-07,6.7904e-05,0.17026,0.18404,-0.02244,0.032031
0.52573,1.4,3.8652e-08,3.7838e-08,3.8036e-08,2.8582e-05,0.16594,0.18105,-0.01468,0.0062577
1.0118,1.4,9.5157e-08,9.2107e-08,9.3473e-08,2.5424e-05,0.15842,0.24009,-0.0094382,0.042419
0.53348,1.4,1.1603e-07,1.1439e-07,1.1562e-07,5.3363e-05,0.13627,0.16784,-0.021872,0.035598
0.82094,1.4,3.3689e-08,3.2585e-08,3.3066e-08,1.1701e-05,0.1633,0.19196,0.0069151,0.046551
0.64873,1.4,2.0085e-07,1.954e-07,1.9733e-07,8.9937e-05,0.1242,0.21886,-0.036008,0.024669
0.48504,1.4,3.154e-08,3.1028e-08,3.1329e-08,1.974e-05,0.16399,0.17313,-0.050394,0.013092
0.79302,1.4,1.8354e-07,1.7849e-07,1.8055e-07,5.6833e-05,0.13898,0.22412,-0.010806,0.027244
0.9025,1.4,7.2722e-08,7.0292e-08,7.1096e-08,2.1249e-05,0.13279,0.24453,0.0020549,0.041119
0.8179,1.4,3.7412e-08,3.613e-08,3.6587e-08,1.2159e-05,0.15791,0.23224,-0.0047614,0.049419
0.81607,1.4,6.5763e-08,6.3461e-08,6.4223e-08,2.0562e-05,0.17247,0.21367,-0.0095729,0.036431
0.56618,1.4,1.1353e-07,1.1147e-07,1.1286e-07,4.8814e-05,0.12113,0.16878,-0.042927,0.030714
0.64705,1.4,1.7676e-07,1.7318e-07,1.7556e-07,6.5995e-05,0.12843,0.21159,-0.0027533,0.03204
0.78856,1.4,1.7004e-07,1.6559e-07,1.6777e-07,5.4345e-05,0.16483,0.1842,-0.00628,0.033494
0.82124,1.4,8.8983e-08,8.5662e-08,8.648e-08,2.5145e-05,0.16939,0.24503,-0.023094,0.034119
0.65846,1.4,1.4404e-08,1.4106e-08,1.4277e-08,7.0529e-06,0.15012,0.23956,-0.015095,0.039718
0.60565,1.4,1.725e-08,1.699e-08,1.7158e-08,8.4748e-06,0.14202,0.22127,-0.010573,0.031057
0.50344,1.4,4.0454e-09,3.9803e-09,4.0042e-09,4.9481e-06,0.13525,0.17614,-0.058317,0.012105
0.62144,1.4,1.7537e-07,1.7174e-07,1.741e-07,9.1662e-05,0.127,0.18533,-0.031966,0.027818
0.63466,1.4,3.5921e-08,3.5277e-08,3.566e-08,1.0697e-05,0.15019,0.16553,-0.058907,0.02223
0.89212,1.4,9.1253e-08,8.8081e-08,8.9138e-08,2.6612e-05,0.13329,0.21207,0.0093829,0.037824
0.9347,1.4,6.3331e-08,6.1046e-08,6.1715e-08,1.6732e-05,0.15207,0.24983,-0.0024934,0.048167
0.58626,1.4,3.6042e-08,3.5551e-08,3.5952e-08,1.831e-05,0.11265,0.21165,-0.045744,0.01777
0.93332,1.4,6.2756e-08,6.0356e-08,6.1201e-08,1.561e-05,0.17785,0.25274,0.024162,0.055073
0.71933,1.4,1.6419e-07,1.6073e-07,1.63e-07,6.0957e-05,0.14129,0.21057,-0.010545,0.035242
0.54807,1.4,1.8207e-07,1.7968e-07,1.8133e-07,4.6616e-05,0.16447,0.20642,-0.02263,0.025205
0.68562,1.4,3.6946e-08,3.6139e-08,3.6637e-08,1.7658e-05,0.12801,0.22851,-0.03298,0.027455
0.62768,1.4,5.454e-08,5.3075e-08,5.3674e-08,2.1594e-05,0.13763,0.22608,-0.049856,0.019983
0.69275,1.4,4.6906e-08,4.545e-08,4.598e-08,1.8269e-05,0.13939,0.25185,-0.045857,0.022056
0.68927,1.4,1.8972e-07,1.8547e-07,1.8809e-07,7.8805e-05,0.14733,0.21335,-0.013419,0.03145
0.75618,1.4,1.6523e-08,1.6084e-08,1.6291e-08,6.4963e-06,0.16083,0.24507,-0.009272,0.039455
0.68552,1.4,1.5044e-08,1.4576e-08,1.4747e-08,5.9731e-06,0.14964,0.19175,-0.015709,0.036194
0.73397,1.4,1.3414e-08,1.3065e-08,1.3268e-08,5.4671e-06,0.16025,0.19565,-0.010526,0.045473
0.87954,1.4,7.5457e-08,7.2717e-08,7.3878e-08,2.1794e-05,0.14176,0.26779,-0.0022936,0.043482
0.8129,1.4,1.7053e-07,1.6373e-07,1.6618e-07,4.8005e-05,0.13976,0.2149,-0.023316,0.038349
0.72915,1.4,1.2928e-08,1.2643e-08,1.2792e-08,5.4044e-06,0.1776,0.19818,0.015066,0.042204
0.56005,1.4,1.7294e-07,1.6986e-07,1.7174e-07,6.3041e-05,0.1517,0.18301,-0.016634,0.027416
0.79727,1.4,3.3485e-08,3.2651e-08,3.3095e-08,1.2063e-05,0.13104,0.1789,0.002935,0.043744
0.79082,1.4,3.9854e-08,3.8657e-08,3.9127e-08,1.1965e-05,0.11231,0.25247,-0.028479,0.020993
0.61261,1.4,4.0193e-08,3.9464e-08,3.9921e-08,2.0559e-05,0.14335,0.19425,-0.034521,0.021517
0.79083,1.4,3.3209e-08,3.2261e-08,3.2623e-08,1.0971e-05,0.12714,0.19041,0.018677,0.039161
0.9851,1.4,8.6052e-08,8.2628e-08,8.3896e-08,2.1117e-05,0.15375,0.27104,-0.0013072,0.048037
1.0489,1.4,1.0608e-07,1.0201e-07,1.0374e-07,2.5675e-05,0.16537,0.24818,-0.0052216,0.046046
0.684,1.4,1.1371e-07,1.1107e-07,1.1214e-07,4.7884e-05,0.15262,0.21583,0.010975,0.041549
0.64375,1.4,1.6377e-07,1.6044e-07,1.6198e-07,5.5576e-05,0.13465,0.1831,-0.0091052,0.029826
0.75479,1.4,1.8614e-07,1.7939e-07,1.8176e-07,6.0773e-05,0.13621,0.2253,-0.0063978,0.034693
0.81258,1.4,2.0093e-07,1.9357e-07,1.9613e-07,5.8477e-05,0.15632,0.21248,-0.023107,0.031125
0.63165,1.4,1.7913e-08,1.7465e-08,1.7618e-08,7.8363e-06,0.15624,0.21421,-0.028891,0.032582
0.48333,1.4,2.9975e-08,2.9455e-08,2.9705e-08,1.8669e-05,0.12149,0.21828,-0.053722,0.019195
0.86373,1.4,1.2501e-07,1.203e-07,1.2192e-07,3.489e-05,0.17127,0.20701,-0.016578,0.030676
0.72137,1.4,1.9085e-07,1.8604e-07,1.8869e-07,6.9488e-05,0.1228,0.23936,-0.0056479,0.032403
0.818,1.4,3.5768e-08,3.4524e-08,3.497e-08,1.1195e-05,0.18769,0.22322,-0.0078013,0.044413
0.54597,1.4,6.5711e-08,6.4491e-08,6.5328e-08,4.1145e-05,0.17494,0.21482,-0.023436,0.029998
0.60434,1.4,1.33e-07,1.3028e-07,1.3188e-07,5.2432e-05,0.16029,0.18596,-0.018572,0.038174
0.56478,1.4,1.3392e-07,1.3091e-07,1.3247e-07,5.2815e-05,0.17412,0.17144,-0.021374,0.034608
0.83252,1.4,5.2386e-08,5.0764e-08,5.1352e-08,1.6162e-05,0.15201,0.24898,0.016264,0.045413
0.70331,1.4,1.488e-08,1.4636e-08,1.48e-08,6.5149e-06,0.1301,0.23146,-0.019849,0.039143
0.82944,1.4,3.3866e-08,3.2849e-08,3.3297e-08,1.125e-05,0.14026,0.21704,0.0077302,0.049683
0.78929,1.4,5.7057e-08,5.5102e-08,5.5644e-08,1.6452e-05,0.15522,0.20681,-0.036901,0.025325
0.49493,1.4,1.3733e-07,1.3455e-07,1.3563e-07,1.4951e-05,0.14796,0.22064,-0.013161,0.028889
0.56408,1.4,1.3817e-07,1.3532e-07,1.3687e-07,4.9177e-05,0.14336,0.16371,-0.023178,0.030476
0.5837,1.4,2.0253e-08,1.9681e-08,1.9861e-08,9.409e-06,0.13323,0.23455,-0.031134,0.02796
0.53264,1.4,1.8123e-08,1.7655e-08,1.7883e-08,9.4668e-06,0.16649,0.19775,-0.037377,0.031651
0.51359,1.3999,2.0027e-07,1.9379e-07,1.9667e-07,0.00024052,0.15294,0.22768,-0.05992,0.0041472
1.0284,1.4,7.141e-08,6.8781e-08,6.9962e-08,1.7985e-05,0.16605,0.22795,0.0056833,0.057132
0.82417,1.4,1.367e-07,1.3244e-07,1.3451e-07,4.2466e-05,0.14276,0.20544,-0.016687,0.041407
0.97795,1.4,1.1469e-07,1.1095e-07,1.1251e-07,2.974e-05,0.13822,0.21278,-0.015817,0.039605
0.59656,1.4,1.2803e-07,1.2559e-07,1.2705e-07,5.1892e-05,0.15824,0.18916,-0.024011,0.035183
0.7153,1.4,3.8366e-08,3.7341e-08,3.7918e-08,1.427e-05,0.1328,0.20591,-0.035771,0.025657
0.62157,1.4,1.3961e-07,1.3692e-07,1.386e-07,5.285e-05,0.15187,0.18551,-0.010804,0.037812
0.76335,1.4,1.6007e-07,1.5577e-07,1.5754e-07,5.5964e-05,0.12796,0.20023,-0.012654,0.033863
0.7205,1.4,2.4311e-08,2.3442e-08,2.3712e-08,8.0471e-06,0.14265,0.19318,-0.028931,0.023954
0.74348,1.4,3.3132e-08,3.1963e-08,3.2328e-08,1.021e-05,0.13838,0.21035,-0.033058,0.022316
0.59977,1.4,4.3635e-08,4.2675e-08,4.318e-08,2.0299e-05,0.14837,0.16887,-0.040782,0.020493
0.66356,1.4,1.5058e-07,1.4733e-07,1.4943e-07,5.8917e-05,0.16897,0.16883,-0.009605,0.036981
0.69694,1.4,2.6581e-08,2.5852e-08,2.6089e-08,1.0853e-05,0.14877,0.22434,-0.031283,0.02361
0.90407,1.4,7.3957e-08,7.154e-08,7.2222e-08,2.0426e-05,0.13175,0.20728,0.014569,0.044307
0.91339,1.4,1.1812e-07,1.1384e-07,1.1526e-07,2.9543e-05,0.14021,0.24408,-0.023167,0.036184
0.92438,1.4,9.3569e-08,9.0081e-08,9.1526e-08,2.4777e-05,0.1408,0.229,-0.0017594,0.046138
0.67518,1.4,4.0521e-08,3.9499e-08,3.9909e-08,1.4502e-05,0.12478,0.23301,-0.030883,0.016412
0.78649,1.4,2.8267e-08,2.721e-08,2.762e-08,8.8468e-06,0.12445,0.22673,-0.022087,0.028687
0.76389,1.4,3.1736e-08,3.0897e-08,3.1374e-08,1.2051e-05,0.1579,0.19987,-0.028132,0.029913
0.58901,1.4,3.1918e-08,3.1292e-08,3.1674e-08,1.8914e-05,0.11833,0.20331,-0.038264,0.020927
0.65521,1.4,3.0794e-08,3.0208e-08,3.0535e-08,1.3464e-05,0.11483,0.21609,-0.0084545,0.02488
0.61312,1.4,1.9801e-07,1.9355e-07,1.9588e-07,9.0182e-05,0.1611,0.20211,-0.032977,0.02895
0.58618,1.4,4.4297e-08,4.3243e-08,4.3559e-08,2.8899e-05,0.13165,0.18352,-0.043532,0.0088157
0.70284,1.4,1.5077e-07,1.4802e-07,1.5007e-07,6.0045e-05,0.1329,0.21166,-0.022386,0.037943
1.0054,1.4,1.3597e-07,1.3065e-07,1.3235e-07,3.3147e-05,0.13996,0.24163,0.0022368,0.037955
0.87025,1.4,2.6128e-08,2.5241e-08,2.5582e-08,7.6343e-06,0.12947,0.24995,-0.027035,0.026873
0.74058,1.4,1.9653e-08,1.9084e-08,1.9309e-08,7.6615e-06,0.16976,0.23742,0.0038501,0.033224
0.97686,1.4,7.2475e-08,6.9859e-08,7.0927e-08,1.8975e-05,0.17959,0.27674,-0.005076,0.053483
0.63951,1.4,3.4889e-08,3.4276e-08,3.4703e-08,1.6946e-05,0.16308,0.17795,-0.027309,0.02505
0.49217,1.4,1.2796e-07,1.2642e-07,1.2718e-07,1.4478e-05,0.1572,0.19131,0.013583,0.027721
0.65314,1.4,4.5407e-08,4.4242e-08,4.4699e-08,2.033e-05,0.12282,0.22075,-0.038624,0.021497
0.6738,1.4,1.8308e-08,1.7774e-08,1.7911e-08,7.437e-06,0.15713,0.19537,-0.017075,0.028504
0.87855,1.4,1.4109e-07,1.3561e-07,1.3723e-07,3.5975e-05,0.14448,0.27598,-0.0086903,0.030021
0.86481,1.4,5.5174e-08,5.3249e-08,5.4179e-08,1.7335e-05,0.16459,0.20627,-0.0093577,0.038396
0.93412,1.4,1.2987e-07,1.2477e-07,1.2647e-07,3.0773e-05,0.16759,0.22486,-0.020173,0.03548
0.67281,1.4,1.9362e-08,1.8822e-08,1.9045e-08,7.8614e-06,0.16014,0.25168,-0.024349,0.035484
0.91846,1.4,1.0752e-08,1.0325e-08,1.0489e-08,2.8393e-06,0.15807,0.21266,-0.039341,0.033194
0.91419,1.4,1.2858e-07,1.2321e-07,1.2521e-07,3.4039e-05,0.16304,0.26978,-0.018865,0.032023
0.77654,1.4,3.6826e-08,3.5933e-08,3.6467e-08,1.4303e-05,0.169,0.21725,-0.0053754,0.03944
0.8628,1.4,1.6968e-07,1.6433e-07,1.6601e-07,5.1412e-05,0.12265,0.22536,-0.027043,0.034454
0.74698,1.4,1.6935e-07,1.6482e-07,1.6662e-07,5.3005e-05,0.15564,0.1937,-0.0099838,0.033272
0.98841,1.4,9.3415e-08,9.0269e-08,9.1706e-08,2.3355e-05,0.16179,0.23491,0.015939,0.049973
0.62629,1.4,1.7998e-08,1.7536e-08,1.7746e-08,9.0192e-06,0.16762,0.23502,-0.0038096,0.033324
0.65605,1.4,1.8652e-07,1.8246e-07,1.8496e-07,7.73e-05,0.15722,0.18984,-0.025053,0.031839
1.0384,1.4,1.0425e-07,1.0019e-07,1.0175e-07,2.5498e-05,0.16717,0.22484,-0.0072772,0.047867
0.90031,1.4,9.4358e-08,9.1461e-08,9.2626e-08,2.607e-05,0.17175,0.20353,0.002547,0.04226
0.82047,1.4,3.5472e-08,3.4261e-08,3.4639e-08,1.1512e-05,0.17294,0.2608,0.026877,0.043994
0.5927,1.4,3.7257e-08,3.617e-08,3.6606e-08,1.6254e-05,0.16097,0.18184,-0.040218,0.02318
0.91213,1.4,1.2509e-07,1.2099e-07,1.2253e-07,3.3013e-05,0.13417,0.26681,0.01245,0.037203
0.68346,1.4,1.949e-07,1.8906e-07,1.9102e-07,6.583e-05,0.1538,0.2132,-0.010839,0.02933
0.98473,1.4,1.0577e-07,1.0163e-07,1.0307e-07,2.754e-05,0.13474,0.22058,0.003508,0.041618
0.62001,1.4,1.3162e-07,1.284e-07,1.2984e-07,5.2091e-05,0.16266,0.18228,-0.024173,0.037462
0.70147,1.4,3.394e-08,3.2978e-08,3.3369e-08,1.2182e-05,0.12892,0.19873,-0.047801,0.02099
0.81227,1.4,1.9608e-07,1.8965e-07,1.9219e-07,6.076e-05,0.13954,0.23964,-0.019146,0.031237
0.5137,1.4,1.0287e-07,1.0101e-07,1.0203e-07,6.0244e-05,0.16133,0.2156,-0.028982,0.018627
0.82295,1.4,5.1057e-08,4.9218e-08,4.9936e-08,1.6164e-05,0.15774,0.25164,0.0033211,0.039187
0.91924,1.4,1.1234e-07,1.0847e-07,1.1002e-07,2.9465e-05,0.15376,0.19758,-0.015255,0.039408
0.84114,1.4,3.3079e-08,3.2209e-08,3.2674e-08,1.1936e-05,0.16125,0.20812,-0.010173,0.040366
0.89707,1.4,9.8341e-08,9.4474e-08,9.585e-08,2.7199e-05,0.15094,0.22945,-0.020673,0.036706
1.018,1.4,1.0311e-07,9.9218e-08,1.0074e-07,2.4453e-05,0.18407,0.27879,0.020153,0.051525
0.83059,1.4,1.6435e-07,1.5893e-07,1.6147e-07,5.1263e-05,0.13769,0.25006,-0.03427,0.040051
0.67432,1.4,1.5508e-08,1.5222e-08,1.5363e-08,7.5052e-06,0.16838,0.1881,-0.0075489,0.032905
0.66816,1.4,1.7876e-07,1.7541e-07,1.7709e-07,7.0986e-05,0.1346,0.17648,-0.010981,0.026967
0.48279,1.4,6.5713e-08,6.4558e-08,6.517e-08,5.2753e-05,0.17281,0.19928,-0.02455,0.026407
0.80564,1.4,4.8394e-08,4.665e-08,4.7063e-08,1.5231e-05,0.18034,0.24924,-0.0071308,0.038215
0.44627,1.4,1.717e-08,1.6906e-08,1.7054e-08,1.2748e-05,0.13704,0.16668,-0.047384,0.022943
0.40797,1.4,1.6492e-08,1.6262e-08,1.6374e-08,1.5203e-05,0.13488,0.15291,-0.038189,-0.0027482
0.99099,1.4,7.1418e-08,6.8761e-08,6.9652e-08,1.7417e-05,0.15623,0.22727,0.037384,0.053123
0.80292,1.4,1.4318e-08,1.3826e-08,1.4012e-08,4.7836e-06,0.12957,0.21847,-0.0040644,0.043184
0.87271,1.4,1.3119e-07,1.2604e-07,1.2801e-07,3.4881e-05,0.13385,0.2592,-0.00099088,0.03428
0.76029,1.4,1.7695e-08,1.721e-08,1.7419e-08,6.6241e-06,0.15891,0.209,-0.021916,0.035862
0.45566,1.4,8.1742e-08,8.0391e-08,8.1257e-08,5.0837e-05,0.15707,0.19864,-0.022055,0.028721
0.46448,1.4,9.8317e-08,9.6664e-08,9.7434e-08,7.7469e-05,0.16152,0.20119,-0.03854,0.029756
0.82502,1.4,6.0426e-08,5.8151e-08,5.9003e-08,1.8255e-05,0.16028,0.22463,-0.0032318,0.035312
0.73317,1.4,1.4027e-08,1.3607e-08,1.3756e-08,5.1361e-06,0.17465,0.2553,-0.013023,0.042044
0.73995,1.4,4.3182e-08,4.2214e-08,4.2798e-08,1.8064e-05,0.16508,0.2175,-0.047267,0.028611
0.66885,1.4,1.0257e-07,1.0008e-07,1.0154e-07,4.9113e-05,0.18801,0.18866,-0.024591,0.047291
1.0433,1.4,1.0743e-07,1.0318e-07,1.0472e-07,2.4943e-05,0.13374,0.23983,0.019553,0.048193
0.5078,1.4,1.1862e-07,1.166e-07,1.1789e-07,8.1777e-06,0.16024,0.21691,-0.040076,0.032586
0.59555,1.4,1.4955e-08,1.4686e-08,1.4833e-08,7.7215e-06,0.13058,0.19691,-0.0028208,0.033333
0.74495,1.4,1.6195e-07,1.5828e-07,1.6017e-07,5.6258e-05,0.13449,0.1813,-0.022889,0.031296
0.66618,1.4,2.39e-08,2.3238e-08,2.3542e-08,1.0789e-05,0.12271,0.2144,-0.02757,0.028574
0.71044,1.4,2.0145e-07,1.9491e-07,1.9688e-07,5.5801e-05,0.13644,0.2162,-0.025261,0.023302
0.49079,1.4,1.6607e-07,1.6361e-07,1.6494e-07,7.1473e-05,0.12952,0.22068,-0.018788,0.017851
0.59617,1.4,1.1181e-07,1.095e-07,1.1057e-07,5.5391e-05,0.17319,0.18565,-0.026054,0.037261
0.44429,1.4,7.7669e-08,7.6327e-08,7.7118e-08,3.9454e-05,0.16903,0.20449,-0.030343,0.024147
0.83536,1.4,8.8566e-08,8.6032e-08,8.7242e-08,2.7208e-05,0.15307,0.23634,-0.009962,0.035841
0.91236,1.4,7.837e-08,7.5795e-08,7.689e-08,2.1101e-05,0.18263,0.19717,0.012215,0.050838
0.48887,1.4,1.0119e-07,9.9248e-08,1.0046e-07,5.2988e-05,0.14001,0.21002,-0.039546,0.022891
0.76652,1.4,2.0699e-07,2.0066e-07,2.0338e-07,7.5325e-05,0.13165,0.24787,-0.028649,0.029628
0.69444,1.4,1.9353e-07,1.8831e-07,1.9068e-07,6.9376e-05,0.13491,0.21557,-0.0024863,0.030869
0.76171,1.4,2.1146e-07,2.0325e-07,2.0644e-07,6.3574e-05,0.1596,0.26405,-0.036199,0.035036
0.46558,1.4,7.5133e-08,7.3857e-08,7.4643e-08,6.3668e-05,0.17519,0.22114,-0.033487,0.03319
0.71532,1.4,9.7715e-08,9.6096e-08,9.7281e-08,4.1185e-05,0.15092,0.2247,0.0094084,0.049652
0.78838,1.4,2.2801e-08,2.2071e-08,2.2291e-08,7.6616e-06,0.14504,0.19962,-0.013601,0.023966
0.62751,1.4,1.7591e-07,1.732e-07,1.7501e-07,7.0758e-05,0.14501,0.17814,-0.016983,0.028806
0.61855,1.4,1.5729e-08,1.5434e-08,1.5549e-08,7.5929e-06,0.12471,0.17678,0.004431,0.028127
0.60722,1.4,2.0875e-08,2.0426e-08,2.0713e-08,1.0095e-05,0.13006,0.16202,-0.042222,0.029097
0.64012,1.4,1.4345e-07,1.4092e-07,1.4264e-07,5.2849e-05,0.15017,0.21466,-0.0019386,0.036989
0.58992,1.4,1.0445e-07,1.0229e-07,1.0326e-07,5.386e-05,0.13619,0.22483,-0.022142,0.039812
0.69592,1.4,1.8063e-07,1.773e-07,1.7906e-07,5.9813e-05,0.13748,0.19744,0.0020773,0.02953
0.83957,1.4,3.3836e-08,3.2864e-08,3.3328e-08,1.0567e-05,0.14413,0.19127,-0.0026884,0.045118
0.47627,1.4,1.5269e-08,1.5006e-08,1.5206e-08,1.2528e-05,0.16079,0.17446,-0.028779,0.024962
0.4817,1.4,2.615e-08,2.5676e-08,2.598e-08,2.0766e-05,0.16528,0.2023,-0.047402,0.017607
0.81431,1.4,1.7479e-07,1.6979e-07,1.7179e-07,5.5382e-05,0.14403,0.23331,-0.011422,0.032877
0.93853,1.4,7.182e-08,6.9509e-08,7.0366e-08,1.9238e-05,0.13272,0.26615,0.023716,0.046724
0.62772,1.4,1.5094e-08,1.4694e-08,1.4889e-08,7.9847e-06,0.16879,0.21263,-0.024235,0.037661
0.72349,1.4,1.5183e-07,1.4927e-07,1.515e-07,5.9318e-05,0.14145,0.164,-0.0052985,0.036855
0.61956,1.4,4.919e-08,4.7899e-08,4.8556e-08,2.131e-05,0.154,0.22601,-0.041395,0.01888
0.64351,1.4,1.5224e-07,1.4953e-07,1.5097e-07,5.5297e-05,0.12741,0.17688,-0.021948,0.032818
0.72937,1.4,3.3598e-08,3.254e-08,3.2875e-08,1.0342e-05,0.15082,0.22803,-0.034181,0.016034
0.79635,1.4,3.4215e-08,3.3455e-08,3.3885e-08,1.3014e-05,0.16087,0.19137,-0.0027695,0.040637
0.81463,1.4,2.0054e-07,1.93e-07,1.9556e-07,5.5947e-05,0.13689,0.2577,-0.031572,0.028811
0.46624,1.4,3.2935e-08,3.2332e-08,3.2458e-08,3.4699e-05,0.12537,0.22305,-0.055612,0.0081628
0.71523,1.4,1.3421e-08,1.3069e-08,1.3227e-08,5.1573e-06,0.12649,0.23779,0.0076707,0.04311
0.82496,1.4,3.3613e-08,3.2728e-08,3.3209e-08,1.2417e-05,0.17607,0.23724,0.021444,0.049316
0.89911,1.4,7.5795e-08,7.3079e-08,7.4099e-08,2.0179e-05,0.14957,0.22578,0.0008016,0.048042
0.67177,1.4,1.7502e-08,1.7061e-08,1.7213e-08,7.4713e-06,0.14129,0.2079,-0.0012096,0.031079
0.85088,1.4,3.4663e-08,3.3497e-08,3.3933e-08,1.0828e-05,0.15046,0.26671,-0.0083551,0.042387
1.0315,1.4,1.3465e-07,1.2913e-07,1.3149e-07,3.1434e-05,0.16986,0.24886,-0.0097744,0.043736
0.81277,1.4,5.5271e-08,5.3312e-08,5.3974e-08,1.5718e-05,0.1414,0.22504,0.011972,0.047428
1.0657,1.4,1.1958e-07,1.1541e-07,1.1714e-07,2.9504e-05,0.15411,0.25612,0.027241,0.047681
0.83674,1.4,3.4059e-08,3.3022e-08,3.3529e-08,1.2173e-05,0.14251,0.19895,0.010399,0.043112
0.59753,1.4,3.7405e-08,3.6893e-08,3.7262e-08,1.9004e-05,0.13687,0.15644,-0.022005,0.021608
0.80372,1.4,1.5376e-07,1.4917e-07,1.5121e-07,5.0728e-05,0.15882,0.18997,-0.02794,0.041003
0.91272,1.4,1.2272e-07,1.1804e-07,1.2008e-07,3.1934e-05,0.13572,0.23535,-0.017668,0.0351
0.5526,1.4,3.4583e-08,3.4082e-08,3.4435e-08,1.8937e-05,0.13785,0.16508,-0.051458,0.016589
0.6307,1.4,1.5169e-07,1.4956e-07,1.5119e-07,5.7067e-05,0.13345,0.18241,-0.0082633,0.031798
0.75309,1.4,3.0489e-08,2.9676e-08,2.9992e-08,1.1491e-05,0.17394,0.22604,0.029118,0.047933
0.71525,1.4,3.7852e-08,3.6659e-08,3.7084e-08,1.3945e-05,0.15758,0.20463,-0.027056,0.020002
0.87895,1.4,1.0206e-07,9.8071e-08,9.9476e-08,2.7751e-05,0.13237,0.21902,-0.0092504,0.035742
0.78659,1.4,3.3259e-08,3.2316e-08,3.282e-08,1.131e-05,0.17053,0.20759,-0.047582,0.030514
0.70035,1.4,1.2845e-08,1.252e-08,1.2655e-08,5.1899e-06,0.15428,0.22565,-0.017783,0.041762
0.58038,1.4,1.694e-07,1.6692e-07,1.6865e-07,6.3907e-05,0.13909,0.20269,-0.026269,0.028715
0.59233,1.4,1.7598e-07,1.7213e-07,1.7432e-07,7.9968e-05,0.14581,0.19123,-0.036664,0.028955
0.55913,1.4,1.0202e-07,1.0061e-07,1.0153e-07,5.9012e-05,0.16425,0.15673,-0.0077791,0.037687
0.51166,1.4,2.9978e-08,2.9543e-08,2.9847e-08,1.951e-05,0.12006,0.18829,-0.044677,0.01902
0.83521,1.4,4.5121e-08,4.3371e-08,4.4074e-08,1.3527e-05,0.15193,0.26155,-0.014194,0.050241
0.80497,1.4,3.4549e-08,3.356e-08,3.4032e-08,1.2163e-05,0.17063,0.18178,-0.0081084,0.040036
0.72907,1.4,2.2214e-07,2.154e-07,2.1809e-07,6.787e-05,0.16707,0.23004,-0.041219,0.030682
0.79833,1.4,5.3063e-08,5.2031e-08,5.2662e-08,2.0332e-05,0.16959,0.22753,-0.01154,0.033629
0.65344,1.4,1.418e-07,1.3903e-07,1.408e-07,5.6558e-05,0.12848,0.21314,-0.019666,0.037353
0.561,1.4,3.7385e-08,3.6536e-08,3.6884e-08,1.9044e-05,0.14835,0.23088,-0.025504,0.020322
0.79608,1.4,3.4321e-08,3.3482e-08,3.3851e-08,1.1825e-05,0.143,0.23578,0.0022856,0.036813
0.71057,1.4,1.9464e-07,1.8855e-07,1.9131e-07,8.1659e-05,0.16849,0.22212,-0.023327,0.028498
0.68745,1.4,1.1457e-07,1.1259e-07,1.137e-07,4.5917e-05,0.16694,0.19526,0.0075401,0.042847
0.54709,1.4,1.9935e-08,1.9605e-08,1.9723e-08,1.7014e-05,0.15978,0.16261,-0.036954,0.012481
0.61465,1.4,1.9408e-07,1.8977e-07,1.9204e-07,9.2552e-05,0.13578,0.19913,-0.031555,0.027679
0.43856,1.4,9.573e-08,9.4129e-08,9.5025e-08,4.5518e-05,0.1579,0.21612,-0.023118,0.0331
0.69175,1.4,2.584e-08,2.5101e-08,2.5413e-08,1.0344e-05,0.16739,0.2372,-0.038172,0.028228
0.6726,1.4,1.5933e-08,1.5505e-08,1.5705e-08,7.2726e-06,0.1579,0.19154,-0.018531,0.034478
0.66973,1.4,1.9984e-07,1.9429e-07,1.96e-07,8.3021e-05,0.15458,0.22273,-0.026105,0.022312
0.83472,1.4,1.3482e-08,1.3089e-08,1.3224e-08,4.2459e-06,0.12959,0.19061,-0.01362,0.041875
0.94766,1.4,5.211e-08,5.0232e-08,5.108e-08,1.4791e-05,0.18429,0.2178,0.00044665,0.055679
0.67603,1.4,3.2315e-08,3.1526e-08,3.198e-08,1.3609e-05,0.13605,0.23431,-0.011597,0.027893
0.57679,1.4,1.5911e-08,1.5675e-08,1.5853e-08,8.8966e-06,0.17909,0.22223,-0.022344,0.035172
0.75524,1.4,1.5616e-07,1.5349e-07,1.5573e-07,6.0155e-05,0.17736,0.19093,-0.017502,0.039429
0.9072,1.4,7.1613e-08,6.9232e-08,7.034e-08,2.0348e-05,0.15757,0.20797,0.018566,0.050991
0.92169,1.4,1.2574e-07,1.2139e-07,1.2297e-07,3.2858e-05,0.15718,0.24149,-0.018263,0.032465
0.72218,1.4,2.3718e-07,2.2829e-07,2.3127e-07,6.587e-05,0.17558,0.2314,-0.045999,0.033566
0.56982,1.4,1.0513e-07,1.0348e-07,1.0472e-07,5.8793e-05,0.17295,0.15996,-0.03986,0.025034
0.48245,1.4,9.7761e-08,9.5752e-08,9.6713e-08,4.2605e-05,0.14028,0.18289,-0.022665,0.029555
1.0081,1.4,8.6321e-08,8.3333e-08,8.46e-08,2.2714e-05,0.16756,0.20432,-0.00060853,0.05109
0.6361,1.4,2.0138e-07,1.9604e-07,1.9767e-07,8.988e-05,0.1607,0.22619,-0.020803,0.02156
0.82828,1.4,1.0294e-07,9.9142e-08,1.0009e-07,2.7636e-05,0.14751,0.22557,0.0026919,0.033677
0.69598,1.4,2.0194e-07,1.9549e-07,1.9821e-07,7.1736e-05,0.12526,0.20687,-0.027151,0.030924
0.92472,1.4,8.1727e-08,7.886e-08,7.9899e-08,2.2375e-05,0.15127,0.24946,0.0002335,0.044184
0.8443,1.4,4.7448e-08,4.5806e-08,4.6576e-08,1.4101e-05,0.14743,0.23089,-0.028908,0.04193
0.4805,1.4,2.4361e-08,2.4064e-08,2.4273e-08,9.7685e-06,0.1477,0.15099,-0.059163,0.02168
0.42747,1.4,2.5633e-08,2.5086e-08,2.5351e-08,2.1606e-05,0.17125,0.22558,-0.049211,0.027274
0.65236,1.4,1.8314e-07,1.8036e-07,1.8232e-07,8.4291e-05,0.16228,0.19782,-0.0035087,0.026165
0.98636,1.4,8.9845e-08,8.6737e-08,8.8011e-08,2.3183e-05,0.15498,0.2707,-0.00070273,0.046818
0.62787,1.4,1.3168e-08,1.2843e-08,1.2965e-08,6.0246e-06,0.16214,0.21816,-0.014329,0.036765
0.47089,1.4,8.6506e-08,8.4875e-08,8.5625e-08,3.8182e-05,0.14125,0.17928,-0.0060862,0.024804
0.71875,1.4,2.9851e-08,2.9168e-08,2.954e-08,1.2729e-05,0.13966,0.22454,-0.026669,0.02877
0.72953,1.4,1.3355e-08,1.2973e-08,1.3076e-08,5.0118e-06,0.14036,0.23553,0.0068685,0.037132
0.71216,1.4,1.6014e-07,1.5675e-07,1.583e-07,6.1224e-05,0.12178,0.19893,-0.013261,0.032058
0.65092,1.4,3.8079e-08,3.7047e-08,3.7568e-08,1.8517e-05,0.14516,0.21117,-0.043095,0.027422
0.70783,1.4,3.2276e-08,3.156e-08,3.1943e-08,1.2809e-05,0.14723,0.18746,-0.030825,0.023876
0.60421,1.4,3.8379e-08,3.7696e-08,3.8061e-08,2.1229e-05,0.15337,0.16482,-0.019615,0.018239
0.58556,1.4,4.3768e-08,4.2885e-08,4.3353e-08,2.0858e-05,0.13084,0.21022,-0.03865,0.021593
0.76426,1.4,1.8996e-07,1.8338e-07,1.8545e-07,6.2822e-05,0.12948,0.18907,-0.022627,0.031015
0.63271,1.4,3.1586e-08,3.0875e-08,3.1214e-08,1.5399e-05,0.13042,0.2049,-0.033866,0.025104
0.46048,1.4,2.7135e-08,2.6492e-08,2.6789e-08,1.8118e-05,0.14131,0.17172,-0.044742,0.017706
0.76627,1.4,3.4955e-08,3.413e-08,3.4547e-08,1.4583e-05,0.17104,0.17927,0.011522,0.042254
0.86492,1.4,1.4641e-08,1.4184e-08,1.4369e-08,4.5513e-06,0.16257,0.20609,-0.0098165,0.027308
0.7873,1.4,1.9782e-07,1.9229e-07,1.9489e-07,7.0641e-05,0.17131,0.23265,-0.027531,0.031634
0.63233,1.4,4.4317e-08,4.3098e-08,4.3437e-08,1.15e-05,0.12503,0.19961,-0.059244,0.016914
0.93748,1.4,8.3452e-08,8.0406e-08,8.1657e-08,2.2061e-05,0.13687,0.21723,-0.00072432,0.049997
0.6393,1.4,1.2464e-07,1.2197e-07,1.2324e-07,5.2101e-05,0.17236,0.18681,-0.0065743,0.037758
0.77406,1.4,1.7378e-08,1.6872e-08,1.7014e-08,6.0725e-06,0.17045,0.19345,0.00027547,0.031541
0.61389,1.4,1.8867e-07,1.8351e-07,1.8563e-07,7.0789e-05,0.1489,0.18646,-0.017041,0.027929
0.84555,1.4,4.0206e-08,3.8752e-08,3.913e-08,1.2169e-05,0.15967,0.23783,0.0097127,0.04801
0.75116,1.4,6.1796e-08,5.9769e-08,6.0314e-08,1.8747e-05,0.13882,0.23699,-0.036891,0.025646
0.62187,1.4,3.7451e-08,3.6746e-08,3.7184e-08,2.0564e-05,0.15851,0.1631,-0.029264,0.021155
0.94362,1.4,9.265e-08,8.9041e-08,9.0394e-08,2.5171e-05,0.13069,0.26971,-0.012341,0.036463
0.57472,1.4,5.5493e-08,5.4562e-08,5.5289e-08,3.817e-05,0.16966,0.20353,-0.036396,0.031779
0.92944,1.4,6.3921e-08,6.1892e-08,6.2622e-08,1.7502e-05,0.16341,0.23281,0.024661,0.048248
0.67361,1.4,2.7013e-08,2.6128e-08,2.647e-08,1.1164e-05,0.133,0.1902,-0.022168,0.025185
0.69047,1.4,1.7399e-07,1.7073e-07,1.7294e-07,6.0492e-05,0.14497,0.20777,0.0055316,0.033099
0.96841,1.4,5.5507e-08,5.3408e-08,5.4115e-08,1.4094e-05,0.15306,0.22379,0.027189,0.057241
0.73137,1.4,1.5004e-08,1.4585e-08,1.4762e-08,5.7703e-06,0.13938,0.2421,0.0027115,0.040618
0.96,1.4,7.6645e-08,7.359e-08,7.472e-08,2.1166e-05,0.16085,0.21874,-0.0021798,0.046575
0.59229,1.4,1.7708e-07,1.7257e-07,1.7437e-07,6.6302e-05,0.14741,0.18487,-0.016783,0.02827
0.5763,1.4,1.9973e-07,1.9572e-07,1.9782e-07,7.8744e-05,0.1303,0.2284,-0.034415,0.028719
0.71099,1.4,1.8642e-07,1.8146e-07,1.833e-07,6.9013e-05,0.12284,0.18525,-0.0097574,0.027523
0.84507,1.4,3.4241e-08,3.3502e-08,3.3905e-08,1.1686e-05,0.16555,0.22317,-0.0036856,0.043817
0.8203,1.4,1.8496e-07,1.7874e-07,1.8085e-07,5.3063e-05,0.14799,0.23213,-0.013278,0.026798
0.86836,1.4,4.9154e-08,4.7696e-08,4.8425e-08,1.5257e-05,0.14986,0.20883,-0.015851,0.038862
0.73389,1.4,1.6946e-07,1.6592e-07,1.6831e-07,6.3539e-05,0.14238,0.17994,-0.015196,0.033148
0.73241,1.4,1.3045e-08,1.2729e-08,1.2885e-08,5.1884e-06,0.16419,0.19568,-0.0012573,0.04351
0.52778,1.4,3.8775e-08,3.8275e-08,3.8423e-08,2.3659e-05,0.11963,0.19058,-0.058241,-0.0057032
0.69284,1.4,2.8603e-08,2.7943e-08,2.8214e-08,1.0978e-05,0.13604,0.18591,-0.01485,0.021922
0.89192,1.4,8.3389e-08,8.0218e-08,8.1397e-08,2.2349e-05,0.14514,0.25495,-0.0047527,0.045225
0.54309,1.4,1.2932e-07,1.272e-07,1.2864e-07,8.8328e-05,0.1183,0.19539,-0.020268,0.020099
0.5085,1.4,1.1026e-07,1.078e-07,1.087e-07,5.6175e-05,0.11899,0.22612,-0.045367,0.018282
0.93092,1.4,1.3876e-07,1.3321e-07,1.3497e-07,3.6058e-05,0.13453,0.24736,0.0016609,0.032901
0.64314,1.4,3.3654e-08,3.2807e-08,3.3167e-08,1.4664e-05,0.14009,0.16788,-0.033878,0.022636
0.65605,1.4,1.7713e-08,1.7232e-08,1.7401e-08,7.9835e-06,0.12657,0.19679,-0.0025394,0.029081
0.70134,1.4,1.5733e-07,1.536e-07,1.5578e-07,5.5637e-05,0.13693,0.18157,-0.028451,0.036066
0.69716,1.4,1.956e-07,1.8934e-07,1.9163e-07,7.3576e-05,0.12829,0.18986,-0.028434,0.025626
0.8203,1.4,6.3526e-08,6.1187e-08,6.1922e-08,1.6771e-05,0.12531,0.19749,-0.019546,0.023743
0.56538,1.4,2.2914e-08,2.2479e-08,2.2653e-08,1.1532e-05,0.15832,0.22932,-0.0078875,0.020532
0.94214,1.4,7.1982e-08,6.9532e-08,7.0488e-08,1.9006e-05,0.14183,0.21507,-0.0018085,0.050446
0.74061,1.4,2.6546e-08,2.5871e-08,2.6195e-08,1.0489e-05,0.12547,0.20456,-0.0038747,0.027006
0.85262,1.4,4.1892e-08,4.0548e-08,4.1124e-08,1.3123e-05,0.15077,0.25695,-0.013277,0.040165
0.9298,1.4,1.1702e-07,1.132e-07,1.1461e-07,3.1616e-05,0.15446,0.24855,-0.021192,0.031403
0.94357,1.4,1.0376e-07,9.9972e-08,1.016e-07,2.8018e-05,0.14581,0.26104,0.019459,0.044415
0.56737,1.4,1.933e-07,1.8991e-07,1.9217e-07,5.7561e-05,0.1692,0.22308,-0.030431,0.029505
0.66895,1.4,3.9289e-08,3.8306e-08,3.8838e-08,1.6732e-05,0.14683,0.20259,-0.023236,0.024402
0.73498,1.4,1.1409e-08,1.1087e-08,1.1204e-08,4.6337e-06,0.14314,0.20937,0.017185,0.044199
0.76036,1.4,1.5882e-08,1.5303e-08,1.5464e-08,5.333e-06,0.13707,0.24248,-0.0056937,0.035988
0.92307,1.4,1.0889e-07,1.0532e-07,1.0675e-07,2.8413e-05,0.151,0.23745,-0.024089,0.034632
0.818,1.4,5.0422e-08,4.8935e-08,4.9472e-08,1.6747e-05,0.15871,0.2474,-0.0016919,0.040505
0.94427,1.4,1.1954e-07,1.1492e-07,1.1625e-07,3.127e-05,0.15759,0.28141,0.010857,0.038637
0.41747,1.4,2.4773e-08,2.4328e-08,2.4566e-08,1.0526e-05,0.13806,0.19735,-0.042207,0.0097302
0.69829,1.4,1.3092e-08,1.2787e-08,1.2936e-08,5.5518e-06,0.13048,0.21469,-0.0048622,0.041815
0.94328,1.4,5.0995e-08,4.9256e-08,4.9865e-08,1.3743e-05,0.16177,0.27003,0.030194,0.057264
0.59978,1.4,1.5073e-07,1.474e-07,1.4917e-07,4.9703e-05,0.17015,0.22951,-0.045095,0.03303
0.72675,1.4,1.1578e-07,1.138e-07,1.1518e-07,4.4969e-05,0.14967,0.18135,0.0096767,0.047765
0.90489,1.4,4.6804e-08,4.5136e-08,4.573e-08,1.4184e-05,0.19,0.23996,0.023675,0.048907
0.64169,1.4,1.3211e-07,1.2979e-07,1.3157e-07,5.2908e-05,0.14589,0.16309,-0.022326,0.039618
0.79422,1.4,3.2378e-08,3.1359e-08,3.1816e-08,1.1703e-05,0.15986,0.20238,0.0081338,0.046321
0.75572,1.4,1.9393e-07,1.8812e-07,1.9079e-07,6.2066e-05,0.17101,0.24677,-0.0062372,0.036014
0.80842,1.4,3.5537e-08,3.4426e-08,3.489e-08,1.2793e-05,0.15806,0.18956,-0.00052647,0.037955
0.92497,1.4,1.1116e-07,1.0744e-07,1.0887e-07,3.0232e-05,0.17022,0.25113,0.0154,0.040591
0.54231,1.4,1.3409e-07,1.3071e-07,1.3229e-07,4.9946e-05,0.14339,0.17637,-0.024568,0.033013
0.86308,1.4,5.447e-08,5.2789e-08,5.3431e-08,1.6968e-05,0.1543,0.22011,-0.002067,0.046381
0.81316,1.4,5.9574e-08,5.7594e-08,5.8406e-08,1.8794e-05,0.16731,0.19656,0.021999,0.043755
0.90627,1.4,5.2254e-08,5.0719e-08,5.1418e-08,1.622e-05,0.1761,0.19955,0.013278,0.049975
0.94833,1.4,6.1282e-08,5.9024e-08,5.9882e-08,1.7046e-05,0.15051,0.22059,0.0056224,0.052552
0.55399,1.4,1.0459e-07,1.0305e-07,1.0423e-07,5.3379e-05,0.134,0.17489,-0.030279,0.027523
0.8833,1.4,4.9769e-08,4.8317e-08,4.8885e-08,1.4867e-05,0.16704,0.24512,0.0084401,0.042793
0.52578,1.4,1.7422e-07,1.7144e-07,1.7302e-07,0.00012063,0.16688,0.16253,-0.027426,0.020126
0.78758,1.4,3.0366e-08,2.9256e-08,2.9548e-08,8.8263e-06,0.12229,0.22248,-0.021274,0.032274
0.86754,1.4,3.1907e-08,3.0903e-08,3.1333e-08,1.0348e-05,0.14852,0.25275,0.0065688,0.049993
1.0301,1.4,1.5656e-07,1.5036e-07,1.5276e-07,3.6652e-05,0.17393,0.22104,-0.015279,0.038126
0.76565,1.4,1.4495e-08,1.4104e-08,1.43e-08,5.0258e-06,0.15234,0.21198,-0.0081622,0.0434
0.76343,1.4,1.8513e-07,1.8088e-07,1.8297e-07,6.4334e-05,0.158,0.19084,-0.0051033,0.027914
0.60611,1.4,1.8656e-08,1.8308e-08,1.8461e-08,1.0246e-05,0.15725,0.22559,-0.03381,0.029307
0.79666,1.4,2.067e-08,1.9888e-08,2.0117e-08,6.0973e-06,0.17021,0.2786,0.0050256,0.045604
0.60788,1.4,1.8618e-08,1.8151e-08,1.8335e-08,8.9574e-06,0.13103,0.2073,-0.012852,0.028728
0.80553,1.4,1.376e-08,1.3267e-08,1.3425e-08,4.5031e-06,0.148,0.19674,-0.00131,0.042252
0.65211,1.4,1.4222e-08,1.4003e-08,1.414e-08,7.3456e-06,0.17526,0.17937,-0.017823,0.036218
0.70605,1.4,1.7896e-08,1.7512e-08,1.7684e-08,7.5443e-06,0.16049,0.24488,0.0093536,0.035945
0.77513,1.4,1.9014e-07,1.8409e-07,1.8655e-07,5.7621e-05,0.15982,0.20105,-0.0041099,0.031132
0.7212,1.4,1.2417e-08,1.2023e-08,1.217e-08,4.5355e-06,0.16101,0.24699,0.016334,0.045654
0.71678,1.4,1.5986e-08,1.5553e-08,1.574e-08,6.5636e-06,0.18192,0.2419,-0.017168,0.03889
0.84501,1.4,1.0227e-07,9.9125e-08,1.0034e-07,3.1054e-05,0.16664,0.25047,-0.02167,0.026864
0.54136,1.4,3.9791e-08,3.8987e-08,3.933e-08,1.5764e-05,0.12783,0.22917,-0.05676,0.013869
0.76702,1.4,1.4693e-08,1.4349e-08,1.4489e-08,5.6429e-06,0.16267,0.21859,0.009529,0.038042
0.76372,1.4,1.971e-07,1.9128e-07,1.9364e-07,6.0961e-05,0.15052,0.21995,-0.0049509,0.031836
0.54994,1.4,1.9201e-07,1.8845e-07,1.9009e-07,5.4432e-05,0.13633,0.2296,-0.0046097,0.023258
0.59024,1.4,4.6063e-08,4.4816e-08,4.5372e-08,2.1486e-05,0.15937,0.22959,-0.038055,0.021588
0.88208,1.4,1.3644e-07,1.3196e-07,1.3365e-07,3.5515e-05,0.16428,0.21245,-0.022419,0.029394
0.93549,1.4,4.4678e-08,4.3301e-08,4.3987e-08,1.3124e-05,0.1908,0.2673,0.011861,0.058783
0.63677,1.4,4.3362e-08,4.2537e-08,4.3027e-08,1.0258e-05,0.15406,0.22,-0.058739,0.019783
0.8536,1.4,3.4793e-08,3.3889e-08,3.4389e-08,1.2032e-05,0.14027,0.18194,0.0092418,0.04848
0.65201,1.4,1.4537e-08,1.4255e-08,1.4426e-08,6.6714e-06,0.15249,0.1714,-0.010997,0.037111
0.59239,1.4,1.4038e-07,1.3782e-07,1.3951e-07,5.2364e-05,0.13715,0.20697,-0.0035151,0.036163
0.74658,1.4,1.2802e-08,1.2536e-08,1.2705e-08,5.6015e-06,0.13946,0.19425,-0.014511,0.046474
0.85073,1.4,3.1576e-08,3.0642e-08,3.1091e-08,1.0619e-05,0.15155,0.24341,-0.01718,0.04711
0.67141,1.4,1.7605e-08,1.7167e-08,1.7384e-08,7.2316e-06,0.16468,0.22944,-0.011556,0.035724
0.80542,1.4,3.1362e-08,3.0417e-08,3.0717e-08,9.9884e-06,0.15546,0.23737,-0.031434,0.022479
0.48434,1.4,3.266e-08,3.199e-08,3.2354e-08,2.1866e-05,0.12679,0.20715,-0.042343,0.017101
0.57126,1.4,3.4892e-08,3.4031e-08,3.4399e-08,1.8651e-05,0.17192,0.21384,-0.028403,0.021084
0.69329,1.4,3.3114e-08,3.1971e-08,3.2315e-08,9.6257e-06,0.14285,0.19354,-0.02949,0.017577
0.64185,1.4,1.9459e-07,1.9007e-07,1.9208e-07,8.5829e-05,0.16508,0.19702,-0.01891,0.025642
0.57331,1.4,1.3809e-07,1.3537e-07,1.3714e-07,5.1195e-05,0.14449,0.21458,-0.028208,0.035248
0.71013,1.4,3.0113e-08,2.9535e-08,2.9852e-08,1.3008e-05,0.13813,0.20738,-0.0077094,0.024234
0.64437,1.4,4.5041e-08,4.3844e-08,4.4421e-08,1.9958e-05,0.12694,0.22663,-0.042909,0.025557
0.79937,1.4,3.162e-08,3.0845e-08,3.1263e-08,1.1709e-05,0.16607,0.22864,-0.012444,0.047747
0.47185,1.4,2.7704e-08,2.7197e-08,2.7537e-08,1.8644e-05,0.14508,0.19504,-0.046551,0.020361
0.72465,1.4,1.8873e-07,1.8461e-07,1.8747e-07,8.3903e-05,0.16742,0.22502,-0.012734,0.033025
0.45038,1.4,2.8869e-08,2.8302e-08,2.8629e-08,0.00032626,0.16386,0.21331,-0.059996,0.0061411
0.76994,1.4,1.3509e-08,1.3045e-08,1.3222e-08,4.9457e-06,0.15373,0.24957,-0.021631,0.043899
0.75754,1.4,1.5805e-08,1.5254e-08,1.5462e-08,5.3754e-06,0.15307,0.25297,-0.020085,0.040577
0.82715,1.4,5.8105e-08,5.5758e-08,5.6522e-08,1.6772e-05,0.1461,0.2141,0.003981,0.03337
0.81742,1.4,8.2448e-08,7.9364e-08,8.0256e-08,2.4105e-05,0.16017,0.24468,-0.00675,0.03647
0.72065,1.4,1.9291e-07,1.879e-07,1.8989e-07,6.8255e-05,0.125,0.24873,-0.028137,0.034994
0.66486,1.4,1.7181e-08,1.6701e-08,1.6886e-08,6.8252e-06,0.13357,0.24615,-0.012027,0.035243
0.88939,1.4,5.164e-08,4.9903e-08,5.0555e-08,1.5763e-05,0.13815,0.19168,-0.012203,0.034285
0.66952,1.4,4.6737e-08,4.5602e-08,4.608e-08,2.011e-05,0.15707,0.21398,-0.039343,0.0197
0.87728,1.4,8.8274e-08,8.5619e-08,8.6585e-08,2.4975e-05,0.16246,0.2241,0.0045342,0.039387
0.74918,1.4,1.5289e-08,1.481e-08,1.4973e-08,5.4652e-06,0.15138,0.18823,-0.0068407,0.038177
0.679,1.4,4.1457e-08,4.031e-08,4.087e-08,1.8368e-05,0.14446,0.21456,-0.043183,0.026958
0.52909,1.4,1.9688e-08,1.933e-08,1.9493e-08,1.1046e-05,0.16619,0.16476,-0.054471,0.017955
0.66533,1.4,1.5555e-08,1.5092e-08,1.5279e-08,6.8479e-06,0.16075,0.21504,-0.011319,0.037746
0.79763,1.4,3.5895e-08,3.472e-08,3.5261e-08,1.1438e-05,0.17423,0.25749,-0.017914,0.04441
0.46093,1.4,1.8969e-08,1.8708e-08,1.8862e-08,1.3771e-05,0.12283,0.21915,-0.050952,0.017879
0.72769,1.4,1.8637e-07,1.8265e-07,1.8455e-07,7.4392e-05,0.1575,0.20682,-0.011532,0.025813
0.44113,1.4,3.4507e-08,3.3922e-08,3.4107e-08,3.5036e-05,0.13228,0.19039,-0.051722,0.0018236
0.82627,1.4,1.8221e-08,1.7674e-08,1.7921e-08,5.5648e-06,0.1226,0.18927,-0.0076616,0.030811
0.99813,1.4,1.6708e-07,1.6047e-07,1.6264e-07,3.7466e-05,0.16434,0.22743,-0.0072567,0.035051
0.70805,1.4,1.3726e-08,1.3399e-08,1.3551e-08,5.9484e-06,0.18298,0.22938,-0.0086484,0.042694
0.79905,1.4,6.9991e-08,6.7463e-08,6.8116e-08,1.9585e-05,0.14919,0.21878,-0.031209,0.024332
0.93678,1.4,4.0096e-08,3.8986e-08,3.9531e-08,1.2229e-05,0.1677,0.2226,0.054984,0.061425
0.62895,1.4,1.5029e-08,1.4771e-08,1.4965e-08,9.0284e-06,0.18093,0.21655,-0.027052,0.036642
0.88417,1.4,8.2387e-08,7.9088e-08,8.0079e-08,2.1716e-05,0.13268,0.27667,-0.0048463,0.041638
0.64588,1.4,3.7678e-08,3.6889e-08,3.7378e-08,1.829e-05,0.15578,0.18521,-0.027111,0.024161
0.93026,1.4,9.8023e-08,9.4904e-08,9.6072e-08,2.7844e-05,0.13143,0.22493,-0.015235,0.035113
0.63069,1.4,4.5105e-08,4.3833e-08,4.4294e-08,1.9789e-05,0.16501,0.23474,-0.022143,0.019593
0.98952,1.4,8.6835e-08,8.3447e-08,8.4592e-08,2.1684e-05,0.15825,0.26632,0.014122,0.046391
1.0161,1.4,8.1813e-08,7.8479e-08,7.9788e-08,1.9614e-05,0.15119,0.2168,0.0057074,0.055694
0.80689,1.4,3.4633e-08,3.3266e-08,3.367e-08,9.5456e-06,0.14779,0.23844,-0.031476,0.023722
0.66087,1.4,1.1894e-07,1.1683e-07,1.1815e-07,5.082e-05,0.15914,0.20288,0.0024445,0.041529
0.86955,1.4,5.0254e-08,4.8587e-08,4.9244e-08,1.4879e-05,0.16694,0.22146,0.011716,0.050069
0.44247,1.4,1.7522e-08,1.7241e-08,1.7415e-08,1.1953e-05,0.15178,0.17396,-0.048111,0.018435
1.0345,1.4,1.4222e-07,1.3708e-07,1.3932e-07,3.4209e-05,0.18017,0.21329,-0.011111,0.041631
0.79116,1.4,2.8459e-08,2.7883e-08,2.8255e-08,1.1083e-05,0.15687,0.23786,-0.01481,0.050401
0.65293,1.4,1.8654e-07,1.8303e-07,1.8495e-07,8.1824e-05,0.15808,0.21939,-0.014299,0.026208
0.87796,1.4,8.3663e-08,8.0963e-08,8.203e-08,2.4515e-05,0.16515,0.21801,-0.0098366,0.041356
0.75253,1.4,1.5234e-08,1.4744e-08,1.4911e-08,4.9416e-06,0.13946,0.24096,-0.0083479,0.039233
0.75426,1.4,2.5311e-08,2.4512e-08,2.4807e-08,8.8787e-06,0.13442,0.20254,-0.018528,0.02545
0.94353,1.4,8.8792e-08,8.6349e-08,8.7468e-08,2.5745e-05,0.13634,0.2289,-0.013984,0.034542
0.74308,1.4,2.2303e-08,2.1532e-08,2.171e-08,7.7955e-06,0.12156,0.21706,-0.0039971,0.020445
0.92512,1.4,1.3033e-07,1.2574e-07,1.2716e-07,3.029e-05,0.14191,0.21963,-0.021802,0.03108
0.54467,1.4,1.7979e-08,1.767e-08,1.7839e-08,1.122e-05,0.16398,0.21158,-0.03772,0.027995
0.35281,1.4,1.9627e-08,1.9289e-08,1.9434e-08,2.3223e-05,0.14536,0.17559,-0.055735,0.0086673
0.91214,1.4,9.565e-08,9.2346e-08,9.3429e-08,2.6702e-05,0.13656,0.23217,-0.025805,0.036795
0.88956,1.4,1.7115e-08,1.6523e-08,1.6746e-08,4.8616e-06,0.16746,0.23488,-0.0091406,0.028867
0.7363,1.4,1.6903e-08,1.6376e-08,1.656e-08,5.949e-06,0.15304,0.24433,0.012409,0.036172
0.68564,1.4,1.711e-08,1.6712e-08,1.6921e-08,8.2756e-06,0.13932,0.23664,-0.0055561,0.035933
0.68362,1.4,1.6668e-08,1.6244e-08,1.6434e-08,7.3351e-06,0.16727,0.17759,-0.011842,0.033754
0.9812,1.4,2.4992e-08,2.4004e-08,2.4329e-08,6.109e-06,0.12557,0.25208,-0.0017669,0.029423
0.86815,1.4,8.6671e-08,8.3201e-08,8.4521e-08,2.4061e-05,0.14131,0.22012,-0.0096864,0.044239
0.62819,1.4,1.1714e-07,1.1353e-07,1.1471e-07,4.7043e-05,0.13878,0.20673,-0.026117,0.037758
0.53973,1.4,1.384e-07,1.3501e-07,1.3646e-07,4.7584e-05,0.13476,0.183,-0.038083,0.032258
0.81876,1.4,1.5593e-08,1.5125e-08,1.5294e-08,5.2288e-06,0.12725,0.23097,-0.0076291,0.038379
0.73116,1.4,1.5836e-08,1.5375e-08,1.5515e-08,5.6208e-06,0.15281,0.24838,0.01018,0.036025
0.61079,1.4,3.3843e-08,3.3303e-08,3.3755e-08,1.8452e-05,0.13011,0.1542,-0.036678,0.025888
0.85217,1.4,6.763e-08,6.5052e-08,6.5889e-08,1.9166e-05,0.14032,0.23497,-0.010877,0.043541
0.84394,1.4,1.5021e-07,1.4413e-07,1.4604e-07,3.8509e-05,0.12697,0.2612,-0.027763,0.028345
0.67226,1.4,1.4728e-07,1.4515e-07,1.47e-07,5.703e-05,0.1428,0.20996,-0.0033226,0.036307
0.75551,1.4,1.7949e-07,1.7504e-07,1.7727e-07,6.4156e-05,0.1478,0.19042,-0.031725,0.032813
0.72249,1.4,2.0917e-07,2.0208e-07,2.0442e-07,6.6033e-05,0.17112,0.25201,-0.0016763,0.031854
0.96841,1.4,5.449e-08,5.2508e-08,5.3361e-08,1.5131e-05,0.14884,0.24554,0.0023209,0.057973
0.64647,1.4,1.7296e-08,1.6811e-08,1.6986e-08,8.1075e-06,0.16813,0.20416,-0.033356,0.033679
0.74888,1.4,1.6938e-07,1.6477e-07,1.6715e-07,5.519e-05,0.15904,0.18153,-0.027077,0.033921
0.52382,1.4,1.652e-07,1.6281e-07,1.6474e-07,7.7983e-05,0.12976,0.19663,-0.033682,0.026744
0.78282,1.4,1.8159e-07,1.7634e-07,1.7858e-07,5.6125e-05,0.13609,0.18573,-0.0095869,0.028414
0.78789,1.4,1.6232e-08,1.5602e-08,1.5769e-08,5.2919e-06,0.14042,0.24329,-0.0032581,0.036351
0.72276,1.4,2.3722e-08,2.3052e-08,2.3347e-08,9.4226e-06,0.11796,0.17962,-0.023476,0.026246
0.65092,1.4,1.9876e-08,1.943e-08,1.9617e-08,8.2769e-06,0.12726,0.24222,-0.035253,0.032819
0.53612,1.4,2.184e-08,2.1397e-08,2.1635e-08,1.4358e-05,0.1185,0.19255,-0.044839,0.021565
0.6538,1.4,2.0731e-07,2.0198e-07,2.0425e-07,9.6937e-05,0.15798,0.23491,-0.019794,0.025961
0.69818,1.4,4.0189e-08,3.8755e-08,3.9217e-08,1.6358e-05,0.14553,0.19557,-0.059977,0.021404
0.88541,1.4,7.6041e-08,7.309e-08,7.4214e-08,2.1383e-05,0.17673,0.2733,-0.02713,0.037255
0.95969,1.4,1.5991e-07,1.5391e-07,1.5589e-07,3.8935e-05,0.14832,0.21045,-0.00088598,0.033087
0.53762,1.4,3.56e-08,3.498e-08,3.536e-08,2.1562e-05,0.14325,0.18092,-0.02643,0.017491
0.88079,1.4,5.7572e-08,5.5588e-08,5.6484e-08,1.6418e-05,0.14033,0.25316,-0.016375,0.051966
0.49911,1.4,5.7049e-08,5.6095e-08,5.689e-08,3.3396e-05,0.14185,0.19511,-0.033855,0.033189
0.80312,1.4,2.9308e-08,2.8691e-08,2.9038e-08,1.0859e-05,0.15337,0.18381,0.00086166,0.045429
0.81025,1.4,2.8648e-08,2.7726e-08,2.806e-08,9.0683e-06,0.14764,0.22427,-0.031078,0.026111
0.94586,1.4,1.7897e-08,1.7216e-08,1.7431e-08,4.7615e-06,0.12185,0.2721,-0.0020428,0.028717
0.86573,1.4,1.0128e-07,9.7811e-08,9.9201e-08,2.8318e-05,0.17204,0.25674,-0.0004473,0.037546
0.91253,1.4,9.5775e-08,9.2487e-08,9.3881e-08,2.6354e-05,0.15649,0.20322,0.013051,0.044409
0.88083,1.4,7.8186e-08,7.5862e-08,7.6786e-08,2.3205e-05,0.1514,0.22264,0.00093227,0.040542
