0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.69887,1.4,1.7115e-07,1.6571e-07,1.6751e-07,6.2286e-05,0.13651,0.18795,-0.026561,0.031863
0.62539,1.4,1.3194e-07,1.294e-07,1.3051e-07,5.5111e-05,0.12498,0.21044,-0.023411,0.033642
0.60794,1.4,1.3247e-07,1.3011e-07,1.3145e-07,5.2769e-05,0.13841,0.1915,-0.015202,0.035393
0.64961,1.4,1.2328e-07,1.1934e-07,1.2066e-07,4.4878e-05,0.13424,0.24068,-0.012766,0.039593
0.82619,1.4,1.5216e-07,1.4747e-07,1.4934e-07,4.6692e-05,0.16406,0.21176,-0.017189,0.036756
0.61936,1.4,1.3043e-07,1.2797e-07,1.2955e-07,5.086e-05,0.14714,0.1659,0.0017126,0.039459
0.66323,1.4,3.1552e-08,3.0733e-08,3.1015e-08,1.3843e-05,0.14555,0.21248,-0.038182,0.024205
0.62896,1.4,1.2484e-07,1.2249e-07,1.2366e-07,5.1755e-05,0.13362,0.19974,-0.0077781,0.037028
0.77403,1.4,2.1604e-07,2.0916e-07,2.1184e-07,6.594e-05,0.14504,0.22403,-0.036541,0.031528
0.87138,1.4,6.9292e-08,6.7044e-08,6.8037e-08,2.1159e-05,0.13458,0.21738,-0.009383,0.042232
0.65634,1.4,1.4188e-08,1.3908e-08,1.4008e-08,6.69e-06,0.16598,0.17124,0.0015456,0.031886
0.70406,1.4,6.6477e-08,6.3927e-08,6.4646e-08,1.9348e-05,0.12467,0.21377,-0.043756,0.018358
0.62925,1.4,4.4651e-08,4.3558e-08,4.4049e-08,1.9421e-05,0.12419,0.23062,-0.030073,0.017519
0.77087,1.4,1.9919e-07,1.9303e-07,1.9524e-07,6.4562e-05,0.12369,0.23665,-0.0081511,0.028508
0.8795,1.4,6.4227e-08,6.2367e-08,6.3012e-08,1.9902e-05,0.15203,0.2112,0.0090289,0.042579
0.63076,1.4,1.8152e-07,1.7817e-07,1.8067e-07,6.4371e-05,0.15501,0.23106,-0.0059481,0.035799
0.84681,1.4,5.0253e-08,4.8744e-08,4.928e-08,1.5751e-05,0.17151,0.22463,0.017071,0.045186
0.89001,1.4,1.1328e-07,1.0894e-07,1.1057e-07,3.0412e-05,0.14999,0.21726,-0.035329,0.033927
0.89006,1.4,1.0281e-07,9.9008e-08,1.0032e-07,2.6551e-05,0.12842,0.20622,-0.011854,0.036539
0.9294,1.4,9.0233e-08,8.7279e-08,8.8491e-08,2.5112e-05,0.145,0.26808,0.019693,0.043649
0.63529,1.4,1.8248e-08,1.7721e-08,1.7875e-08,8.122e-06,0.12757,0.22174,-0.027936,0.031127
0.84391,1.4,1.5485e-07,1.4962e-07,1.5167e-07,4.562e-05,0.13505,0.20279,-0.021415,0.041336
0.74497,1.4,3.7086e-08,3.6131e-08,3.6623e-08,1.5574e-05,0.14304,0.21877,-0.013256,0.02496
0.82379,1.4,3.1455e-08,3.0686e-08,3.1041e-08,1.1011e-05,0.15777,0.23693,-0.0029878,0.043472
0.83037,1.4,6.216e-08,6.0133e-08,6.1138e-08,1.9719e-05,0.1785,0.19778,-0.01361,0.045498
0.76734,1.4,1.6346e-07,1.5826e-07,1.6075e-07,5.5269e-05,0.1356,0.22168,-0.01278,0.038817
0.77561,1.4,3.2523e-08,3.1697e-08,3.2181e-08,1.1737e-05,0.17041,0.19017,-0.0016356,0.044703
0.80673,1.4,1.6216e-07,1.573e-07,1.592e-07,4.9361e-05,0.14856,0.22199,-0.017003,0.036135
0.60007,1.4,3.8559e-08,3.7917e-08,3.8419e-08,1.9554e-05,0.12201,0.21496,-0.025188,0.023568
0.90085,1.4,5.8012e-08,5.6017e-08,5.6791e-08,1.6249e-05,0.14349,0.20923,0.010954,0.053174
0.59568,1.4,1.2043e-07,1.1804e-07,1.1901e-07,5.2004e-05,0.16365,0.16322,-0.0040796,0.033165
0.71021,1.4,1.7036e-08,1.6472e-08,1.6677e-08,6.1596e-06,0.15966,0.20259,-0.010485,0.034729
0.77885,1.4,8.2951e-08,8.0668e-08,8.1753e-08,2.8625e-05,0.13741,0.20051,0.0028326,0.045718
0.662,1.4,4.0266e-08,3.9498e-08,3.9971e-08,2.0069e-05,0.1579,0.17226,-0.032721,0.022426
0.71099,1.4,1.3417e-08,1.3068e-08,1.3222e-08,5.4323e-06,0.17749,0.17788,-0.018731,0.0412
0.71248,1.4,4.1749e-08,4.0665e-08,4.1205e-08,1.7104e-05,0.14299,0.24084,-0.026287,0.023153
0.81633,1.4,1.7996e-07,1.7388e-07,1.7633e-07,5.1055e-05,0.13469,0.22823,-0.025518,0.036801
0.72547,1.4,3.4901e-08,3.4406e-08,3.4779e-08,1.6418e-05,0.14056,0.20788,0.028999,0.043401
0.72175,1.4,1.9145e-07,1.8631e-07,1.8805e-07,6.6437e-05,0.14959,0.25249,-0.016281,0.032715
0.81636,1.4,8.0665e-08,7.8028e-08,7.9239e-08,2.8037e-05,0.16811,0.2515,-0.012609,0.033605
0.77845,1.4,1.8025e-07,1.7658e-07,1.7927e-07,7.288e-05,0.12659,0.2348,-0.020124,0.033558
0.85051,1.4,6.3144e-08,6.0718e-08,6.1445e-08,1.7467e-05,0.17314,0.23638,0.010013,0.046529
0.60781,1.4,1.1642e-07,1.1423e-07,1.1558e-07,5.3538e-05,0.16426,0.19434,-0.015192,0.040064
0.61488,1.4,2.7483e-08,2.6829e-08,2.7136e-08,1.2964e-05,0.16242,0.17717,-0.046855,0.026985
0.78698,1.4,1.2351e-08,1.1972e-08,1.2135e-08,4.6094e-06,0.15367,0.21744,-0.015022,0.047248
0.7793,1.4,1.4623e-08,1.4301e-08,1.451e-08,6.2911e-06,0.13812,0.20569,0.0033734,0.042159
0.52082,1.4,1.7892e-07,1.756e-07,1.7768e-07,7.1063e-05,0.14186,0.19605,-0.03074,0.025855
0.70088,1.4,1.6004e-08,1.5515e-08,1.5734e-08,6.3524e-06,0.13902,0.25366,-0.01263,0.040027
0.44724,1.4,2.0214e-08,1.9806e-08,1.9992e-08,1.4807e-05,0.12792,0.22115,-0.045916,0.024673
0.41486,1.4,2.8389e-08,2.7886e-08,2.8265e-08,2.1666e-05,0.17062,0.2057,-0.044632,0.015144
0.79551,1.4,3.1054e-08,3.0279e-08,3.0556e-08,1.0718e-05,0.15247,0.22814,-0.0056088,0.037888
0.71791,1.4,1.2995e-08,1.2534e-08,1.2676e-08,4.5517e-06,0.1882,0.20609,-0.0090401,0.043577
0.92091,1.4,8.5384e-08,8.2369e-08,8.3505e-08,2.2805e-05,0.14575,0.24904,-0.0016999,0.044819
0.87634,1.4,6.7031e-08,6.5031e-08,6.5811e-08,2.102e-05,0.1301,0.21345,0.0034297,0.039199
0.9883,1.4,8.503e-08,8.1685e-08,8.2947e-08,2.1894e-05,0.17498,0.20915,0.012531,0.051937
1.0012,1.4,1.4524e-07,1.4021e-07,1.4254e-07,3.5717e-05,0.16526,0.24054,-0.011626,0.038609
0.70867,1.4,1.9318e-07,1.8805e-07,1.9065e-07,7.5832e-05,0.1267,0.24645,-0.02787,0.03508
0.66806,1.4,1.5574e-08,1.5352e-08,1.5521e-08,8.7793e-06,0.16472,0.19672,-0.028708,0.03521
0.97179,1.4,9.5233e-08,9.1581e-08,9.3127e-08,2.5307e-05,0.14153,0.26398,-0.0054578,0.04124
0.78051,1.4,1.7698e-07,1.7346e-07,1.7527e-07,6.9174e-05,0.14187,0.21772,3.4976e-05,0.026046
0.48492,1.4,1.4876e-07,1.4582e-07,1.4738e-07,0.00011437,0.15875,0.21352,-0.032416,0.019024
0.93894,1.4,2.1661e-08,2.0902e-08,2.1189e-08,5.6828e-06,0.15967,0.22223,-0.0019389,0.030501
0.77268,1.4,1.6443e-08,1.5873e-08,1.6052e-08,5.3938e-06,0.16461,0.25785,0.0061531,0.039858
0.56102,1.4,1.1557e-07,1.1373e-07,1.1535e-07,5.4404e-05,0.15176,0.16308,-0.024852,0.039034
0.63245,1.4,2.5737e-08,2.5062e-08,2.5341e-08,1.1695e-05,0.12077,0.21139,-0.017142,0.024985
0.62672,1.4,1.8874e-07,1.8462e-07,1.8725e-07,8.5785e-05,0.13408,0.21619,-0.020088,0.030512
0.49928,1.4,1.5309e-07,1.5084e-07,1.5224e-07,3.5228e-05,0.15807,0.18196,-0.022372,0.024556
0.73484,1.4,1.4085e-08,1.3675e-08,1.3799e-08,5.2521e-06,0.14447,0.20388,-0.024377,0.036314
0.86664,1.4,8.698e-08,8.3623e-08,8.481e-08,2.4802e-05,0.16459,0.225,-0.004959,0.040679
0.73347,1.4,1.618e-07,1.5682e-07,1.5874e-07,5.3917e-05,0.12208,0.21479,-0.016959,0.03571
0.58589,1.4,1.8225e-07,1.7811e-07,1.8033e-07,0.00011529,0.14896,0.18494,-0.039648,0.025558
0.66558,1.4,3.5006e-08,3.3959e-08,3.4332e-08,1.314e-05,0.11154,0.17806,-0.019267,0.019213
0.84044,1.4,1.2106e-07,1.1647e-07,1.1812e-07,3.2532e-05,0.13846,0.25373,-0.017718,0.027607
0.33516,1.3998,2.3608e-08,2.3187e-08,2.3371e-08,4.0884e-05,0.15586,0.20451,-0.051911,0.014908
0.45055,1.4,2.6683e-08,2.6286e-08,2.6545e-08,0.00012124,0.15175,0.17166,-0.059995,-0.011374
0.71991,1.4,3.6708e-08,3.5867e-08,3.6249e-08,1.6169e-05,0.1268,0.22607,-0.032596,0.025717
0.75886,1.4,1.8425e-07,1.7948e-07,1.8182e-07,6.4795e-05,0.1367,0.23661,-0.029098,0.035919
0.97364,1.4,1.0102e-07,9.6999e-08,9.8774e-08,2.7412e-05,0.16783,0.20324,-0.01732,0.04654
0.61263,1.4,1.8142e-07,1.7787e-07,1.7971e-07,9.4769e-05,0.13137,0.17341,-0.023702,0.024148
0.59916,1.4,1.2083e-07,1.1777e-07,1.1925e-07,4.9998e-05,0.14932,0.20913,0.0058351,0.040702
0.6565,1.4,1.5092e-08,1.4757e-08,1.4947e-08,6.5807e-06,0.1326,0.20064,0.0042066,0.036265
0.56922,1.4,3.2306e-08,3.1645e-08,3.2004e-08,1.7855e-05,0.15421,0.2348,-0.027014,0.023492
0.6721,1.4,2.5702e-08,2.4904e-08,2.5207e-08,9.9911e-06,0.13125,0.24769,-0.030102,0.026112
0.95392,1.4,5.8884e-08,5.6716e-08,5.757e-08,1.584e-05,0.16668,0.25843,-0.0059731,0.054954
0.79792,1.4,1.6192e-07,1.5739e-07,1.5971e-07,5.2535e-05,0.14803,0.23774,-0.018129,0.037128
0.81913,1.4,2.7852e-08,2.7188e-08,2.7536e-08,1.0163e-05,0.13643,0.20569,0.014748,0.047831
0.7092,1.4,1.371e-08,1.3262e-08,1.343e-08,5.5901e-06,0.1745,0.21515,-0.0025844,0.040596
0.89785,1.4,1.0677e-07,1.0284e-07,1.0444e-07,2.807e-05,0.16306,0.2368,-0.024873,0.035482
0.61101,1.4,1.4102e-07,1.385e-07,1.4057e-07,5.627e-05,0.16392,0.18711,-0.0082529,0.036136
0.80992,1.4,1.6176e-07,1.5739e-07,1.5964e-07,5.0522e-05,0.15093,0.19465,-0.01612,0.033494
0.53928,1.4,1.2859e-07,1.2669e-07,1.2796e-07,5.5133e-05,0.12814,0.17005,-0.022181,0.023625
0.57014,1.4,1.9755e-08,1.9334e-08,1.9493e-08,1.0289e-05,0.16026,0.24108,-0.032403,0.029287
0.84836,1.4,3.4043e-08,3.2981e-08,3.3413e-08,1.177e-05,0.14527,0.26077,0.0067637,0.042514
0.6452,1.4,1.6286e-08,1.5946e-08,1.6134e-08,7.6168e-06,0.12905,0.23157,-0.014804,0.035785
0.67127,1.4,9.9736e-08,9.8215e-08,9.9502e-08,4.9281e-05,0.14396,0.22043,-0.013546,0.047192
0.64798,1.4,4.4185e-08,4.3064e-08,4.3439e-08,1.8057e-05,0.15661,0.24197,-0.028511,0.017921
0.69007,1.4,1.5503e-08,1.5062e-08,1.5263e-08,6.1094e-06,0.16097,0.25047,-0.022151,0.041286
0.74402,1.4,1.983e-07,1.9329e-07,1.9597e-07,7.8406e-05,0.12583,0.22701,-0.032497,0.033278
0.64384,1.4,1.5057e-08,1.4728e-08,1.4925e-08,7.1689e-06,0.13517,0.22005,-0.0090582,0.03813
0.87415,1.4,8.2092e-08,7.9333e-08,8.0361e-08,2.3687e-05,0.13656,0.26521,-0.0058899,0.038583
0.53499,1.4,3.625e-08,3.5408e-08,3.582e-08,1.8754e-05,0.16782,0.1827,-0.048985,0.021776
0.55366,1.4,5.6757e-09,5.547e-09,5.6187e-09,5.4045e-06,0.14191,0.17075,-0.059999,0.013024
0.72216,1.4,3.3123e-08,3.2143e-08,3.2481e-08,1.3071e-05,0.14227,0.23158,-0.032645,0.024341
0.63297,1.4,1.0501e-07,1.0227e-07,1.0345e-07,4.4115e-05,0.17757,0.17589,0.0028321,0.041962
0.74895,1.4,1.6517e-07,1.6084e-07,1.6265e-07,5.9318e-05,0.15817,0.17664,-0.02111,0.033443
0.55332,1.4,1.6491e-07,1.6129e-07,1.6311e-07,9.0819e-05,0.13109,0.16376,-0.031802,0.022541
0.73002,1.4,2.1758e-07,2.0983e-07,2.1223e-07,5.4011e-05,0.13371,0.22825,-0.036071,0.02494
0.36125,1.3999,2.2084e-08,2.1775e-08,2.193e-08,2.4347e-05,0.17278,0.21866,-0.020878,0.020367
0.51165,1.4,3.9373e-08,3.8829e-08,3.897e-08,3.693e-05,0.16536,0.21292,-0.040804,0.0070522
0.93006,1.4,8.2615e-08,7.9929e-08,8.0943e-08,2.3294e-05,0.13142,0.26447,0.014006,0.040911
0.77717,1.4,1.6631e-08,1.61e-08,1.6287e-08,5.7418e-06,0.13297,0.20481,0.0051659,0.036721
0.66571,1.4,4.01e-08,3.9302e-08,3.9741e-08,2.0381e-05,0.14589,0.19507,-0.047105,0.024549
0.69846,1.4,1.9602e-07,1.9049e-07,1.9303e-07,7.5496e-05,0.13077,0.22002,-0.030785,0.026892
0.99935,1.4,8.8986e-08,8.589e-08,8.7291e-08,2.3091e-05,0.14431,0.26971,-0.0082396,0.047599
0.83937,1.4,4.9176e-08,4.7674e-08,4.8368e-08,1.6146e-05,0.15011,0.21806,-0.017764,0.035994
0.74962,1.4,1.2299e-08,1.193e-08,1.2098e-08,4.9082e-06,0.15541,0.23342,-0.008141,0.046677
0.86555,1.4,6.8833e-08,6.6732e-08,6.7355e-08,2.0411e-05,0.1757,0.23981,-0.00067972,0.039076
0.8137,1.4,1.3389e-08,1.2932e-08,1.312e-08,4.6945e-06,0.16459,0.25638,-0.036664,0.041933
0.94599,1.4,1.0671e-07,1.0275e-07,1.045e-07,2.7063e-05,0.18283,0.2076,-0.035005,0.037394
0.53158,1.4,1.1731e-07,1.1522e-07,1.163e-07,5.1961e-05,0.14189,0.21386,-0.02978,0.024957
0.71982,1.4,1.4338e-08,1.3952e-08,1.4083e-08,5.3845e-06,0.14497,0.2305,0.0026238,0.038557
0.60839,1.4,1.9351e-07,1.8941e-07,1.9159e-07,8.6607e-05,0.14956,0.19651,-0.033157,0.027921
0.85395,1.4,5.6038e-08,5.4368e-08,5.52e-08,1.8177e-05,0.152,0.2015,0.0044834,0.047408
0.61624,1.4,4.2938e-08,4.2062e-08,4.2566e-08,2.1112e-05,0.14968,0.21963,-0.029211,0.019484
0.55042,1.4,3.8003e-08,3.7117e-08,3.7497e-08,2.0392e-05,0.14593,0.16439,-0.025743,0.015827
0.80649,1.4,2.0128e-07,1.9436e-07,1.9705e-07,5.6162e-05,0.13125,0.19554,-0.028619,0.029521
0.63233,1.4,4.2235e-08,4.1615e-08,4.2052e-08,1.9749e-05,0.12833,0.17382,-0.039927,0.0208
0.69883,1.4,1.3008e-07,1.2773e-07,1.2964e-07,5.1455e-05,0.1439,0.19275,-0.021227,0.045501
0.40143,1.4,2.423e-08,2.3818e-08,2.4056e-08,9.0624e-06,0.16438,0.17489,-0.05417,0.0094547
0.78658,1.4,3.9522e-08,3.838e-08,3.8851e-08,1.4136e-05,0.11545,0.22942,-0.017433,0.021525
0.59016,1.4,1.7579e-07,1.7305e-07,1.7514e-07,6.3926e-05,0.17315,0.18842,-0.02162,0.031337
0.59152,1.4,2.0943e-07,2.0384e-07,2.0582e-07,9.2546e-05,0.12983,0.20609,-0.033224,0.024549
0.60321,1.4,1.4878e-08,1.4632e-08,1.4772e-08,8.6579e-06,0.13511,0.22826,-0.018464,0.033359
0.62865,1.4,2.0311e-07,1.9744e-07,1.9914e-07,8.4939e-05,0.16648,0.21645,-0.027125,0.023029
0.7196,1.4,3.8859e-08,3.7852e-08,3.8348e-08,1.575e-05,0.12898,0.21877,-0.018528,0.02572
0.48176,1.4,1.7296e-08,1.6889e-08,1.7028e-08,1.1338e-05,0.1502,0.20693,-0.022002,0.022256
0.68526,1.4,1.8035e-07,1.7556e-07,1.7792e-07,8.0032e-05,0.13903,0.18338,-0.01917,0.02837
0.75906,1.4,4.7942e-08,4.6225e-08,4.6635e-08,1.5388e-05,0.1383,0.24485,-0.024405,0.0283
0.81635,1.4,1.8936e-07,1.816e-07,1.8421e-07,5.3235e-05,0.16154,0.25063,-0.034714,0.030477
0.76526,1.4,1.7104e-08,1.661e-08,1.6828e-08,6.6663e-06,0.14909,0.22244,-0.031521,0.038062
0.98493,1.4,8.6509e-08,8.328e-08,8.4317e-08,2.1275e-05,0.13878,0.25116,0.010624,0.046797
0.85904,1.4,4.3462e-08,4.2223e-08,4.2868e-08,1.3957e-05,0.1724,0.22756,-0.016382,0.041318
0.42736,1.4,1.6531e-08,1.6258e-08,1.6394e-08,1.2542e-05,0.16648,0.21266,-0.033404,0.012878
0.6632,1.4,1.8224e-08,1.7752e-08,1.8006e-08,8.4265e-06,0.13242,0.21574,-0.038252,0.0362
0.71055,1.4,2.1086e-08,2.0355e-08,2.0607e-08,7.7622e-06,0.1736,0.21362,-0.0276,0.032401
0.57503,1.4,1.2231e-07,1.199e-07,1.2145e-07,5.1388e-05,0.16635,0.17735,-0.00031174,0.037863
0.55378,1.4,1.7276e-07,1.6954e-07,1.7121e-07,6.0091e-05,0.13118,0.1807,-0.028908,0.025762
0.80167,1.4,3.3958e-08,3.2765e-08,3.3222e-08,1.1443e-05,0.14879,0.21591,0.006335,0.041092
0.51525,1.4,1.438e-07,1.4095e-07,1.4242e-07,3.7279e-05,0.14805,0.15707,-0.041752,0.023408
0.95827,1.4,1.3376e-07,1.2898e-07,1.3101e-07,3.46e-05,0.13365,0.24489,-0.037621,0.036088
0.77519,1.4,1.421e-07,1.3722e-07,1.3903e-07,4.8594e-05,0.15552,0.26028,-0.02152,0.041276
0.88298,1.4,1.2164e-07,1.1723e-07,1.187e-07,3.5382e-05,0.1464,0.20348,0.01571,0.033308
0.89601,1.4,6.0259e-08,5.8393e-08,5.917e-08,1.7904e-05,0.15597,0.25099,0.0044049,0.045199
0.71528,1.4,3.7108e-08,3.5966e-08,3.6423e-08,1.3863e-05,0.15106,0.21994,-0.02801,0.019894
0.82664,1.4,1.9011e-07,1.8321e-07,1.8556e-07,5.1484e-05,0.15748,0.19837,-0.013266,0.027941
0.67111,1.4,1.2604e-07,1.2416e-07,1.2585e-07,5.4179e-05,0.13177,0.18122,0.0044511,0.042118
0.64567,1.4,1.5993e-08,1.571e-08,1.5912e-08,7.8995e-06,0.16406,0.22474,-0.0057184,0.036479
0.75209,1.4,3.6347e-08,3.5188e-08,3.5636e-08,1.265e-05,0.14687,0.23759,0.0089394,0.042757
0.5834,1.4,1.0225e-07,1.0073e-07,1.0198e-07,5.1295e-05,0.13392,0.17486,-0.024785,0.022383
0.88363,1.4,7.0265e-08,6.7938e-08,6.8884e-08,1.9698e-05,0.15187,0.23512,0.013138,0.047155
0.70709,1.4,1.7509e-08,1.7075e-08,1.7286e-08,7.4109e-06,0.14858,0.22358,-0.016015,0.035209
0.64897,1.4,1.646e-08,1.6066e-08,1.6216e-08,7.018e-06,0.14856,0.18189,0.004326,0.030397
0.8117,1.4,7.1917e-08,6.9421e-08,7.015e-08,2.1681e-05,0.16685,0.25375,-0.023242,0.036552
0.87479,1.4,7.9892e-08,7.701e-08,7.8105e-08,2.2111e-05,0.16915,0.23268,-0.029188,0.044568
0.9262,1.4,1.1772e-07,1.1301e-07,1.1455e-07,3.0823e-05,0.1553,0.23276,-0.0063134,0.036289
0.55977,1.4,4.9424e-08,4.8011e-08,4.8487e-08,2.1743e-05,0.12049,0.23611,-0.045476,0.014316
0.51146,1.4,1.8139e-08,1.7828e-08,1.8049e-08,1.2922e-05,0.1334,0.15327,-0.036519,0.021656
0.92376,1.4,8.0802e-08,7.8315e-08,7.9277e-08,2.2288e-05,0.14533,0.26165,-0.0014964,0.041534
0.64951,1.4,1.3596e-07,1.3304e-07,1.3482e-07,5.6301e-05,0.16643,0.16814,-0.01382,0.037865
0.63425,1.4,1.8043e-07,1.7695e-07,1.793e-07,7.7864e-05,0.15581,0.17906,-0.026889,0.030928
0.65343,1.4,3.6221e-08,3.5554e-08,3.5959e-08,1.7086e-05,0.12623,0.17833,-0.037587,0.017673
0.67939,1.4,1.4539e-07,1.4314e-07,1.4514e-07,5.7232e-05,0.12859,0.20925,-0.032608,0.035928
0.66752,1.4,1.4456e-08,1.414e-08,1.4312e-08,6.2476e-06,0.15938,0.17212,-0.024,0.038751
0.81112,1.4,3.5624e-08,3.4435e-08,3.4864e-08,1.2537e-05,0.17691,0.25038,-0.015948,0.03634
0.73372,1.4,1.2354e-08,1.2057e-08,1.2181e-08,4.9823e-06,0.171,0.22999,0.013188,0.044418
0.80748,1.4,1.5449e-08,1.4999e-08,1.522e-08,5.7651e-06,0.14326,0.21341,-0.00036623,0.0409
0.61108,1.4,3.5634e-08,3.5049e-08,3.5408e-08,2.0856e-05,0.1561,0.2146,-0.021729,0.021461
0.80176,1.4,1.8196e-07,1.7681e-07,1.7895e-07,5.5477e-05,0.15708,0.24852,-0.030172,0.029312
0.61951,1.4,1.8939e-07,1.8617e-07,1.8834e-07,0.00010266,0.14921,0.20952,-0.016296,0.026429
0.7676,1.4,1.5536e-08,1.5131e-08,1.5293e-08,5.8858e-06,0.16538,0.22564,-0.014556,0.036879
0.55388,1.4,1.8697e-08,1.8171e-08,1.8361e-08,9.076e-06,0.17,0.18163,-0.029264,0.027809
0.79032,1.4,2.0166e-07,1.9615e-07,1.9839e-07,6.7474e-05,0.15414,0.19411,-0.031805,0.028554
0.90683,1.4,7.6066e-08,7.3537e-08,7.4354e-08,1.9868e-05,0.16734,0.22628,-0.0019504,0.046172
0.75192,1.4,1.1679e-08,1.1407e-08,1.1561e-08,4.9765e-06,0.17604,0.20315,-0.0069217,0.046427
0.62633,1.4,1.2091e-07,1.1872e-07,1.2012e-07,5.3291e-05,0.17428,0.21126,-0.0023323,0.039277
0.69734,1.4,2.1297e-08,2.0701e-08,2.0937e-08,8.7054e-06,0.17133,0.25211,-0.007063,0.031703
0.70248,1.4,1.2862e-08,1.2572e-08,1.2702e-08,5.3324e-06,0.14196,0.21965,0.002959,0.041702
0.67426,1.4,1.6132e-07,1.5856e-07,1.6079e-07,6.2386e-05,0.13768,0.19711,-0.025453,0.034894
0.98548,1.4,7.6733e-08,7.3834e-08,7.4846e-08,1.9297e-05,0.15476,0.24648,0.0080766,0.049193
0.62519,1.4,3.658e-08,3.5962e-08,3.6458e-08,1.8696e-05,0.16839,0.15604,-0.042175,0.02736
0.78523,1.4,2.0328e-07,1.9565e-07,1.9823e-07,5.9665e-05,0.16067,0.21826,-0.026946,0.026707
0.73062,1.4,1.5373e-08,1.4943e-08,1.51e-08,5.6331e-06,0.15325,0.21321,0.0039958,0.037696
0.88395,1.4,6.9473e-08,6.7274e-08,6.82e-08,1.9896e-05,0.15719,0.21372,0.031398,0.048116
0.88507,1.4,5.1492e-08,4.9997e-08,5.054e-08,1.5439e-05,0.14358,0.22012,0.015756,0.047993
0.62346,1.4,1.9116e-07,1.8754e-07,1.899e-07,9.0099e-05,0.13702,0.21745,-0.029291,0.030007
0.99807,1.4,1.2253e-07,1.1834e-07,1.2038e-07,3.1126e-05,0.17751,0.24305,-0.0094217,0.043107
0.66151,1.4,1.6564e-08,1.6106e-08,1.6223e-08,7.0168e-06,0.14445,0.21447,0.011586,0.030507
0.67798,1.4,3.0784e-08,3.0185e-08,3.0574e-08,1.4953e-05,0.14779,0.20119,-0.054267,0.024774
0.88192,1.4,1.2728e-07,1.2349e-07,1.2489e-07,3.4134e-05,0.16919,0.22165,0.0020885,0.036109
0.76535,1.4,1.542e-08,1.4992e-08,1.5187e-08,5.8364e-06,0.15074,0.24237,-0.025775,0.039967
0.5354,1.4,9.1753e-08,9.011e-08,9.0992e-08,5.0459e-05,0.16024,0.17252,-0.037352,0.024534
0.80678,1.4,2.8759e-08,2.7974e-08,2.8319e-08,9.8014e-06,0.17057,0.20443,-0.014731,0.048951
0.45661,1.4,2.5428e-08,2.4962e-08,2.5114e-08,2.079e-05,0.12999,0.18441,-0.053237,0.010051
0.61731,1.4,1.5376e-07,1.5084e-07,1.5268e-07,5.9345e-05,0.1241,0.19761,-0.028577,0.032644
0.7291,1.4,1.4829e-07,1.4546e-07,1.4766e-07,5.7176e-05,0.15826,0.16431,-0.011139,0.041319
0.76396,1.4,1.751e-07,1.7016e-07,1.7262e-07,6.1505e-05,0.15096,0.1756,-0.024973,0.032387
0.89938,1.4,6.1522e-08,5.9647e-08,6.0499e-08,1.8872e-05,0.16322,0.20525,0.0058963,0.047246
0.72025,1.4,3.1937e-08,3.0916e-08,3.126e-08,1.1128e-05,0.15379,0.18878,-0.036153,0.020932
0.8468,1.4,4.8276e-08,4.6508e-08,4.7147e-08,1.4309e-05,0.18093,0.24148,0.0051211,0.046765
0.81519,1.4,6.2195e-08,6.0127e-08,6.0779e-08,2.011e-05,0.16854,0.2339,0.006225,0.039652
0.577,1.4,1.372e-07,1.3356e-07,1.3547e-07,5.3111e-05,0.14098,0.21162,-0.017938,0.038008
0.83315,1.4,1.6595e-07,1.6009e-07,1.623e-07,5.3787e-05,0.15157,0.25096,-0.021051,0.027801
0.62098,1.4,1.6224e-08,1.5801e-08,1.5944e-08,7.6318e-06,0.17222,0.18534,0.004743,0.030588
0.87185,1.4,1.1767e-07,1.1304e-07,1.147e-07,3.0283e-05,0.14177,0.21142,-0.012855,0.032309
0.60475,1.4,1.5698e-07,1.5422e-07,1.5584e-07,6.1358e-05,0.12744,0.16503,-0.025633,0.02893
0.84915,1.4,5.5885e-08,5.4227e-08,5.4696e-08,1.6265e-05,0.13222,0.21696,0.037989,0.046293
0.86583,1.4,2.0468e-07,1.9689e-07,1.9928e-07,5.0109e-05,0.12117,0.20718,-0.021792,0.02773
1.0306,1.4,2.5617e-08,2.4722e-08,2.5003e-08,6.2142e-06,0.14307,0.22106,-0.01617,0.029725
0.57702,1.4,3.4593e-08,3.388e-08,3.4317e-08,1.9391e-05,0.16862,0.23119,-0.033574,0.024124
0.87726,1.4,8.27e-08,7.9919e-08,8.1228e-08,2.4641e-05,0.14953,0.21119,0.010027,0.042857
0.87012,1.4,5.2247e-08,5.0332e-08,5.1096e-08,1.6057e-05,0.15519,0.23268,-0.0023789,0.046513
0.55985,1.4,1.6569e-08,1.6341e-08,1.6484e-08,9.3585e-06,0.16147,0.19056,-0.017128,0.028244
0.90303,1.4,9.4877e-08,9.1739e-08,9.3309e-08,2.7118e-05,0.1628,0.24622,0.0016667,0.042267
0.915,1.4,7.0863e-08,6.8251e-08,6.9384e-08,2.0554e-05,0.17953,0.24327,-0.014923,0.045684
0.71244,1.4,2.9145e-08,2.8373e-08,2.8737e-08,1.1443e-05,0.12284,0.18011,-0.048537,0.027798
0.56308,1.4,1.5797e-08,1.5447e-08,1.5638e-08,8.9329e-06,0.15139,0.21818,-0.012434,0.033536
0.71526,1.4,1.8476e-07,1.8133e-07,1.8353e-07,9.111e-05,0.15183,0.21352,-0.0043606,0.027009
0.80692,1.4,3.5654e-08,3.4476e-08,3.4964e-08,1.209e-05,0.16129,0.25596,-0.0060584,0.040246
0.70964,1.4,1.6808e-08,1.639e-08,1.655e-08,6.3157e-06,0.15377,0.22086,-0.020008,0.03397
0.67024,1.4,1.1431e-07,1.1138e-07,1.1278e-07,4.984e-05,0.15614,0.20118,-0.016331,0.042782
0.56152,1.4,1.2539e-07,1.2353e-07,1.2483e-07,4.6448e-05,0.14982,0.22003,-0.029134,0.034613
0.56298,1.4,1.5945e-07,1.5713e-07,1.5922e-07,3.6943e-05,0.17662,0.19767,-0.0063331,0.033022
0.72676,1.4,1.1719e-07,1.1355e-07,1.1483e-07,4.2819e-05,0.18663,0.2541,-0.010272,0.046704
0.73576,1.4,4.0588e-08,3.8993e-08,3.9461e-08,1.2751e-05,0.15958,0.20399,-0.042435,0.03193
0.62904,1.4,1.7827e-07,1.7549e-07,1.7743e-07,7.6494e-05,0.12985,0.19618,-0.0015897,0.026156
0.6296,1.4,1.2302e-07,1.2143e-07,1.226e-07,5.3106e-05,0.14305,0.17533,0.0047482,0.037168
0.9236,1.4,9.9317e-08,9.5768e-08,9.6965e-08,2.5816e-05,0.14491,0.21714,-0.0070853,0.042471
0.58387,1.4,1.1607e-07,1.14e-07,1.1546e-07,5.6477e-05,0.17391,0.21884,-0.030261,0.04177
0.55474,1.4,1.3584e-07,1.3323e-07,1.3491e-07,5.2547e-05,0.15761,0.16777,-0.02544,0.035125
0.83846,1.4,2.8052e-08,2.7323e-08,2.7724e-08,9.8387e-06,0.15854,0.21013,-0.037533,0.029891
0.72496,1.4,6.8673e-08,6.6325e-08,6.6873e-08,2.0542e-05,0.12721,0.26659,-0.012649,0.021249
0.6738,1.4,2.6427e-08,2.5805e-08,2.6088e-08,1.1379e-05,0.15347,0.18724,-0.016372,0.026044
0.46889,1.4,2.2221e-08,2.1765e-08,2.1974e-08,2.3323e-05,0.12322,0.19181,-0.044398,0.01129
0.91503,1.4,1.3966e-07,1.35e-07,1.3661e-07,3.5812e-05,0.13948,0.22094,-0.0059945,0.032007
0.74499,1.4,1.5732e-08,1.5518e-08,1.5715e-08,7.2027e-06,0.17093,0.18046,-0.0057301,0.039015
0.71369,1.4,1.6065e-08,1.5663e-08,1.5884e-08,6.2612e-06,0.15758,0.24192,-0.011022,0.039716
0.75782,1.4,1.7339e-07,1.695e-07,1.7149e-07,6.1027e-05,0.17183,0.19555,-0.020343,0.032656
1.1141,1.4,8.4102e-08,8.0944e-08,8.2191e-08,1.8856e-05,0.16298,0.26182,0.03007,0.058978
0.68039,1.4,1.3727e-08,1.3463e-08,1.3614e-08,5.9054e-06,0.15397,0.22565,0.00089464,0.041007
0.78734,1.4,1.9173e-07,1.8608e-07,1.8845e-07,6.0992e-05,0.12241,0.24834,-0.018641,0.027976
0.84636,1.4,3.3433e-08,3.223e-08,3.2657e-08,1.0791e-05,0.18348,0.225,0.010592,0.045956
0.49633,1.4,1.0518e-07,1.0262e-07,1.0385e-07,5.0528e-05,0.16126,0.20475,-0.037565,0.017342
0.93955,1.4,1.4346e-07,1.378e-07,1.3985e-07,3.7726e-05,0.17855,0.21528,-0.00068453,0.034809
0.56704,1.4,1.9482e-07,1.9029e-07,1.9191e-07,7.6614e-05,0.1724,0.20674,-0.028142,0.022174
0.79845,1.4,1.6817e-07,1.6303e-07,1.6527e-07,5.202e-05,0.15366,0.25378,-0.036947,0.035046
0.88954,1.4,4.4317e-08,4.3103e-08,4.3658e-08,1.3928e-05,0.17042,0.23049,-0.0057504,0.048262
0.83961,1.4,1.6361e-07,1.5959e-07,1.6158e-07,5.0998e-05,0.13579,0.176,-0.0084552,0.034494
0.72973,1.4,2.0192e-07,1.9626e-07,1.9914e-07,7.8289e-05,0.16792,0.20487,-0.03777,0.030519
0.48601,1.4,3.8411e-08,3.7677e-08,3.8031e-08,2.4231e-05,0.15467,0.19883,-0.04972,0.015254
0.7898,1.4,1.3998e-08,1.3681e-08,1.3864e-08,5.3198e-06,0.15614,0.18972,-0.010191,0.043735
0.8116,1.4,8.5976e-08,8.2853e-08,8.3723e-08,2.4807e-05,0.13811,0.2562,-0.0028043,0.032941
0.88786,1.4,5.2735e-08,5.0866e-08,5.1462e-08,1.4549e-05,0.15005,0.22021,0.02895,0.051081
0.79155,1.4,1.7929e-07,1.7373e-07,1.7617e-07,5.7852e-05,0.15415,0.22656,0.0019982,0.029839
0.64691,1.4,5.2545e-08,5.1287e-08,5.1938e-08,2.255e-05,0.15568,0.21539,-0.049657,0.022733
0.67004,1.4,1.4304e-08,1.3935e-08,1.4141e-08,6.9238e-06,0.17378,0.22565,-0.0086993,0.042144
0.98671,1.4,5.8827e-08,5.6812e-08,5.7694e-08,1.587e-05,0.17197,0.20912,0.014893,0.058382
0.59967,1.4,1.7786e-07,1.7304e-07,1.7533e-07,0.00010028,0.15932,0.17503,-0.016951,0.024518
0.62832,1.4,2.6257e-08,2.5641e-08,2.5964e-08,1.2235e-05,0.15853,0.16332,-0.018237,0.025367
0.61559,1.4,1.9477e-07,1.9136e-07,1.9357e-07,0.00010147,0.14787,0.22674,-0.021516,0.027546
0.57493,1.4,1.3446e-07,1.3166e-07,1.3353e-07,5.3029e-05,0.1677,0.1658,-0.02374,0.034017
0.72722,1.4,4.0762e-08,3.9572e-08,4.0111e-08,1.6558e-05,0.15459,0.21346,-0.036925,0.025736
0.47833,1.4,1.059e-07,1.0383e-07,1.0496e-07,3.9548e-05,0.1448,0.173,-0.040407,0.028499
0.89439,1.4,7.2104e-08,6.9414e-08,7.0482e-08,1.9621e-05,0.16211,0.23093,0.0082691,0.049901
0.8252,1.4,1.6948e-07,1.6483e-07,1.6729e-07,5.75e-05,0.15581,0.20079,-0.015508,0.031806
0.67496,1.4,2.6839e-08,2.5996e-08,2.6238e-08,9.7913e-06,0.12642,0.21107,-0.023838,0.018822
0.71737,1.4,1.6973e-08,1.6571e-08,1.6808e-08,7.3278e-06,0.16336,0.24102,0.005134,0.040469
0.74426,1.4,2.1291e-07,2.0517e-07,2.0758e-07,6.2795e-05,0.15297,0.23451,0.00032293,0.027926
0.54232,1.4,3.6635e-08,3.6004e-08,3.6368e-08,2.0718e-05,0.13646,0.1596,-0.033727,0.018088
0.61895,1.4,1.781e-08,1.7409e-08,1.7612e-08,8.0327e-06,0.13511,0.23093,-0.033048,0.034844
1.0406,1.4,8.2754e-08,7.9841e-08,8.1146e-08,2.088e-05,0.1396,0.26316,0.011258,0.052062
0.81042,1.4,5.6516e-08,5.4828e-08,5.5464e-08,1.6068e-05,0.13253,0.24876,-0.041223,0.024149
0.80644,1.4,3.5074e-08,3.3974e-08,3.4443e-08,1.2818e-05,0.16943,0.22704,-0.00076065,0.043104
0.54008,1.4,1.6679e-08,1.6316e-08,1.6476e-08,9.1224e-06,0.15069,0.2206,-0.018474,0.030576
0.82234,1.4,5.3082e-08,5.1205e-08,5.1807e-08,1.5936e-05,0.1308,0.20059,0.0019538,0.041819
0.473,1.4,1.1356e-07,1.1126e-07,1.1241e-07,3.2198e-05,0.15024,0.21259,-0.019713,0.032577
0.70412,1.4,1.437e-08,1.3942e-08,1.4141e-08,5.4749e-06,0.15709,0.25155,0.0016786,0.044469
0.78744,1.4,2.0205e-07,1.9536e-07,1.9766e-07,6.1286e-05,0.14563,0.20277,-0.026508,0.030815
0.87163,1.4,7.6532e-08,7.4127e-08,7.5064e-08,2.2534e-05,0.17029,0.1905,-0.017414,0.043254
0.59621,1.4,1.8405e-08,1.8071e-08,1.828e-08,9.9043e-06,0.16762,0.22252,-0.023364,0.03196
0.69826,1.4,1.8559e-07,1.8147e-07,1.836e-07,6.9991e-05,0.14702,0.18663,-0.012675,0.029321
0.36801,1.4,2.1594e-08,2.1217e-08,2.1402e-08,2.5007e-05,0.14796,0.18075,-0.038358,0.021608
0.95028,1.4,8.7364e-08,8.429e-08,8.5443e-08,2.3713e-05,0.15514,0.24162,-0.0056377,0.041411
0.72788,1.4,4.098e-08,3.9964e-08,4.048e-08,1.7483e-05,0.1561,0.21188,-0.035703,0.024941
0.61929,1.4,1.3978e-08,1.3721e-08,1.3845e-08,7.9408e-06,0.16563,0.23453,-0.0093367,0.035984
0.55271,1.4,1.5713e-07,1.5425e-07,1.5597e-07,8.1749e-05,0.14427,0.15246,-0.015588,0.022752
0.72396,1.4,8.2298e-08,8.1191e-08,8.2108e-08,3.7369e-05,0.15172,0.21358,0.011551,0.050369
0.47585,1.4,3.2859e-08,3.2347e-08,3.2693e-08,2.3494e-05,0.13863,0.21744,-0.046848,0.015067
0.66982,1.4,4.1813e-08,4.0558e-08,4.1063e-08,1.6823e-05,0.17067,0.21063,-0.032887,0.024323
0.7837,1.4,1.6336e-07,1.5818e-07,1.6005e-07,4.8757e-05,0.1422,0.18927,0.0058829,0.034145
1.0474,1.4,1.3998e-07,1.3453e-07,1.3672e-07,3.2702e-05,0.16546,0.21577,-0.0024335,0.043328
0.7417,1.4,1.2587e-08,1.2326e-08,1.2421e-08,5.0086e-06,0.16695,0.22383,0.010266,0.040967
0.46313,1.4,1.9985e-08,1.9659e-08,1.987e-08,1.6499e-05,0.12726,0.20277,-0.045971,0.023575
0.69434,1.4,1.696e-07,1.6609e-07,1.681e-07,6.6645e-05,0.13602,0.17437,-0.025038,0.030877
0.79505,1.4,1.4249e-07,1.3857e-07,1.4022e-07,4.6972e-05,0.12686,0.19671,-0.0098264,0.040622
0.65244,1.4,1.7417e-08,1.7069e-08,1.7284e-08,8.2179e-06,0.12994,0.23466,-0.016789,0.036065
0.73937,1.4,3.5724e-08,3.5013e-08,3.5476e-08,1.5963e-05,0.16766,0.18923,-0.023325,0.02714
0.8389,1.4,1.8554e-07,1.7925e-07,1.8201e-07,5.6431e-05,0.13557,0.21024,-0.025249,0.032854
0.60296,1.4,1.2664e-07,1.2489e-07,1.2622e-07,5.5233e-05,0.15801,0.18495,-0.018111,0.036706
0.9481,1.4,8.5272e-08,8.1709e-08,8.3099e-08,2.2098e-05,0.14399,0.22152,0.0071917,0.050728
0.86615,1.4,3.7473e-08,3.6308e-08,3.6768e-08,1.1688e-05,0.15565,0.22748,0.0042604,0.052577
0.86705,1.4,3.7228e-08,3.6005e-08,3.6595e-08,1.1982e-05,0.14734,0.26218,0.0016415,0.049623
0.7345,1.4,1.9534e-07,1.8967e-07,1.9199e-07,7.5653e-05,0.17263,0.1849,-0.03877,0.025247
0.7357,1.4,1.8438e-07,1.7881e-07,1.8107e-07,5.9437e-05,0.12774,0.20094,-0.01089,0.03187
0.52445,1.4,1.7002e-08,1.6716e-08,1.6851e-08,1.0398e-05,0.13391,0.21413,-0.037113,0.028008
0.75877,1.4,1.7216e-08,1.6845e-08,1.7089e-08,7.3101e-06,0.16997,0.23202,-0.03975,0.039739
0.81409,1.4,2.1438e-07,2.0667e-07,2.095e-07,6.2747e-05,0.12238,0.26722,-0.035608,0.033767
0.89582,1.4,9.1929e-08,8.86e-08,8.9706e-08,2.5518e-05,0.1746,0.2502,-0.01804,0.034973
0.5289,1.4,1.237e-07,1.2069e-07,1.2181e-07,5.0068e-05,0.1334,0.19457,-0.0083439,0.032835
1.0309,1.4,8.3688e-08,8.0399e-08,8.1774e-08,2.1249e-05,0.18029,0.20896,0.021984,0.054962
0.65491,1.4,1.8579e-08,1.8123e-08,1.8271e-08,8.5878e-06,0.14561,0.21225,-0.013535,0.028512
0.74146,1.4,1.5814e-07,1.5437e-07,1.5607e-07,5.5583e-05,0.12403,0.17739,-0.0027588,0.032024
0.7844,1.4,3.2325e-08,3.1146e-08,3.1487e-08,1.0489e-05,0.15993,0.26195,-0.016211,0.042244
0.53828,1.4,1.8262e-08,1.7971e-08,1.8151e-08,1.1475e-05,0.16285,0.22124,-0.027055,0.026507
0.80326,1.4,3.4058e-08,3.2797e-08,3.3198e-08,1.042e-05,0.13393,0.25366,-0.028489,0.022847
0.88915,1.4,1.1796e-07,1.1339e-07,1.1468e-07,3.2264e-05,0.17102,0.23635,0.0072964,0.035667
0.66687,1.4,1.3535e-08,1.3227e-08,1.337e-08,5.8548e-06,0.1415,0.2251,-0.0016886,0.039415
0.77952,1.4,1.4436e-08,1.3952e-08,1.4145e-08,4.8902e-06,0.15081,0.22004,-0.031346,0.044764
0.67279,1.4,2.162e-07,2.1042e-07,2.1258e-07,7.9046e-05,0.17634,0.2454,0.0016927,0.027752
0.48248,1.4,3.1788e-09,3.1234e-09,3.1554e-09,2.2158e-06,0.13362,0.20664,-0.059437,0.015383
0.8949,1.4,7.4798e-08,7.1916e-08,7.2906e-08,2.0188e-05,0.13618,0.23888,-0.017863,0.045948
0.59071,1.4,1.3e-07,1.2686e-07,1.2811e-07,5.0177e-05,0.17877,0.17612,-0.013557,0.035639
0.69492,1.4,2.2952e-07,2.2104e-07,2.2355e-07,7.5278e-05,0.17365,0.26814,-0.021426,0.031996
0.84595,1.4,3.368e-08,3.286e-08,3.3272e-08,1.229e-05,0.16134,0.24826,0.0081827,0.04619
0.7584,1.4,1.4155e-08,1.3744e-08,1.3947e-08,5.5983e-06,0.1432,0.24684,-0.013163,0.045287
0.66746,1.4,1.723e-07,1.6914e-07,1.7143e-07,7.6108e-05,0.16173,0.17352,-0.026269,0.033044
0.90392,1.4,7.7297e-08,7.4373e-08,7.5306e-08,1.9802e-05,0.16626,0.26,0.014633,0.047053
0.93109,1.4,9.5429e-08,9.2129e-08,9.3465e-08,2.6731e-05,0.13211,0.22428,-0.0036737,0.040244
0.88731,1.4,1.2134e-07,1.1688e-07,1.1864e-07,3.3218e-05,0.13941,0.23846,-0.021283,0.029657
0.65474,1.4,3.7003e-08,3.6143e-08,3.6621e-08,1.9644e-05,0.17207,0.21038,-0.033963,0.024595
0.86241,1.4,8.0437e-08,7.7592e-08,7.8549e-08,2.4196e-05,0.12546,0.26499,-0.0011562,0.034134
0.5895,1.4,1.5268e-08,1.4833e-08,1.4982e-08,6.6812e-06,0.15661,0.23216,-0.0029814,0.034317
0.9078,1.4,9.1792e-08,8.8572e-08,8.9645e-08,2.3855e-05,0.17794,0.21963,-0.00088482,0.043412
0.60888,1.4,1.8388e-07,1.8012e-07,1.8164e-07,7.3867e-05,0.15521,0.17756,-0.042635,0.0242
0.57089,1.4,1.2792e-07,1.2566e-07,1.2705e-07,5.1129e-05,0.15603,0.17863,-0.003514,0.03595
0.68841,1.4,1.4885e-08,1.4493e-08,1.4685e-08,6.17e-06,0.15419,0.19491,-0.011119,0.040453
0.5786,1.4,1.235e-07,1.213e-07,1.2286e-07,6.1723e-05,0.16583,0.20427,-0.027749,0.026418
0.68876,1.4,1.3144e-08,1.2882e-08,1.3031e-08,5.7701e-06,0.17253,0.21111,0.0023208,0.043542
0.56719,1.4,1.8187e-07,1.7933e-07,1.8113e-07,0.00011349,0.16532,0.16112,-0.023688,0.023543
0.87898,1.4,7.6904e-08,7.4133e-08,7.5187e-08,2.181e-05,0.14669,0.25798,-0.0014649,0.043065
0.83109,1.4,3.2172e-08,3.0975e-08,3.1381e-08,9.5909e-06,0.15886,0.21761,-0.038074,0.026309
0.86404,1.4,1.4484e-08,1.4101e-08,1.426e-08,4.6504e-06,0.15902,0.24743,-0.010463,0.025738
0.63223,1.4,1.3162e-07,1.2904e-07,1.3052e-07,5.3554e-05,0.15958,0.21712,-0.014288,0.039508
0.52125,1.4,1.4976e-08,1.4768e-08,1.4889e-08,9.8352e-06,0.13601,0.2172,-0.030574,0.029101
0.7331,1.4,1.8889e-08,1.8309e-08,1.8548e-08,7.4386e-06,0.15849,0.23768,-0.023901,0.036438
0.57564,1.4,1.5563e-08,1.5247e-08,1.5425e-08,8.4028e-06,0.13644,0.21133,-0.037914,0.034965
0.81093,1.4,3.2881e-08,3.1839e-08,3.2291e-08,1.137e-05,0.14106,0.2098,-0.036613,0.025732
0.95364,1.4,1.243e-07,1.1974e-07,1.2133e-07,3.0357e-05,0.1591,0.25942,0.017613,0.041299
0.81477,1.4,6.7271e-08,6.4592e-08,6.554e-08,1.9733e-05,0.13592,0.26456,0.00092537,0.043279
0.89158,1.4,5.6623e-08,5.5106e-08,5.5961e-08,1.7839e-05,0.16484,0.18721,-0.0036913,0.050844
0.99007,1.4,9.6049e-08,9.2288e-08,9.402e-08,2.4057e-05,0.13028,0.26802,-0.011557,0.043556
0.73337,1.4,1.9956e-07,1.9444e-07,1.9729e-07,7.2467e-05,0.15279,0.24234,-0.032934,0.035869
0.60835,1.4,1.4593e-07,1.4365e-07,1.4551e-07,5.2844e-05,0.16949,0.22592,-0.013574,0.037883
0.78446,1.4,1.9434e-07,1.8869e-07,1.911e-07,6.1506e-05,0.12558,0.23531,-0.017456,0.032577
0.84132,1.4,7.4146e-08,7.1874e-08,7.2549e-08,2.1301e-05,0.17306,0.20765,-0.015571,0.040785
0.65118,1.4,1.4028e-08,1.3807e-08,1.392e-08,7.0552e-06,0.14511,0.16605,0.0019461,0.033511
0.70263,1.4,2.0127e-07,1.9599e-07,1.9867e-07,7.2836e-05,0.15198,0.20625,-0.023297,0.031809
0.64549,1.4,3.5821e-08,3.5054e-08,3.5417e-08,1.6531e-05,0.16301,0.18645,-0.030253,0.023495
0.78305,1.4,3.7726e-08,3.6988e-08,3.7433e-08,1.3541e-05,0.14746,0.1859,0.0077325,0.036399
0.48131,1.4,8.7895e-08,8.6001e-08,8.7065e-08,4.5539e-05,0.14779,0.22326,-0.027556,0.023937
0.7507,1.4,1.6412e-07,1.5949e-07,1.6217e-07,5.416e-05,0.15549,0.21917,-0.023558,0.040564
0.83072,1.4,3.33e-08,3.252e-08,3.2979e-08,1.1492e-05,0.15285,0.2047,0.017303,0.044134
0.8082,1.4,2.0006e-07,1.9465e-07,1.9693e-07,6.7386e-05,0.145,0.2293,-0.024741,0.028628
0.57496,1.4,3.6718e-08,3.6035e-08,3.6444e-08,1.8863e-05,0.15245,0.20282,-0.057038,0.022706
0.73927,1.4,3.1926e-08,3.1084e-08,3.1536e-08,1.257e-05,0.16076,0.2429,-0.032368,0.029865
0.46356,1.4,1.8272e-08,1.7936e-08,1.8153e-08,1.3669e-05,0.16085,0.20587,-0.054119,0.020467
0.45695,1.4,3.4602e-08,3.3931e-08,3.4241e-08,0.00052771,0.14253,0.19841,-0.059995,-0.0095832
0.79702,1.4,1.4259e-08,1.3903e-08,1.4039e-08,5.4346e-06,0.17861,0.23273,0.020695,0.040835
0.75542,1.4,2.7437e-08,2.6731e-08,2.709e-08,1.0768e-05,0.16304,0.17561,-0.037302,0.02666
0.70845,1.4,1.9616e-07,1.91e-07,1.9358e-07,7.2771e-05,0.1313,0.22484,-0.024738,0.032735
0.5788,1.4,3.6127e-08,3.5283e-08,3.5669e-08,1.0938e-05,0.1614,0.23548,-0.058359,0.01719
0.78035,1.4,1.8754e-07,1.8205e-07,1.8424e-07,6.3038e-05,0.14286,0.23744,-0.028737,0.034539
0.68975,1.4,1.4372e-08,1.408e-08,1.4217e-08,6.2998e-06,0.14307,0.19434,-0.024791,0.036513
0.90431,1.4,9.8973e-08,9.4959e-08,9.6409e-08,2.576e-05,0.13863,0.24327,-0.004924,0.042038
0.78697,1.4,3.5599e-08,3.4366e-08,3.4748e-08,9.9107e-06,0.11942,0.24967,-0.0056027,0.019937
0.91427,1.4,9.2845e-08,8.9419e-08,9.0614e-08,2.4562e-05,0.155,0.20361,-0.0079033,0.044622
0.56519,1.4,3.7899e-08,3.7087e-08,3.7533e-08,1.9201e-05,0.12087,0.16972,-0.040813,0.020043
0.63765,1.4,4.7471e-08,4.621e-08,4.6745e-08,2.0658e-05,0.13968,0.22072,-0.041433,0.021755
0.75745,1.4,1.555e-08,1.5054e-08,1.5265e-08,5.6969e-06,0.15128,0.22637,-0.010849,0.042043
0.71175,1.4,1.8265e-08,1.7629e-08,1.7797e-08,6.418e-06,0.14312,0.24172,-0.022333,0.03596
0.72336,1.4,1.788e-07,1.7443e-07,1.7667e-07,7.8182e-05,0.13736,0.17326,-0.020686,0.027109
0.79319,1.4,2.1762e-08,2.1142e-08,2.1423e-08,8.0482e-06,0.13041,0.19142,-0.022498,0.029472
0.6243,1.4,3.972e-08,3.8689e-08,3.9096e-08,1.9896e-05,0.14344,0.21873,-0.024998,0.020004
0.70063,1.4,1.0342e-07,1.0122e-07,1.0229e-07,3.9912e-05,0.16981,0.24125,0.019235,0.047608
0.65679,1.4,1.6733e-07,1.6421e-07,1.6603e-07,6.2905e-05,0.14285,0.16399,-0.028626,0.029939
0.74039,1.4,1.2724e-08,1.2437e-08,1.2585e-08,5.3538e-06,0.1438,0.21494,-0.025424,0.042951
0.84613,1.4,4.5314e-08,4.3922e-08,4.4603e-08,1.4174e-05,0.13787,0.2535,-0.021406,0.039884
0.50241,1.4,3.2264e-08,3.1679e-08,3.1993e-08,1.9309e-05,0.13796,0.16107,-0.045039,0.014894
0.52924,1.4,1.7028e-07,1.6729e-07,1.6854e-07,0.00010476,0.11523,0.1652,-0.039381,0.0188
0.82403,1.4,1.8299e-07,1.7764e-07,1.7987e-07,5.5268e-05,0.13194,0.24354,-0.030575,0.028701
0.61699,1.4,1.1219e-07,1.1034e-07,1.1152e-07,5.1863e-05,0.17397,0.1626,-0.0036936,0.039333
0.63962,1.4,1.707e-08,1.6746e-08,1.6902e-08,8.8732e-06,0.17424,0.20987,-0.017626,0.031531
0.82165,1.4,1.663e-07,1.6076e-07,1.6318e-07,4.9505e-05,0.14283,0.23992,-0.024701,0.035425
0.72824,1.4,2.1624e-08,2.079e-08,2.1007e-08,6.7929e-06,0.16171,0.25773,-0.017706,0.030487
1.0023,1.4,1.3296e-07,1.2754e-07,1.2971e-07,3.1263e-05,0.15181,0.2094,-0.0058414,0.042526
0.7395,1.4,2.1429e-07,2.0735e-07,2.102e-07,7.0935e-05,0.15137,0.19179,-0.042567,0.029231
0.59862,1.4,1.4933e-07,1.4619e-07,1.4797e-07,5.2309e-05,0.15998,0.19623,-0.017085,0.033695
0.708,1.4,3.3261e-08,3.2282e-08,3.2676e-08,1.3546e-05,0.15986,0.24667,-0.023471,0.02518
0.85956,1.4,5.5223e-08,5.3416e-08,5.42e-08,1.6731e-05,0.1462,0.25055,-0.0063967,0.047996
0.50785,1.4,1.7147e-08,1.686e-08,1.7042e-08,1.1633e-05,0.13401,0.17279,-0.027591,0.01979
0.60145,1.4,1.5408e-08,1.5122e-08,1.5272e-08,9.1226e-06,0.13618,0.22809,-0.0023051,0.032786
0.6059,1.4,3.4743e-08,3.3889e-08,3.4326e-08,1.8346e-05,0.15372,0.20073,-0.034462,0.023213
0.84506,1.4,6.8209e-08,6.5635e-08,6.636e-08,2.0354e-05,0.14632,0.22612,0.0020362,0.041543
0.73845,1.4,1.1631e-08,1.1338e-08,1.1482e-08,4.3387e-06,0.15078,0.22155,-0.00036546,0.047568
0.6575,1.4,1.8373e-08,1.7967e-08,1.8178e-08,8.1169e-06,0.14519,0.23329,-0.011698,0.034031
0.50201,1.4,2.708e-08,2.6424e-08,2.6696e-08,1.6667e-05,0.14428,0.2365,-0.037054,0.0189
0.68816,1.4,3.0809e-08,3.0033e-08,3.0355e-08,1.1941e-05,0.139,0.18627,-0.025428,0.023161
0.96689,1.4,9.1092e-08,8.7796e-08,8.8994e-08,2.3322e-05,0.14773,0.21861,0.02367,0.04622
0.56428,1.4,1.2072e-07,1.1838e-07,1.2021e-07,8.1319e-05,0.16284,0.21067,-0.031942,0.02601
0.62559,1.4,1.1851e-07,1.1603e-07,1.1736e-07,5.1194e-05,0.13074,0.1875,-0.0078403,0.03825
0.79073,1.4,1.751e-08,1.6895e-08,1.7035e-08,5.3341e-06,0.14969,0.25632,-0.019521,0.031454
0.6008,1.4,3.7213e-08,3.6306e-08,3.6826e-08,1.8602e-05,0.1262,0.23353,-0.04543,0.029353
0.81905,1.4,1.5254e-07,1.4846e-07,1.5085e-07,5.2568e-05,0.15503,0.17198,-0.014347,0.03405
0.5365,1.4,1.1545e-07,1.1263e-07,1.1403e-07,5.3299e-05,0.14797,0.19307,-0.045757,0.02348
0.91081,1.4,9.2051e-08,8.88e-08,9.0379e-08,2.5449e-05,0.16159,0.21571,0.001829,0.046221
0.87809,1.4,5.9095e-08,5.7124e-08,5.772e-08,1.8118e-05,0.16779,0.22889,-0.015355,0.03656
0.85868,1.4,3.3443e-08,3.2658e-08,3.3054e-08,1.1087e-05,0.13112,0.24464,0.0096382,0.041614
0.81285,1.4,4.8341e-08,4.6566e-08,4.7064e-08,1.4387e-05,0.12932,0.26074,-0.0087013,0.042308
0.45945,1.4,3.4002e-08,3.3415e-08,3.3675e-08,3.4123e-05,0.1494,0.16709,-0.050761,0.0054138
0.61682,1.4,1.8531e-07,1.8174e-07,1.8395e-07,9.5747e-05,0.12647,0.22499,-0.018099,0.026898
0.67573,1.4,2.0385e-08,1.9724e-08,2.0028e-08,8.1907e-06,0.17146,0.22118,-0.037322,0.037234
0.82187,1.4,3.6132e-08,3.5011e-08,3.5453e-08,1.1658e-05,0.17648,0.25557,0.0035874,0.042652
0.80835,1.4,7.2356e-08,6.9629e-08,7.0431e-08,2.2165e-05,0.1457,0.21594,-0.00061446,0.04256
0.50672,1.4,9.941e-08,9.7755e-08,9.88e-08,4.999e-05,0.15899,0.19492,-0.014079,0.034695
0.94412,1.4,6.5396e-08,6.3284e-08,6.4078e-08,1.8969e-05,0.13924,0.23884,0.0028331,0.046719
0.51245,1.4,1.2661e-07,1.2422e-07,1.2544e-07,3.6538e-05,0.17035,0.2032,-0.0043601,0.031899
0.71481,1.4,1.8909e-07,1.8437e-07,1.8636e-07,6.8462e-05,0.14886,0.19022,-0.01647,0.028649
0.61178,1.4,1.7725e-08,1.7447e-08,1.7652e-08,9.8532e-06,0.17052,0.22502,-0.0036184,0.032883
0.75335,1.4,7.6186e-08,7.4332e-08,7.5306e-08,2.9451e-05,0.14146,0.20767,0.0097074,0.046171
0.57882,1.4,1.8866e-08,1.8321e-08,1.8507e-08,8.4067e-06,0.15638,0.2374,-0.0078429,0.030352
0.9024,1.4,7.8402e-08,7.5289e-08,7.6288e-08,2.0731e-05,0.16171,0.2482,0.0014338,0.045284
0.65203,1.4,4.0065e-08,3.9372e-08,3.9922e-08,2.0061e-05,0.16444,0.2014,-0.048642,0.025239
0.63828,1.4,1.9568e-07,1.9216e-07,1.9409e-07,8.6311e-05,0.1476,0.19282,-0.041871,0.028472
0.66915,1.4,1.269e-07,1.2435e-07,1.2615e-07,5.2699e-05,0.17877,0.17722,0.00064574,0.043468
0.74401,1.4,2.0168e-07,1.9645e-07,1.9901e-07,7.478e-05,0.13469,0.22,-0.023977,0.031864
0.60285,1.4,1.3491e-07,1.3276e-07,1.3457e-07,5.4726e-05,0.16587,0.16244,-0.01679,0.035245
0.69969,1.4,1.338e-08,1.3183e-08,1.3342e-08,6.272e-06,0.17155,0.17204,-0.0091299,0.042185
0.70259,1.4,1.9462e-08,1.8849e-08,1.9118e-08,7.5731e-06,0.17103,0.24203,-0.029481,0.037128
0.89162,1.4,1.477e-07,1.4211e-07,1.4386e-07,3.6607e-05,0.14751,0.27161,-0.0083676,0.029671
0.74746,1.4,1.4228e-08,1.3682e-08,1.3849e-08,4.6608e-06,0.13715,0.22701,-0.010027,0.040724
0.59232,1.4,1.866e-08,1.8177e-08,1.8428e-08,8.487e-06,0.13296,0.21752,-0.052396,0.022143
0.53287,1.4,9.0428e-08,8.8887e-08,9.0054e-08,6.0804e-05,0.18095,0.17255,-0.037863,0.034569
0.98334,1.4,1.2224e-07,1.1757e-07,1.1904e-07,2.9136e-05,0.16209,0.23853,-0.026945,0.035391
0.5697,1.4,3.2794e-08,3.2062e-08,3.2369e-08,1.8567e-05,0.14977,0.22233,-0.026351,0.019991
0.82869,1.4,7.4671e-08,7.2402e-08,7.3269e-08,2.3873e-05,0.16792,0.18836,0.018095,0.039424
0.55357,1.4,2.9478e-08,2.8875e-08,2.9188e-08,8.9373e-06,0.14792,0.19969,-0.055145,0.015834
0.68935,1.4,2.0858e-07,2.0097e-07,2.0308e-07,6.1094e-05,0.16875,0.2007,-0.01206,0.023816
0.56555,1.4,3.5832e-08,3.5057e-08,3.538e-08,1.4111e-05,0.15576,0.18255,-0.058467,0.020765
0.69119,1.4,4.3995e-08,4.2902e-08,4.343e-08,1.8166e-05,0.16773,0.18632,-0.030835,0.019594
0.80799,1.4,6.2378e-08,6.0216e-08,6.0879e-08,1.9504e-05,0.15776,0.25775,-0.01662,0.036196
0.77981,1.4,2.6726e-08,2.5942e-08,2.6216e-08,8.8648e-06,0.14428,0.20361,0.032469,0.04896
0.66928,1.4,1.4516e-08,1.418e-08,1.4364e-08,6.1011e-06,0.13724,0.22296,-0.021357,0.040013
0.82448,1.4,4.7206e-08,4.5771e-08,4.6474e-08,1.5591e-05,0.15847,0.24613,-0.024618,0.038322
0.53538,1.4,1.9829e-07,1.9399e-07,1.9577e-07,7.3645e-05,0.16719,0.19647,-0.04059,0.024646
0.50271,1.4,3.0687e-08,3.0001e-08,3.0325e-08,1.9732e-05,0.132,0.16349,-0.039446,0.016056
0.67888,1.4,1.4349e-08,1.4071e-08,1.4228e-08,6.3799e-06,0.16466,0.22918,-0.019891,0.038779
0.77967,1.4,1.5491e-08,1.5085e-08,1.5266e-08,5.9882e-06,0.17645,0.20136,-0.024261,0.038336
0.71864,1.4,2.85e-08,2.7963e-08,2.8291e-08,1.2018e-05,0.14671,0.18768,-0.018554,0.026911
0.78272,1.4,3.154e-08,3.05e-08,3.0787e-08,1.0536e-05,0.14039,0.26298,0.0060428,0.036683
0.68576,1.4,1.8085e-08,1.7625e-08,1.7867e-08,7.7216e-06,0.16389,0.24872,0.010349,0.038701
0.73357,1.4,1.5115e-07,1.4727e-07,1.4936e-07,5.4239e-05,0.16381,0.17976,-0.028072,0.040474
0.77817,1.4,1.5598e-07,1.5094e-07,1.5277e-07,4.5715e-05,0.16209,0.20341,0.00070625,0.03419
0.69943,1.4,1.956e-08,1.892e-08,1.9111e-08,6.9907e-06,0.14697,0.21754,-0.02495,0.032535
0.58177,1.4,1.3545e-07,1.3242e-07,1.3395e-07,5.4242e-05,0.12672,0.21024,-0.0090299,0.035576
0.49749,1.4,1.2144e-07,1.1913e-07,1.2049e-07,3.4281e-05,0.16892,0.2099,-0.03169,0.030831
0.68736,1.4,1.6049e-08,1.5677e-08,1.5879e-08,6.5977e-06,0.14538,0.23783,-0.030961,0.038886
0.88501,1.4,5.1835e-08,5.0427e-08,5.121e-08,1.7043e-05,0.17392,0.2383,0.002928,0.050193
0.49695,1.4,1.262e-07,1.2428e-07,1.2538e-07,1.2807e-05,0.17902,0.16197,-0.015168,0.027763
0.77038,1.4,1.4991e-08,1.4658e-08,1.4783e-08,5.5094e-06,0.14254,0.2248,-0.0032216,0.038013
0.8214,1.4,6.8495e-08,6.614e-08,6.6899e-08,1.9802e-05,0.13474,0.21022,0.0018668,0.035197
0.98351,1.4,9.6379e-08,9.2487e-08,9.4066e-08,2.4732e-05,0.16669,0.2653,0.0088389,0.048353
0.88752,1.4,8.5575e-08,8.3272e-08,8.4293e-08,2.4973e-05,0.16208,0.19664,-0.019419,0.042282
0.79327,1.4,1.9327e-07,1.8722e-07,1.8959e-07,6.2329e-05,0.14927,0.22854,-0.0067416,0.029512
0.8098,1.4,1.7233e-07,1.6692e-07,1.6888e-07,5.3239e-05,0.14767,0.20839,0.0019406,0.032754
0.80464,1.4,2.5141e-08,2.4332e-08,2.4573e-08,8.4125e-06,0.1534,0.19904,0.0019889,0.046759
0.60861,1.4,1.4204e-08,1.3877e-08,1.405e-08,7.5171e-06,0.1358,0.21865,-0.0037478,0.035748
0.78232,1.4,1.6155e-08,1.5625e-08,1.5798e-08,5.7153e-06,0.15424,0.23726,-0.009048,0.035998
0.72539,1.4,1.3838e-08,1.3605e-08,1.3792e-08,6.1951e-06,0.16403,0.18233,0.0091482,0.043409
0.58008,1.4,1.2858e-07,1.2523e-07,1.2663e-07,5.0933e-05,0.13666,0.19279,-0.022504,0.036373
0.75336,1.4,1.9947e-07,1.9344e-07,1.959e-07,6.9813e-05,0.14711,0.23383,-0.012997,0.031714
0.59918,1.4,2.0386e-07,1.9849e-07,2.002e-07,8.0596e-05,0.13687,0.23194,-0.029836,0.025303
0.68731,1.4,1.2694e-08,1.2335e-08,1.2456e-08,4.9214e-06,0.14779,0.20469,-0.0017853,0.04108
0.69043,1.4,2.0078e-08,1.9508e-08,1.9753e-08,8.9447e-06,0.14191,0.24832,-0.028624,0.034741
0.93785,1.4,9.6011e-08,9.2976e-08,9.4108e-08,2.6318e-05,0.1513,0.21719,0.026328,0.042975
0.52975,1.4,1.6214e-08,1.5999e-08,1.6159e-08,1.0089e-05,0.1616,0.18339,-0.032057,0.019513
0.92448,1.4,9.2199e-08,8.8447e-08,8.9729e-08,2.4776e-05,0.15012,0.26558,-0.0016212,0.0407
0.88555,1.4,1.666e-07,1.6056e-07,1.6258e-07,4.487e-05,0.12465,0.21008,-0.012843,0.031235
0.62495,1.4,1.3217e-08,1.2932e-08,1.3064e-08,6.7709e-06,0.15511,0.21134,-0.0041691,0.036063
0.75719,1.4,2.2769e-08,2.1957e-08,2.2213e-08,7.0712e-06,0.12952,0.24612,-0.020008,0.036693
0.90402,1.4,7.4747e-08,7.2566e-08,7.3402e-08,2.2163e-05,0.16868,0.21979,0.014029,0.041904
0.55496,1.4,3.2237e-08,3.1608e-08,3.1846e-08,1.7925e-05,0.15355,0.17099,-0.031484,0.01764
1.0119,1.4,5.216e-08,5.0445e-08,5.1227e-08,1.4215e-05,0.16313,0.25059,0.052221,0.059243
0.48146,1.4,2.8174e-08,2.7819e-08,2.7989e-08,2.4243e-05,0.13027,0.1463,-0.05824,-0.0023832
0.73529,1.4,1.6661e-08,1.6151e-08,1.6342e-08,6.2373e-06,0.16506,0.19958,-0.0097054,0.035418
0.69971,1.4,1.495e-07,1.4688e-07,1.4903e-07,6.136e-05,0.17675,0.17528,-0.024771,0.038988
0.68014,1.4,2.0739e-07,2.0061e-07,2.0326e-07,8.2331e-05,0.17253,0.21792,-0.036641,0.026118
0.73647,1.4,3.4334e-08,3.329e-08,3.3692e-08,1.0821e-05,0.14835,0.24763,-0.045347,0.024235
0.6574,1.4,2.1356e-08,2.0962e-08,2.1121e-08,9.4566e-06,0.14221,0.18278,-0.03168,0.022075
0.7443,1.4,1.9541e-08,1.8824e-08,1.9035e-08,6.4071e-06,0.17114,0.27322,-0.018402,0.037401
0.55965,1.4,1.745e-08,1.7189e-08,1.7362e-08,1.0112e-05,0.17763,0.22308,-0.006439,0.031526
0.82876,1.4,4.43e-08,4.313e-08,4.3655e-08,1.5282e-05,0.14797,0.24884,-0.024364,0.035379
0.83754,1.4,3.3638e-08,3.235e-08,3.2787e-08,9.7576e-06,0.12355,0.23857,-0.032943,0.026614
0.55705,1.4,4.3866e-08,4.2787e-08,4.324e-08,2.0527e-05,0.1131,0.21927,-0.037767,0.015164
0.81994,1.4,1.7663e-07,1.6991e-07,1.7201e-07,4.7706e-05,0.12677,0.24831,-0.022681,0.035186
0.84442,1.4,6.3262e-08,6.1063e-08,6.1647e-08,1.729e-05,0.15634,0.21129,0.023961,0.045114
0.62187,1.4,4.2348e-08,4.1131e-08,4.1622e-08,1.7625e-05,0.11988,0.17535,-0.035303,0.019547
0.87646,1.4,4.8729e-08,4.7104e-08,4.7666e-08,1.4998e-05,0.16386,0.22979,0.025897,0.040145
1.0388,1.4,1.4655e-07,1.4076e-07,1.4289e-07,3.4158e-05,0.14816,0.28076,0.0042133,0.0414
0.53596,1.4,9.491e-08,9.3547e-08,9.4315e-08,6.0601e-05,0.15177,0.23219,0.02275,0.038593
0.92542,1.4,7.4601e-08,7.1916e-08,7.2846e-08,1.9683e-05,0.17559,0.24311,0.00885,0.045596
0.53518,1.4,6.4068e-08,6.3012e-08,6.3833e-08,4.236e-05,0.16764,0.19607,-0.038557,0.036254
0.43166,1.4,9.3559e-08,9.1972e-08,9.2842e-08,3.7074e-05,0.13613,0.19489,-0.02676,0.022375
0.871,1.4,1.0633e-07,1.0219e-07,1.0346e-07,2.7296e-05,0.1298,0.25625,0.0037738,0.037247
0.45011,1.4,2.7801e-08,2.7187e-08,2.7465e-08,1.9381e-05,0.15323,0.19593,-0.036578,0.014872
0.9462,1.4,1.0384e-07,9.9911e-08,1.0166e-07,2.775e-05,0.1301,0.22208,-0.018302,0.041773
0.75293,1.4,1.8027e-07,1.7547e-07,1.7735e-07,6.7669e-05,0.14554,0.17421,-0.025815,0.024614
0.45326,1.4,9.5291e-08,9.3962e-08,9.4803e-08,2.6502e-05,0.16959,0.19509,-0.0063616,0.031674
0.60125,1.4,1.6742e-08,1.6356e-08,1.657e-08,9.3004e-06,0.15166,0.23871,-0.024018,0.035518
0.90025,1.4,7.0626e-08,6.8176e-08,6.898e-08,1.8939e-05,0.1735,0.2056,0.011151,0.048395
0.65538,1.4,1.3831e-08,1.35e-08,1.3661e-08,6.1444e-06,0.13209,0.21567,-0.0035176,0.038588
0.67953,1.4,1.9176e-07,1.8792e-07,1.8997e-07,8.8315e-05,0.15673,0.21102,-0.014212,0.027494
0.69662,1.4,1.1889e-08,1.1565e-08,1.1688e-08,4.9257e-06,0.13973,0.23703,-0.013425,0.042023
0.71229,1.4,4.2506e-08,4.1525e-08,4.2069e-08,1.7851e-05,0.13521,0.19389,-0.034132,0.021897
