0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
1.0282,1.4,1.3397e-07,1.2923e-07,1.3086e-07,3.212e-05,0.16728,0.21806,0.015829,0.042677
0.81266,1.4,4.3796e-08,4.2559e-08,4.2981e-08,1.4908e-05,0.15805,0.21408,-0.0029339,0.04089
0.80877,1.4,1.8492e-07,1.7962e-07,1.8168e-07,5.8278e-05,0.12172,0.24301,-0.0099943,0.032365
0.95521,1.4,9.2304e-08,8.8876e-08,9.0217e-08,2.5261e-05,0.17732,0.20397,0.00033009,0.046416
0.71288,1.4,1.9067e-07,1.8598e-07,1.8767e-07,6.3785e-05,0.13768,0.21963,-0.0076347,0.028681
0.88687,1.4,1.9215e-07,1.8612e-07,1.8901e-07,5.518e-05,0.14502,0.20531,-0.045309,0.034716
0.75721,1.4,1.4447e-07,1.4031e-07,1.4242e-07,5.3674e-05,0.13688,0.18857,-0.033665,0.041068
0.71623,1.4,2.0462e-07,1.9821e-07,2.0098e-07,7.0053e-05,0.17732,0.2035,-0.021973,0.032442
0.78469,1.4,8.5214e-08,8.2376e-08,8.3579e-08,2.9861e-05,0.15944,0.25439,-0.0013265,0.049157
0.64949,1.4,1.2989e-08,1.2748e-08,1.2865e-08,6.6217e-06,0.15409,0.20677,-0.0092652,0.036195
0.7437,1.4,1.3601e-08,1.3198e-08,1.3371e-08,5.2842e-06,0.14464,0.22566,-0.00062609,0.04458
0.65909,1.4,1.2002e-07,1.1822e-07,1.1927e-07,4.8124e-05,0.1443,0.16745,0.012162,0.039802
0.47632,1.4,2.7004e-08,2.6483e-08,2.6738e-08,1.9262e-05,0.1592,0.16389,-0.044949,0.016518
0.9551,1.4,9.9828e-08,9.6405e-08,9.7662e-08,2.6903e-05,0.1321,0.20538,-0.0025362,0.041697
0.49903,1.4,1.7668e-08,1.7332e-08,1.7539e-08,1.3946e-05,0.1549,0.20076,-0.044343,0.027009
0.71074,1.4,4.032e-08,3.9234e-08,3.9691e-08,1.6238e-05,0.11897,0.19844,-0.030291,0.021013
0.99641,1.4,2.2449e-08,2.1593e-08,2.19e-08,5.2984e-06,0.17015,0.20789,-0.022334,0.033338
0.76223,1.4,1.4407e-07,1.3861e-07,1.4052e-07,4.8838e-05,0.14456,0.26415,-0.017942,0.040541
0.61034,1.4,1.493e-07,1.4586e-07,1.4769e-07,5.8917e-05,0.13263,0.17643,-0.022261,0.029787
0.57893,1.4,3.6889e-08,3.6227e-08,3.6556e-08,1.8335e-05,0.13285,0.18686,-0.046618,0.021813
0.72129,1.4,2.067e-07,2.0053e-07,2.0259e-07,7.6108e-05,0.13431,0.2161,-0.028596,0.028234
0.56776,1.4,1.6651e-07,1.6271e-07,1.6432e-07,5.8608e-05,0.14507,0.16924,-0.03292,0.026045
0.66479,1.4,4.4504e-08,4.3446e-08,4.3999e-08,1.9913e-05,0.14124,0.23572,-0.017876,0.021182
0.72137,1.4,1.4245e-08,1.3972e-08,1.4172e-08,6.7925e-06,0.17956,0.18212,-0.0028993,0.041762
0.41681,1.4,1.4276e-08,1.405e-08,1.4188e-08,1.639e-05,0.13832,0.15766,-0.059992,0.017336
0.73297,1.4,2.9697e-08,2.8697e-08,2.8984e-08,1.0973e-05,0.15601,0.25697,-0.023472,0.021925
0.65269,1.4,3.5538e-08,3.5045e-08,3.5432e-08,1.8597e-05,0.13598,0.22518,-0.031355,0.024168
0.98336,1.4,1.0418e-07,1.0074e-07,1.0217e-07,2.6829e-05,0.13638,0.24608,-0.0048217,0.041502
0.74335,1.4,1.4433e-08,1.4127e-08,1.4339e-08,6.4297e-06,0.15599,0.17733,-0.014595,0.04296
0.596,1.4,1.8929e-07,1.8446e-07,1.8639e-07,8.3386e-05,0.14143,0.18368,-0.022038,0.024757
0.94471,1.4,7.7437e-08,7.4231e-08,7.5485e-08,1.9815e-05,0.15709,0.28293,0.0033462,0.049539
0.8439,1.4,7.9014e-08,7.6487e-08,7.7449e-08,2.338e-05,0.15031,0.23452,-0.019594,0.031571
0.65111,1.4,3.6456e-08,3.5249e-08,3.5743e-08,1.4865e-05,0.13513,0.18925,-0.042756,0.027446
0.8518,1.4,1.1129e-07,1.0745e-07,1.0871e-07,3.0569e-05,0.15236,0.20987,0.0071698,0.036206
0.4773,1.4,3.3674e-09,3.3139e-09,3.3423e-09,5.1756e-06,0.13057,0.19333,-0.057754,0.0095949
0.7806,1.4,3.2382e-08,3.1639e-08,3.2036e-08,1.2052e-05,0.14381,0.23778,-0.0023348,0.042963
0.68739,1.4,3.833e-08,3.7333e-08,3.7833e-08,1.6362e-05,0.14031,0.22211,-0.04184,0.028184
0.5995,1.4,1.8597e-07,1.8244e-07,1.8466e-07,9.3891e-05,0.12849,0.20272,-0.026771,0.027796
0.631,1.4,1.4582e-07,1.4374e-07,1.4561e-07,6.0431e-05,0.13491,0.16725,-0.017758,0.033922
0.56597,1.4,3.5416e-08,3.4907e-08,3.5284e-08,2.0228e-05,0.13451,0.18719,-0.030111,0.019306
0.85009,1.4,2.695e-08,2.6261e-08,2.6644e-08,9.4085e-06,0.15035,0.22031,0.018425,0.054188
0.89284,1.4,7.5303e-08,7.2744e-08,7.3743e-08,2.2289e-05,0.13205,0.25176,-0.00333,0.041202
0.7273,1.4,1.8457e-07,1.81e-07,1.8297e-07,7.4904e-05,0.14824,0.20313,-0.0028473,0.026709
0.77716,1.4,1.872e-07,1.8237e-07,1.8444e-07,7.4971e-05,0.13414,0.18376,-0.018488,0.026513
0.5861,1.4,1.8056e-08,1.771e-08,1.7859e-08,9.253e-06,0.16856,0.21554,-0.024654,0.028965
0.99189,1.4,8.0143e-08,7.736e-08,7.856e-08,2.0974e-05,0.16669,0.20901,0.018153,0.052423
0.66154,1.4,1.8465e-08,1.793e-08,1.8166e-08,7.8992e-06,0.16585,0.20292,-0.032591,0.035551
0.79329,1.4,3.1065e-08,3.0246e-08,3.0654e-08,1.135e-05,0.17892,0.25204,-0.0064714,0.04901
0.65381,1.4,1.0964e-07,1.0718e-07,1.086e-07,5.0643e-05,0.14006,0.19112,-0.01122,0.043363
0.90244,1.4,1.0535e-07,1.019e-07,1.0309e-07,2.7047e-05,0.14688,0.26914,-0.030399,0.032458
0.60277,1.4,1.5026e-08,1.4759e-08,1.4909e-08,8.444e-06,0.13834,0.20974,-0.015903,0.032937
0.89864,1.4,8.677e-08,8.3571e-08,8.4804e-08,2.3414e-05,0.12607,0.20262,-0.018392,0.038217
0.71266,1.4,1.7399e-07,1.7039e-07,1.7254e-07,6.6607e-05,0.14219,0.18784,-0.016471,0.031528
0.90593,1.4,1.1698e-07,1.1253e-07,1.1386e-07,2.8849e-05,0.14914,0.24933,0.010673,0.038967
0.92046,1.4,9.0651e-08,8.6941e-08,8.8366e-08,2.2874e-05,0.18351,0.21083,0.0095253,0.050357
0.86284,1.4,1.272e-07,1.2195e-07,1.2391e-07,3.4349e-05,0.17727,0.21872,-0.01047,0.034398
0.66896,1.4,1.1095e-07,1.0921e-07,1.1091e-07,5.2436e-05,0.18538,0.17898,-0.0069135,0.048501
0.71161,1.4,2.1287e-07,2.063e-07,2.0856e-07,6.7319e-05,0.12327,0.22967,-0.034154,0.029166
0.73446,1.4,1.5212e-08,1.4792e-08,1.5011e-08,5.7785e-06,0.16322,0.24187,0.014013,0.043607
0.40175,1.4,1.9281e-08,1.8925e-08,1.9098e-08,1.3189e-05,0.16496,0.21944,-0.043486,0.013207
1.0008,1.4,8.0277e-08,7.7193e-08,7.8487e-08,2.0828e-05,0.14204,0.25934,0.0086721,0.050891
0.76469,1.4,5.3259e-08,5.1399e-08,5.1988e-08,1.65e-05,0.15224,0.2249,-0.035517,0.024079
0.82439,1.4,3.6095e-08,3.4688e-08,3.5205e-08,1.0899e-05,0.13948,0.25886,-0.011558,0.044003
0.4726,1.4,1.4727e-08,1.4461e-08,1.4571e-08,7.9264e-06,0.16016,0.19892,-0.036877,0.011627
0.77641,1.4,1.6047e-08,1.5547e-08,1.5752e-08,5.9699e-06,0.15771,0.23977,-0.011971,0.040172
0.66061,1.4,2.89e-08,2.8114e-08,2.8343e-08,1.2753e-05,0.11679,0.23446,-0.024024,0.02036
0.57008,1.4,1.9532e-07,1.9067e-07,1.9313e-07,6.6286e-05,0.17106,0.23202,-0.025383,0.028626
0.89053,1.4,3.7131e-08,3.5898e-08,3.6433e-08,1.1318e-05,0.18138,0.22117,-0.0065175,0.044148
0.70633,1.4,2.1283e-07,2.0639e-07,2.091e-07,7.7712e-05,0.15079,0.24796,-0.035242,0.031606
0.59092,1.4,3.1785e-08,3.1033e-08,3.1452e-08,1.6885e-05,0.16355,0.16343,-0.039224,0.02522
0.59559,1.4,1.8193e-07,1.7922e-07,1.8103e-07,7.6732e-05,0.14317,0.17152,-0.031083,0.027792
0.92581,1.4,8.1985e-08,7.9182e-08,7.9997e-08,2.0988e-05,0.15144,0.24978,0.0069736,0.04391
0.60266,1.4,2.4688e-08,2.4156e-08,2.4482e-08,1.3468e-05,0.13352,0.19624,-0.025523,0.026566
0.55966,1.4,3.5846e-08,3.5338e-08,3.5707e-08,1.78e-05,0.12002,0.15945,-0.052824,0.016285
0.55754,1.4,3.2834e-08,3.2308e-08,3.2612e-08,1.8162e-05,0.11273,0.17474,-0.039403,0.015395
0.7695,1.4,2.098e-07,2.0291e-07,2.0559e-07,6.3234e-05,0.1662,0.20328,-0.037688,0.032439
0.587,1.4,1.6405e-07,1.6161e-07,1.6371e-07,6.6765e-05,0.14148,0.17512,-0.019578,0.030658
0.68931,1.4,1.3754e-08,1.3461e-08,1.3644e-08,6.2683e-06,0.14595,0.22573,0.0041617,0.042087
0.80335,1.4,9.0367e-08,8.7467e-08,8.8552e-08,2.7721e-05,0.16052,0.25329,-0.0022982,0.035061
0.61513,1.4,1.4222e-07,1.3952e-07,1.4136e-07,5.4534e-05,0.14174,0.20214,-0.014711,0.036811
0.71744,1.4,1.3434e-08,1.315e-08,1.3325e-08,5.7459e-06,0.16918,0.20464,-0.019581,0.044589
0.96509,1.4,6.5911e-08,6.3397e-08,6.4289e-08,1.6657e-05,0.19053,0.23239,0.025232,0.052822
1.0198,1.4,9.8534e-08,9.4963e-08,9.6229e-08,2.433e-05,0.1716,0.27946,-0.0053342,0.045871
0.68376,1.4,2.0177e-07,1.9552e-07,1.9755e-07,6.8965e-05,0.14883,0.21987,-0.018992,0.029376
0.75527,1.4,3.0541e-08,2.9809e-08,3.0161e-08,1.1668e-05,0.14543,0.22647,0.023931,0.047618
0.6355,1.4,1.4461e-08,1.4055e-08,1.4187e-08,5.9945e-06,0.16267,0.20001,-0.016674,0.03399
0.55786,1.4,1.8546e-07,1.8138e-07,1.8323e-07,0.00011786,0.14973,0.19774,-0.026833,0.020943
0.70803,1.4,5.1676e-08,5.005e-08,5.0758e-08,1.9991e-05,0.13138,0.23525,-0.04435,0.021366
0.62286,1.4,1.6022e-08,1.5709e-08,1.5869e-08,8.2995e-06,0.14471,0.23787,-0.01274,0.034462
0.67119,1.4,1.3671e-08,1.349e-08,1.3626e-08,6.7061e-06,0.1723,0.23359,0.016685,0.040918
0.82281,1.4,4.9469e-08,4.7819e-08,4.8567e-08,1.6655e-05,0.13719,0.24139,-0.0059454,0.035083
0.64211,1.4,4.1747e-08,4.0968e-08,4.1579e-08,1.9818e-05,0.14736,0.18651,-0.045894,0.027855
0.53755,1.4,7.368e-08,7.2298e-08,7.2995e-08,4.7817e-05,0.15754,0.15718,-0.028888,0.022333
0.84147,1.4,1.5043e-07,1.4594e-07,1.4728e-07,4.4263e-05,0.13456,0.20752,-0.010596,0.037028
0.76373,1.4,3.6557e-08,3.5797e-08,3.6287e-08,1.4308e-05,0.17602,0.2164,0.013199,0.044194
0.49351,1.4,3.3944e-08,3.3367e-08,3.3748e-08,2.1676e-05,0.12113,0.15514,-0.047759,0.014166
0.8519,1.4,3.2723e-08,3.1536e-08,3.2029e-08,1.0891e-05,0.15063,0.21397,-0.0052933,0.051106
0.63045,1.4,1.8587e-08,1.8222e-08,1.8446e-08,9.8346e-06,0.14698,0.23806,-0.025234,0.034319
0.63204,1.4,1.5763e-08,1.5459e-08,1.5614e-08,7.6534e-06,0.1658,0.18421,-0.00066356,0.032955
0.6854,1.4,1.4534e-08,1.4163e-08,1.4358e-08,6.9677e-06,0.15921,0.1929,-0.022496,0.038473
0.60203,1.4,1.9528e-07,1.9152e-07,1.9386e-07,8.8998e-05,0.12518,0.23463,-0.023849,0.029782
0.72463,1.4,1.4103e-08,1.3761e-08,1.3939e-08,5.7571e-06,0.13353,0.2121,-0.0074608,0.041529
0.80252,1.4,1.9533e-07,1.8843e-07,1.9052e-07,5.7447e-05,0.15653,0.20503,0.0021046,0.026078
0.7409,1.4,4.1968e-08,4.0577e-08,4.1168e-08,1.5509e-05,0.17184,0.18306,-0.036254,0.025184
0.65665,1.4,3.1806e-08,3.109e-08,3.1525e-08,1.4799e-05,0.1482,0.23133,-0.018324,0.029233
0.67201,1.4,3.3616e-08,3.2627e-08,3.3012e-08,1.4579e-05,0.17131,0.24369,-0.016737,0.02512
0.55916,1.4,1.7703e-07,1.7453e-07,1.7639e-07,8.903e-05,0.15939,0.1598,-0.029037,0.025988
0.71838,1.4,3.2764e-08,3.1897e-08,3.2333e-08,1.4087e-05,0.18017,0.18547,0.010236,0.047612
0.9365,1.4,8.8894e-08,8.6362e-08,8.7552e-08,2.5746e-05,0.18103,0.205,0.018877,0.040252
0.75548,1.4,1.7728e-07,1.7303e-07,1.7526e-07,7.1419e-05,0.127,0.17822,-0.021308,0.029815
0.53466,1.4,1.4912e-07,1.4663e-07,1.4853e-07,6.866e-05,0.15958,0.20684,-0.018856,0.025025
0.7208,1.4,1.8361e-08,1.7833e-08,1.7988e-08,7.0057e-06,0.13079,0.2203,-0.015826,0.031148
0.84422,1.4,2.9198e-08,2.8391e-08,2.8814e-08,1.0406e-05,0.14877,0.23417,0.011546,0.054294
0.81314,1.4,6.7145e-08,6.4645e-08,6.5474e-08,1.9541e-05,0.13829,0.26067,-0.011654,0.042945
0.75135,1.4,1.4759e-08,1.448e-08,1.4651e-08,6.274e-06,0.16681,0.20702,-0.0065397,0.041082
0.46174,1.4,3.0477e-08,3.0011e-08,3.0345e-08,2.0855e-05,0.14553,0.1529,-0.054429,0.014036
0.72112,1.4,1.6936e-08,1.6471e-08,1.6664e-08,6.6511e-06,0.14005,0.22872,-0.0075587,0.03581
0.79414,1.4,2.2767e-08,2.1978e-08,2.2257e-08,7.4757e-06,0.15214,0.22942,-0.028604,0.027213
0.55802,1.4,1.1943e-07,1.1655e-07,1.1737e-07,4.8758e-05,0.14279,0.19979,-0.012394,0.032356
0.714,1.4,1.8999e-07,1.847e-07,1.8741e-07,7.4775e-05,0.1671,0.18117,-0.035196,0.032572
0.63855,1.4,1.4686e-08,1.4268e-08,1.4408e-08,6.2131e-06,0.13022,0.20342,-0.007768,0.03397
0.79513,1.4,3.0204e-08,2.9211e-08,2.9574e-08,1.027e-05,0.14795,0.24783,-0.0098268,0.042799
0.94042,1.4,8.3613e-08,8.0277e-08,8.1413e-08,2.0959e-05,0.17185,0.21439,-0.01305,0.04762
0.56019,1.4,1.6105e-07,1.5858e-07,1.6032e-07,0.00010714,0.12206,0.19795,-0.027952,0.02255
0.64939,1.4,1.6984e-07,1.6657e-07,1.6822e-07,6.1414e-05,0.14485,0.17159,-0.0064078,0.029236
0.6331,1.4,1.8682e-07,1.8228e-07,1.8438e-07,9.4158e-05,0.16948,0.1931,-0.0078147,0.02465
0.51656,1.4,1.5817e-07,1.5588e-07,1.5723e-07,5.0514e-05,0.12851,0.1589,-0.018062,0.022745
0.48209,1.4,1.4702e-07,1.4425e-07,1.4606e-07,0.0001281,0.15499,0.21058,-0.024437,0.019052
0.83763,1.4,7.1485e-08,6.8876e-08,6.9844e-08,2.1257e-05,0.16375,0.23674,-0.010757,0.04133
0.73899,1.4,2.9914e-08,2.8913e-08,2.9288e-08,1.0123e-05,0.12817,0.21085,-0.033627,0.024626
0.78788,1.4,1.3121e-08,1.2682e-08,1.2849e-08,4.6375e-06,0.14248,0.24038,-0.014591,0.045033
0.82293,1.4,1.2066e-07,1.1604e-07,1.1749e-07,3.4051e-05,0.15042,0.27261,-0.0054659,0.031039
0.84545,1.4,1.6463e-07,1.5836e-07,1.6063e-07,4.9322e-05,0.14435,0.24215,-0.035929,0.038612
0.87391,1.4,5.9768e-08,5.7517e-08,5.8319e-08,1.6855e-05,0.15105,0.22148,0.014078,0.050968
0.87876,1.4,7.2701e-08,7.0345e-08,7.1455e-08,2.1954e-05,0.17774,0.20458,-0.0028806,0.04716
0.78094,1.4,3.4215e-08,3.3415e-08,3.3845e-08,1.257e-05,0.16193,0.22682,-0.0037232,0.041445
0.73181,1.4,1.9293e-08,1.8684e-08,1.8886e-08,6.6423e-06,0.15527,0.25291,-0.019142,0.033521
1.0383,1.4,7.2848e-08,7.0041e-08,7.1016e-08,1.6531e-05,0.1693,0.24907,0.018721,0.057925
0.63085,1.4,1.3256e-07,1.3028e-07,1.3183e-07,5.1955e-05,0.14241,0.19715,0.00099666,0.039671
0.82705,1.4,2.2091e-07,2.1339e-07,2.1608e-07,5.7757e-05,0.14584,0.22103,-0.037706,0.027743
0.7135,1.4,3.1002e-08,3.0464e-08,3.0799e-08,1.4794e-05,0.1627,0.16298,-0.015129,0.025309
0.758,1.4,1.7002e-08,1.6641e-08,1.6796e-08,6.7105e-06,0.17276,0.22908,0.0023377,0.036273
0.82529,1.4,1.6903e-07,1.6427e-07,1.6643e-07,5.375e-05,0.13522,0.22018,-0.018472,0.035003
0.72969,1.4,1.607e-07,1.5626e-07,1.585e-07,5.6757e-05,0.17004,0.18278,-0.021306,0.037262
0.71197,1.4,1.7743e-08,1.7365e-08,1.7546e-08,6.9181e-06,0.13358,0.23905,0.0056757,0.034274
0.94455,1.4,1.1212e-07,1.0772e-07,1.0923e-07,2.7999e-05,0.12716,0.2076,-0.028917,0.038746
0.78767,1.4,2.4629e-08,2.3837e-08,2.4157e-08,8.0522e-06,0.14799,0.21743,-0.014916,0.02808
0.65305,1.4,1.7863e-07,1.7482e-07,1.772e-07,7.3437e-05,0.16791,0.20107,-0.011627,0.031127
0.77592,1.4,3.1637e-08,3.0833e-08,3.1248e-08,1.1143e-05,0.16404,0.21201,-0.0036693,0.045512
0.68582,1.4,1.6566e-08,1.6159e-08,1.6323e-08,6.7999e-06,0.15486,0.18572,-0.0040216,0.032397
0.84379,1.4,5.1884e-08,5.0255e-08,5.1053e-08,1.6187e-05,0.15178,0.21618,-0.021244,0.035825
0.66361,1.4,1.5202e-07,1.4924e-07,1.5134e-07,5.6358e-05,0.12815,0.16235,-0.036292,0.035456
0.81206,1.4,1.4774e-08,1.434e-08,1.4487e-08,5.059e-06,0.15644,0.22458,-0.0075463,0.033692
0.74745,1.4,1.5091e-08,1.462e-08,1.4849e-08,5.6858e-06,0.14357,0.23345,-0.013234,0.044851
1.0114,1.4,6.0563e-08,5.8099e-08,5.9072e-08,1.5315e-05,0.16791,0.23404,0.024209,0.05723
0.61033,1.4,1.3262e-07,1.3016e-07,1.3147e-07,5.1365e-05,0.15183,0.21343,-0.0066277,0.036411
0.58808,1.4,1.31e-08,1.2789e-08,1.2885e-08,6.2149e-06,0.1739,0.20738,-0.0024412,0.03333
0.76014,1.4,3.0846e-08,2.9838e-08,3.0148e-08,1.0595e-05,0.13441,0.19833,-0.026734,0.030366
0.54806,1.4,2.9497e-08,2.8934e-08,2.9224e-08,1.6002e-05,0.16398,0.15919,-0.024643,0.013361
0.67811,1.4,1.7028e-07,1.6738e-07,1.6909e-07,5.9892e-05,0.12883,0.19475,0.0026857,0.030487
0.53907,1.4,8.2781e-08,8.1534e-08,8.2295e-08,5.384e-05,0.16215,0.18816,-0.024271,0.020683
0.7882,1.4,9.0849e-08,8.7832e-08,8.9097e-08,2.7879e-05,0.16839,0.25994,-0.01713,0.031646
0.85086,1.4,1.5857e-07,1.5414e-07,1.5621e-07,4.8535e-05,0.13774,0.2289,-0.016519,0.035253
1.0295,1.4,1.1589e-07,1.1174e-07,1.1319e-07,2.7769e-05,0.15139,0.20693,0.024947,0.045649
0.96247,1.4,6.8552e-08,6.5915e-08,6.6842e-08,1.7344e-05,0.14777,0.28078,0.019968,0.053238
0.74655,1.4,3.5574e-08,3.4254e-08,3.4601e-08,1.091e-05,0.13584,0.26365,-0.045956,0.022871
0.59682,1.4,1.2308e-07,1.2124e-07,1.2234e-07,5.2211e-05,0.14941,0.18217,0.0083857,0.035361
0.84815,1.4,1.1692e-07,1.1311e-07,1.146e-07,3.2392e-05,0.13349,0.23706,-0.007521,0.032571
0.75902,1.4,1.5635e-08,1.516e-08,1.5312e-08,5.9174e-06,0.16433,0.18786,-0.011518,0.03656
0.71868,1.4,3.3687e-08,3.2818e-08,3.3293e-08,1.4353e-05,0.17934,0.24178,-0.039354,0.031353
0.72661,1.4,2.0669e-07,2.0135e-07,2.0368e-07,7.2157e-05,0.16269,0.241,-0.01303,0.028622
0.66022,1.4,1.5984e-08,1.5639e-08,1.5811e-08,6.746e-06,0.14814,0.21519,-0.031784,0.036099
0.64274,1.4,1.938e-07,1.8978e-07,1.9211e-07,0.00010037,0.16121,0.21288,-0.021534,0.026816
0.8873,1.4,8.292e-08,8.001e-08,8.0962e-08,2.4339e-05,0.1731,0.23534,-0.016823,0.036946
0.91832,1.4,1.5491e-07,1.4885e-07,1.5074e-07,3.7387e-05,0.15504,0.27796,-0.0017612,0.031995
0.60909,1.4,2.4467e-08,2.3885e-08,2.4172e-08,1.2192e-05,0.15408,0.19285,-0.030174,0.026199
0.68251,1.4,3.9285e-08,3.8539e-08,3.8999e-08,1.8044e-05,0.13488,0.2128,-0.0074695,0.022171
0.8025,1.4,6.2439e-08,6.0416e-08,6.1031e-08,1.8873e-05,0.14625,0.24065,0.0081809,0.041825
0.62937,1.4,1.6998e-08,1.6688e-08,1.6842e-08,8.717e-06,0.17149,0.20712,-0.00072089,0.03119
0.84239,1.4,7.2457e-08,7.0018e-08,7.076e-08,2.0755e-05,0.17298,0.23834,0.02363,0.042398
0.92101,1.4,1.1524e-07,1.1133e-07,1.1288e-07,3.2389e-05,0.12321,0.22812,0.0032299,0.03614
0.59502,1.4,1.9486e-07,1.9049e-07,1.9272e-07,8.2155e-05,0.14603,0.22513,-0.027557,0.027594
1.0677,1.4,1.1929e-07,1.1483e-07,1.1622e-07,2.7782e-05,0.1838,0.24519,0.022149,0.046708
0.53513,1.4,1.4157e-07,1.3872e-07,1.4027e-07,4.0897e-05,0.17354,0.17217,-0.015988,0.028341
0.86006,1.4,8.6241e-08,8.3771e-08,8.489e-08,2.6425e-05,0.16231,0.20818,-0.022766,0.029136
0.64178,1.4,1.3e-07,1.2779e-07,1.2935e-07,5.5501e-05,0.17442,0.16546,-0.015948,0.039644
0.54803,1.4,5.3886e-09,5.2805e-09,5.3419e-09,7.3286e-06,0.16237,0.16086,-0.059999,0.0095091
0.77325,1.4,1.4674e-08,1.4262e-08,1.4445e-08,4.9753e-06,0.12986,0.22704,-0.012762,0.042374
0.51135,1.4,3.7956e-08,3.7239e-08,3.7668e-08,2.3254e-05,0.1301,0.1888,-0.050553,0.018127
0.52507,1.4,2.1945e-08,2.1573e-08,2.1781e-08,7.7218e-06,0.12283,0.21391,-0.041631,0.013872
0.45972,1.4,2.3382e-08,2.2938e-08,2.3146e-08,2.6267e-05,0.12762,0.20884,-0.059985,-0.0087971
0.89079,1.4,7.8392e-08,7.5747e-08,7.683e-08,2.2085e-05,0.17765,0.20791,-0.003309,0.047407
0.87011,1.4,3.6706e-08,3.5729e-08,3.6232e-08,1.1824e-05,0.13851,0.21641,0.022189,0.053571
0.60063,1.4,1.3909e-08,1.3576e-08,1.3723e-08,7.357e-06,0.15205,0.22603,-0.015686,0.036906
0.77017,1.4,2.2899e-08,2.2444e-08,2.2712e-08,9.6904e-06,0.13353,0.20307,-0.023677,0.028996
0.56653,1.4,1.7155e-07,1.6871e-07,1.7007e-07,9.5678e-05,0.14767,0.17646,-0.0041804,0.019993
0.58335,1.4,1.8054e-07,1.7728e-07,1.7914e-07,6.9981e-05,0.16594,0.16446,-0.01881,0.027641
0.80935,1.4,1.7381e-07,1.6886e-07,1.7086e-07,5.4278e-05,0.12439,0.17758,0.0074058,0.028285
0.50452,1.4,1.8854e-07,1.8596e-07,1.8736e-07,0.00013065,0.12811,0.20498,-0.038456,0.019546
0.92441,1.4,8.6793e-08,8.3585e-08,8.4792e-08,2.4347e-05,0.15778,0.20791,0.014576,0.04402
0.43805,1.4,8.9385e-08,8.7654e-08,8.836e-08,4.4272e-05,0.12063,0.17152,-0.031327,0.014361
0.78062,1.4,3.1717e-08,3.0669e-08,3.1093e-08,1.0625e-05,0.1665,0.25724,0.013389,0.048968
0.78203,1.4,2.0314e-07,1.9573e-07,1.9854e-07,5.8588e-05,0.13816,0.19333,-0.029035,0.028112
0.71738,1.4,2.9616e-08,2.8825e-08,2.9276e-08,1.1487e-05,0.13423,0.17383,-0.017559,0.02837
0.54332,1.4,1.5983e-07,1.5748e-07,1.5895e-07,5.1583e-05,0.14788,0.15436,-0.026542,0.025437
0.53339,1.4,3.4946e-08,3.4313e-08,3.464e-08,1.2262e-05,0.14678,0.19007,-0.052695,0.013118
0.85544,1.4,7.9095e-08,7.6106e-08,7.7018e-08,2.2792e-05,0.16408,0.20525,-0.0071912,0.039467
0.51476,1.4,3.685e-08,3.6184e-08,3.6638e-08,2.2772e-05,0.16385,0.20212,-0.042114,0.016645
0.72008,1.4,1.8511e-07,1.812e-07,1.8377e-07,6.9263e-05,0.13918,0.21291,-0.013573,0.032114
0.66319,1.4,4.0268e-08,3.9582e-08,3.9973e-08,1.973e-05,0.16058,0.19558,-0.033573,0.02178
0.71656,1.4,1.5521e-08,1.5108e-08,1.5276e-08,5.7668e-06,0.12869,0.20893,-0.0015374,0.036115
0.90209,1.4,1.4131e-07,1.358e-07,1.3767e-07,3.4772e-05,0.15414,0.25537,0.0070664,0.037559
0.71229,1.4,1.2244e-08,1.2044e-08,1.2182e-08,5.7988e-06,0.13976,0.21966,0.0082147,0.043554
0.64233,1.4,2.8398e-08,2.7739e-08,2.8103e-08,1.407e-05,0.14586,0.21208,-0.016638,0.027289
0.65597,1.4,1.3205e-08,1.2928e-08,1.3064e-08,6.3243e-06,0.17839,0.16998,-0.0099045,0.037976
0.79689,1.4,1.7159e-07,1.6684e-07,1.6888e-07,5.44e-05,0.13431,0.21496,-0.015009,0.034713
0.63573,1.4,1.7635e-07,1.7342e-07,1.7582e-07,8.3519e-05,0.16267,0.163,-0.020235,0.031438
0.85607,1.4,8.7961e-08,8.5388e-08,8.6399e-08,2.7084e-05,0.15552,0.24638,-0.015576,0.029555
0.59438,1.4,4.4202e-08,4.3307e-08,4.3819e-08,2.0644e-05,0.15144,0.16997,-0.039837,0.019433
0.87664,1.4,5.9478e-08,5.7186e-08,5.7995e-08,1.6564e-05,0.16784,0.25982,-0.0035431,0.048642
0.7264,1.4,1.7189e-07,1.6728e-07,1.6985e-07,5.8627e-05,0.13557,0.19599,-0.00037158,0.033383
0.80253,1.4,1.2481e-08,1.2049e-08,1.2207e-08,3.8023e-06,0.14387,0.21339,-0.0098057,0.04261
0.64474,1.4,1.0308e-07,1.0132e-07,1.025e-07,4.5471e-05,0.13867,0.21879,0.014911,0.046633
0.82492,1.4,5.2194e-08,5.0514e-08,5.1158e-08,1.5952e-05,0.15166,0.24435,0.0098427,0.047449
0.81248,1.4,3.7302e-08,3.5891e-08,3.6445e-08,1.2408e-05,0.18041,0.227,-0.012141,0.037947
0.68777,1.4,1.9774e-07,1.917e-07,1.9398e-07,7.812e-05,0.14556,0.23445,-0.018503,0.025293
0.87748,1.4,5.5492e-08,5.3833e-08,5.4545e-08,1.7655e-05,0.17099,0.20296,0.0020022,0.043672
0.51516,1.4,3.9369e-08,3.8493e-08,3.8929e-08,2.465e-05,0.15908,0.2016,-0.047802,0.015035
0.71917,1.4,3.6533e-08,3.5537e-08,3.5968e-08,1.47e-05,0.13614,0.18728,-0.025428,0.023428
0.55918,1.4,1.6839e-08,1.6553e-08,1.6749e-08,1.0345e-05,0.16701,0.22727,-0.034917,0.031917
0.62412,1.4,1.359e-07,1.3371e-07,1.3522e-07,5.7029e-05,0.11779,0.16547,-0.024752,0.032406
0.49709,1.4,9.5319e-08,9.3506e-08,9.4724e-08,6.5554e-05,0.16577,0.1703,-0.013402,0.038574
0.72845,1.4,3.3252e-08,3.2519e-08,3.2949e-08,1.3645e-05,0.14171,0.20753,0.019877,0.05008
0.68525,1.4,4.3416e-08,4.2287e-08,4.269e-08,1.7587e-05,0.1399,0.23654,-0.038445,0.017526
0.98917,1.4,8.5546e-08,8.2612e-08,8.3591e-08,2.1847e-05,0.14605,0.22734,0.030284,0.045858
0.65846,1.4,1.7583e-08,1.7225e-08,1.7429e-08,8.5628e-06,0.15114,0.21464,-0.026045,0.034536
0.72024,1.4,1.3252e-08,1.2903e-08,1.3109e-08,5.1914e-06,0.17392,0.20981,-0.0048306,0.047013
0.65561,1.4,1.3201e-08,1.2952e-08,1.3103e-08,6.3603e-06,0.13861,0.22715,0.011639,0.041115
0.80459,1.4,7.8967e-08,7.66e-08,7.7401e-08,2.5102e-05,0.1599,0.24809,-0.00080528,0.033108
0.57748,1.4,3.7756e-08,3.7009e-08,3.741e-08,1.9912e-05,0.14429,0.22088,-0.049281,0.022237
0.67519,1.4,1.9261e-08,1.8707e-08,1.8863e-08,8.3511e-06,0.14341,0.24389,0.0095383,0.029763
0.52836,1.4,2.7781e-08,2.7339e-08,2.7623e-08,1.5628e-05,0.12345,0.21553,-0.034917,0.023015
0.83582,1.4,6.7445e-08,6.4835e-08,6.5598e-08,1.8485e-05,0.18203,0.27746,-0.004531,0.044353
0.53094,1.4,1.6555e-08,1.6316e-08,1.6475e-08,9.2524e-06,0.12293,0.18626,-0.035043,0.013859
0.64866,1.4,4.0314e-08,3.9355e-08,3.9768e-08,1.4919e-05,0.1262,0.22446,-0.028799,0.016651
0.65403,1.4,3.517e-08,3.4187e-08,3.4657e-08,1.6478e-05,0.15724,0.18457,-0.047515,0.028607
0.8479,1.4,1.1172e-07,1.0773e-07,1.0916e-07,2.9774e-05,0.13046,0.24108,-0.01349,0.03106
0.37551,1.3997,3.7631e-08,3.6908e-08,3.7239e-08,0.0026745,0.14265,0.17069,-0.059996,0.00089304
0.61498,1.4,4.0644e-08,3.9578e-08,4.0073e-08,1.1503e-05,0.13319,0.20456,-0.058694,0.021476
0.62558,1.4,1.2434e-07,1.2263e-07,1.2406e-07,5.2176e-05,0.14821,0.19438,-0.0030136,0.040852
0.67197,1.4,1.6641e-08,1.6331e-08,1.6507e-08,8.3019e-06,0.15883,0.21577,-0.0069902,0.034031
0.68072,1.4,1.5652e-08,1.5255e-08,1.5446e-08,7.6275e-06,0.15134,0.24379,-0.015925,0.038801
0.75096,1.4,1.637e-07,1.5966e-07,1.6164e-07,5.7759e-05,0.13711,0.20754,-0.0035427,0.034688
0.77268,1.4,1.5032e-08,1.4533e-08,1.4681e-08,5.1936e-06,0.14169,0.22086,0.0070762,0.038721
0.8678,1.4,5.8986e-08,5.6886e-08,5.7594e-08,1.6509e-05,0.14848,0.26097,-0.0060741,0.046948
0.50887,1.4,1.4018e-07,1.3803e-07,1.395e-07,3.7418e-05,0.14388,0.1639,-0.011189,0.027878
0.82058,1.4,1.8301e-07,1.7696e-07,1.7917e-07,5.0813e-05,0.12597,0.21955,-0.018373,0.031578
0.84273,1.4,6.6235e-08,6.387e-08,6.4554e-08,1.8315e-05,0.12623,0.20757,-0.0041714,0.03942
0.676,1.4,1.7368e-07,1.6898e-07,1.7144e-07,6.2126e-05,0.1554,0.18853,-0.034684,0.034794
0.68575,1.4,1.4254e-08,1.3807e-08,1.393e-08,5.1325e-06,0.13138,0.20149,0.0026951,0.035677
0.84929,1.4,5.413e-08,5.2451e-08,5.3141e-08,1.6912e-05,0.1623,0.24822,0.021942,0.041207
0.71234,1.4,5.6252e-09,5.4598e-09,5.524e-09,2.1633e-06,0.13302,0.20909,-0.034176,0.017917
0.79512,1.4,1.5e-08,1.4642e-08,1.4861e-08,6.0826e-06,0.17499,0.22413,-0.025662,0.042814
0.47026,1.4,8.1446e-08,8.0312e-08,8.1098e-08,7.2484e-05,0.15026,0.17365,-0.0076285,0.03757
0.69687,1.4,3.2968e-08,3.1876e-08,3.2267e-08,1.1971e-05,0.15067,0.22445,-0.038067,0.0206
0.5949,1.4,1.7524e-08,1.717e-08,1.735e-08,8.6965e-06,0.17472,0.20083,-0.027927,0.031805
0.78768,1.4,2.1588e-07,2.0845e-07,2.1077e-07,4.7934e-05,0.12215,0.20402,-0.043679,0.025524
0.62222,1.4,1.1685e-07,1.1409e-07,1.1515e-07,5.2148e-05,0.15149,0.21683,-0.0083062,0.03867
0.57761,1.4,6.5339e-08,6.4309e-08,6.4969e-08,4.1082e-05,0.15583,0.20706,-0.035506,0.029218
0.84183,1.4,9.884e-08,9.5102e-08,9.6201e-08,2.8339e-05,0.16465,0.20308,0.0033429,0.030656
0.83999,1.4,3.6104e-08,3.5184e-08,3.5716e-08,1.2339e-05,0.15628,0.23265,-0.015623,0.041778
0.41561,1.4,2.5022e-09,2.4672e-09,2.4841e-09,2.0151e-06,0.14694,0.16943,-0.059216,0.010606
0.75145,1.4,2.0656e-07,1.9938e-07,2.02e-07,6.4166e-05,0.16334,0.22398,-0.028739,0.027596
0.7294,1.4,1.6744e-07,1.6285e-07,1.649e-07,5.7122e-05,0.12407,0.18653,-0.013152,0.032296
0.88181,1.4,5.2253e-08,5.0566e-08,5.14e-08,1.6156e-05,0.15341,0.21089,-0.012107,0.038208
0.62421,1.4,1.3876e-08,1.3568e-08,1.3646e-08,6.6388e-06,0.16136,0.19723,0.0038594,0.031504
0.75561,1.4,1.5566e-08,1.5203e-08,1.5418e-08,6.1992e-06,0.14405,0.19274,-0.011644,0.040257
0.82637,1.4,1.7672e-07,1.7019e-07,1.7253e-07,4.885e-05,0.15028,0.25669,-0.035394,0.033859
1.0078,1.4,1.3447e-07,1.2937e-07,1.3101e-07,3.1257e-05,0.15617,0.24064,0.012606,0.041352
0.58284,1.4,1.4184e-07,1.3839e-07,1.3989e-07,5.2898e-05,0.15765,0.18133,-0.025136,0.032493
0.73612,1.4,4.4903e-08,4.3327e-08,4.3819e-08,1.3912e-05,0.16044,0.21302,-0.054539,0.018667
0.65097,1.4,1.8418e-08,1.8101e-08,1.826e-08,8.2167e-06,0.17073,0.2216,0.00090724,0.031929
0.68908,1.4,1.7025e-08,1.6616e-08,1.681e-08,7.7332e-06,0.16093,0.22863,-0.011985,0.035544
0.61365,1.4,1.6339e-07,1.6019e-07,1.6235e-07,7.4195e-05,0.12107,0.16768,-0.040493,0.030932
0.71461,1.4,8.6396e-08,8.4358e-08,8.5253e-08,3.2171e-05,0.18766,0.18945,-0.0044051,0.04719
0.81173,1.4,3.2437e-08,3.1331e-08,3.1661e-08,9.6144e-06,0.14337,0.23927,-0.023484,0.022477
0.77957,1.4,1.3432e-08,1.2994e-08,1.3117e-08,4.6825e-06,0.14198,0.20499,0.008318,0.040982
0.67729,1.4,1.9618e-07,1.9204e-07,1.9406e-07,7.289e-05,0.15064,0.21696,-0.032618,0.031687
0.67382,1.4,1.7945e-07,1.7603e-07,1.7856e-07,7.3162e-05,0.15839,0.20942,-0.020405,0.033361
0.69351,1.4,1.4417e-08,1.4037e-08,1.4181e-08,5.8347e-06,0.16772,0.18405,-0.016005,0.035247
0.79607,1.4,4.9221e-08,4.7633e-08,4.8229e-08,1.717e-05,0.13689,0.23701,0.017647,0.034497
0.79585,1.4,1.7856e-07,1.742e-07,1.765e-07,6.3453e-05,0.15213,0.2014,-0.019021,0.029596
0.72556,1.4,4.5029e-08,4.397e-08,4.4536e-08,1.8807e-05,0.12848,0.21924,-0.051497,0.028427
0.85846,1.4,3.9913e-08,3.8638e-08,3.9161e-08,1.2548e-05,0.14987,0.22874,0.0064344,0.048125
0.94348,1.4,1.2029e-07,1.154e-07,1.1735e-07,2.9368e-05,0.13308,0.28278,-0.025791,0.039919
0.82065,1.4,3.1948e-08,3.0947e-08,3.1281e-08,1.0478e-05,0.17105,0.24877,0.038417,0.051108
0.55578,1.4,1.3416e-07,1.3216e-07,1.3365e-07,3.258e-05,0.14465,0.20949,0.0026772,0.030629
0.73627,1.4,1.3969e-08,1.3662e-08,1.3877e-08,5.7267e-06,0.17408,0.23128,0.002139,0.04733
0.85386,1.4,6.9584e-08,6.7505e-08,6.8347e-08,2.1196e-05,0.12946,0.25485,0.0082153,0.04101
0.55037,1.4,5.0428e-08,4.9215e-08,4.9743e-08,2.3185e-05,0.1578,0.18755,-0.049841,0.018088
0.4848,1.4,9.9502e-08,9.7984e-08,9.8688e-08,4.3696e-05,0.14169,0.15566,-0.035959,0.022463
0.7396,1.4,1.4963e-08,1.463e-08,1.4805e-08,5.8158e-06,0.1491,0.21511,-0.0019062,0.038602
0.74834,1.4,1.4664e-08,1.4329e-08,1.449e-08,5.6155e-06,0.14322,0.20693,-0.013346,0.040066
0.72193,1.4,1.5227e-08,1.4756e-08,1.4939e-08,5.6279e-06,0.12655,0.23814,-0.018932,0.038005
0.46937,1.4,2.2984e-09,2.2505e-09,2.276e-09,3.9172e-05,0.13754,0.16875,-0.06,0.01966
0.70429,1.4,1.4124e-08,1.3816e-08,1.3985e-08,5.8089e-06,0.13118,0.20968,-0.010106,0.041221
0.76666,1.4,2.8817e-08,2.8075e-08,2.8469e-08,1.0915e-05,0.11743,0.21293,-0.013969,0.02779
0.74138,1.4,1.4385e-08,1.4059e-08,1.42e-08,5.8347e-06,0.14919,0.19344,-0.0014943,0.037675
0.61772,1.4,1.9498e-07,1.9191e-07,1.939e-07,7.9272e-05,0.16407,0.2245,-0.026463,0.028077
0.91595,1.4,5.2571e-08,5.1207e-08,5.1897e-08,1.6819e-05,0.15871,0.25094,0.027346,0.044557
0.5831,1.4,1.4864e-07,1.4558e-07,1.4778e-07,6.1055e-05,0.12908,0.20124,-0.037514,0.033529
0.46167,1.4,1.611e-08,1.5839e-08,1.6008e-08,1.366e-05,0.13707,0.19584,-0.035637,0.024276
0.9499,1.4,1.1312e-07,1.0879e-07,1.1017e-07,2.7143e-05,0.13463,0.25873,0.0055477,0.040061
0.86356,1.4,5.8583e-08,5.6973e-08,5.7829e-08,1.8485e-05,0.14878,0.18991,0.014043,0.051273
0.9343,1.4,5.1368e-08,4.9408e-08,5.0187e-08,1.4339e-05,0.17196,0.25699,0.024292,0.054775
0.55672,1.4,1.745e-07,1.7033e-07,1.7233e-07,7.2691e-05,0.13013,0.18142,-0.025025,0.025836
0.73444,1.4,1.7016e-07,1.6491e-07,1.6722e-07,6.0084e-05,0.14642,0.18317,-0.0050432,0.032938
0.74737,1.4,1.5463e-07,1.5113e-07,1.5282e-07,5.7494e-05,0.15217,0.18002,-0.008199,0.036149
0.76985,1.4,3.4991e-08,3.4243e-08,3.4689e-08,1.2776e-05,0.15234,0.21111,-0.0034555,0.044369
0.85298,1.4,5.8672e-08,5.7047e-08,5.7875e-08,1.8893e-05,0.13328,0.2436,0.0071139,0.038715
0.37168,1.4,2.1514e-08,2.118e-08,2.138e-08,2.7492e-05,0.14197,0.20519,-0.039525,0.023991
0.54478,1.4,2.7077e-08,2.6399e-08,2.6751e-08,9.612e-05,0.15371,0.17787,-0.059996,-0.0066568
0.85412,1.4,6.8261e-08,6.5556e-08,6.6524e-08,1.9922e-05,0.16329,0.22776,-0.012399,0.044396
0.81632,1.4,1.4435e-08,1.3858e-08,1.4056e-08,4.7012e-06,0.15422,0.20125,-0.017391,0.043294
0.46058,1.4,3.1137e-08,3.0595e-08,3.0906e-08,2.1686e-05,0.13045,0.17119,-0.044683,0.015326
0.71401,1.4,1.5485e-08,1.5156e-08,1.5371e-08,6.7038e-06,0.17556,0.20123,0.0043615,0.038271
0.64496,1.4,1.3272e-07,1.2914e-07,1.3073e-07,5.3209e-05,0.12811,0.17848,-0.012234,0.036868
0.64217,1.4,1.3125e-07,1.2925e-07,1.3057e-07,5.3894e-05,0.13299,0.18054,-0.01379,0.035811
0.74985,1.4,1.8258e-07,1.7666e-07,1.7946e-07,6.0589e-05,0.14799,0.18623,-0.011355,0.032178
0.85488,1.4,5.2506e-08,5.0422e-08,5.1174e-08,1.4948e-05,0.16548,0.23833,-0.017762,0.036665
0.59,1.4,1.7611e-07,1.7279e-07,1.7464e-07,6.1504e-05,0.15813,0.18849,-0.019796,0.029569
0.63772,1.4,1.4775e-07,1.4538e-07,1.472e-07,5.8571e-05,0.15377,0.17488,-0.01582,0.034798
0.74974,1.4,1.9645e-07,1.9156e-07,1.9413e-07,7.601e-05,0.1561,0.22751,-0.028273,0.03328
0.70866,1.4,1.5417e-08,1.5142e-08,1.5318e-08,7.0442e-06,0.1335,0.20925,-0.0043353,0.035856
0.63791,1.4,1.7469e-07,1.7091e-07,1.7329e-07,6.7174e-05,0.14251,0.21741,-0.023737,0.034814
0.58849,1.4,3.7919e-08,3.7361e-08,3.7797e-08,1.6324e-05,0.15341,0.17498,-0.057553,0.022994
0.64495,1.4,1.075e-07,1.0557e-07,1.0685e-07,4.8504e-05,0.14298,0.18273,0.013748,0.043851
0.55115,1.4,1.4198e-07,1.3899e-07,1.404e-07,5.1369e-05,0.12627,0.17844,-0.034222,0.026429
0.60554,1.4,4.8618e-08,4.7512e-08,4.8016e-08,2.4487e-05,0.12581,0.2253,-0.04659,0.017821
0.72811,1.4,1.6747e-08,1.6204e-08,1.6461e-08,6.363e-06,0.17276,0.21478,-0.020641,0.039642
0.77925,1.4,3.2392e-08,3.1714e-08,3.2182e-08,1.3073e-05,0.16999,0.23431,-0.011679,0.047933
0.6806,1.4,1.6808e-08,1.6352e-08,1.6531e-08,6.7607e-06,0.16464,0.18128,0.0035917,0.032973
0.71632,1.4,2.9993e-08,2.9248e-08,2.9589e-08,1.0794e-05,0.15369,0.22701,-0.019397,0.022278
0.59474,1.4,4.9453e-08,4.8261e-08,4.8838e-08,2.4093e-05,0.16116,0.21342,-0.046756,0.021685
0.62762,1.4,1.6308e-08,1.5953e-08,1.6129e-08,7.5325e-06,0.16365,0.22815,-0.022988,0.03502
0.6085,1.4,1.4166e-07,1.3918e-07,1.4064e-07,5.2802e-05,0.15672,0.16048,-0.00065464,0.034395
0.47828,1.4,1.5132e-07,1.4844e-07,1.4982e-07,1.3287e-05,0.14028,0.15832,-0.021225,0.023267
0.49033,1.4,1.2065e-07,1.189e-07,1.2016e-07,2.7842e-05,0.1626,0.15788,-0.0096825,0.031299
0.64817,1.4,1.0685e-07,1.0524e-07,1.0617e-07,4.8759e-05,0.17728,0.16092,0.015697,0.040545
0.52076,1.4,2.9749e-08,2.9201e-08,2.9555e-08,3.8894e-06,0.14522,0.21893,-0.059646,0.016295
0.76513,1.4,2.0093e-07,1.9456e-07,1.9696e-07,6.7592e-05,0.12991,0.24867,-0.011242,0.032749
0.75354,1.4,2.4599e-08,2.4172e-08,2.4448e-08,9.8155e-06,0.15004,0.19918,-0.010708,0.027798
0.90854,1.4,1.0916e-07,1.0525e-07,1.0666e-07,2.9903e-05,0.13537,0.21024,0.023316,0.039736
0.75997,1.4,2.0214e-07,1.958e-07,1.9839e-07,8.1584e-05,0.13854,0.22588,-0.016748,0.026985
0.97106,1.4,8.3382e-08,8.0507e-08,8.207e-08,2.4482e-05,0.15547,0.19624,-0.0077599,0.047497
0.42951,1.4,3.0201e-08,2.9663e-08,3.0072e-08,0.00060864,0.16836,0.17113,-0.059996,0.009594
0.58851,1.4,2.0129e-08,1.9659e-08,1.9853e-08,1.0582e-05,0.14608,0.2245,-0.024526,0.027001
0.48129,1.4,1.3294e-08,1.309e-08,1.3223e-08,1.0167e-05,0.16035,0.22465,-0.015913,0.024476
0.90699,1.4,6.5426e-08,6.2986e-08,6.3977e-08,1.9151e-05,0.13727,0.21111,0.010981,0.049753
0.85684,1.4,3.3021e-08,3.1955e-08,3.2353e-08,1.0566e-05,0.15561,0.21561,-0.015036,0.037572
0.65989,1.4,2.1168e-07,2.0482e-07,2.0725e-07,7.1683e-05,0.12429,0.25267,-0.031527,0.024895
0.59599,1.4,1.4968e-08,1.4688e-08,1.4809e-08,7.7081e-06,0.14559,0.20723,-0.01942,0.031989
0.69982,1.4,1.2717e-08,1.2472e-08,1.2624e-08,5.9807e-06,0.16359,0.23867,-0.012909,0.043376
0.61189,1.4,1.6363e-08,1.6089e-08,1.6213e-08,8.8026e-06,0.16302,0.16587,-0.012798,0.028225
0.7561,1.4,1.5749e-08,1.5302e-08,1.5474e-08,6.0079e-06,0.14194,0.2095,-0.0081778,0.037065
0.63611,1.4,2.9921e-08,2.9479e-08,2.9833e-08,1.6695e-05,0.12617,0.16785,-0.020776,0.024092
0.89745,1.4,4.1369e-08,4.0156e-08,4.0788e-08,1.2954e-05,0.16141,0.19828,0.016104,0.058097
0.70945,1.4,2.0392e-07,1.9888e-07,2.0131e-07,7.9562e-05,0.14386,0.23209,-0.01785,0.029006
0.51844,1.4,1.1704e-07,1.141e-07,1.1554e-07,5.3501e-05,0.14161,0.19768,-0.042602,0.023524
0.45256,1.4,1.461e-07,1.4386e-07,1.4535e-07,5.3266e-05,0.12328,0.1946,-0.034745,0.019582
0.60735,1.4,1.432e-08,1.4022e-08,1.4199e-08,7.5882e-06,0.16797,0.19934,-0.017831,0.036433
0.71802,1.4,1.4393e-08,1.4178e-08,1.4339e-08,6.953e-06,0.15593,0.20232,0.018201,0.038223
0.86459,1.4,3.3775e-08,3.2682e-08,3.3035e-08,1.0671e-05,0.14797,0.20533,-0.014734,0.038005
0.88289,1.4,6.227e-08,5.9882e-08,6.0682e-08,1.7792e-05,0.14391,0.26811,-0.0018278,0.045146
0.91118,1.4,8.6134e-08,8.325e-08,8.4417e-08,2.3984e-05,0.18265,0.25117,0.0044747,0.045044
0.6827,1.4,3.4226e-08,3.3248e-08,3.3628e-08,1.451e-05,0.1385,0.22708,-0.026889,0.023984
0.69224,1.4,1.8659e-08,1.8026e-08,1.8275e-08,7.4566e-06,0.15145,0.23951,-0.019858,0.036821
0.60666,1.4,1.4443e-07,1.4206e-07,1.4354e-07,5.5593e-05,0.13672,0.18043,-0.026423,0.032319
0.83238,1.4,4.0226e-08,3.915e-08,3.9715e-08,1.2758e-05,0.13676,0.24517,-0.01361,0.040192
0.77502,1.4,3.1923e-08,3.0944e-08,3.1251e-08,1.162e-05,0.1488,0.2449,-0.035551,0.021405
0.80332,1.4,3.502e-08,3.379e-08,3.4269e-08,1.0185e-05,0.13364,0.19567,-0.021468,0.023973
0.49684,1.4,3.5277e-08,3.4634e-08,3.4925e-08,2.179e-05,0.16351,0.19746,-0.051997,0.017351
0.70038,1.4,3.8126e-08,3.7168e-08,3.7711e-08,1.6256e-05,0.16356,0.174,-0.033931,0.025749
0.84194,1.4,3.3753e-08,3.272e-08,3.3201e-08,1.0913e-05,0.14867,0.21524,0.006541,0.040533
0.61231,1.4,1.681e-08,1.6405e-08,1.6578e-08,7.725e-06,0.14725,0.22061,-0.028951,0.034085
0.56916,1.4,1.9916e-07,1.9508e-07,1.973e-07,9.6958e-05,0.17322,0.21189,-0.032122,0.02608
0.43225,1.4,1.5166e-08,1.4973e-08,1.5053e-08,1.4154e-05,0.12307,0.14324,-0.058943,-0.00040996
0.87115,1.4,9.3111e-08,9.0666e-08,9.2015e-08,2.8782e-05,0.17415,0.23901,-0.011448,0.035712
0.61184,1.4,1.524e-07,1.4934e-07,1.5134e-07,5.3453e-05,0.16347,0.21445,0.0085619,0.036652
0.64645,1.4,2.0454e-07,1.9782e-07,2.0027e-07,7.8813e-05,0.13709,0.19321,-0.034292,0.028624
0.77879,1.4,1.9586e-07,1.8992e-07,1.9215e-07,6.2646e-05,0.13942,0.22619,-0.025216,0.025826
0.88858,1.4,4.9616e-08,4.8045e-08,4.8787e-08,1.4819e-05,0.17014,0.21437,0.0034874,0.049014
0.82787,1.4,3.6946e-08,3.5736e-08,3.6236e-08,1.1959e-05,0.1781,0.21543,-0.00072081,0.039533
0.76798,1.4,3.1604e-08,3.0608e-08,3.0955e-08,1.056e-05,0.1569,0.24206,0.0039509,0.038016
0.88598,1.4,7.1638e-08,6.8912e-08,6.9903e-08,2.0638e-05,0.13238,0.22048,0.0087087,0.046714
0.81967,1.4,2.8236e-08,2.7134e-08,2.7477e-08,7.9828e-06,0.1162,0.20649,-0.019404,0.02667
0.5814,1.4,1.0592e-07,1.0447e-07,1.0552e-07,5.4379e-05,0.1339,0.1611,-0.0010444,0.039391
0.5565,1.4,9.6331e-08,9.4605e-08,9.5826e-08,5.7999e-05,0.14299,0.16136,-0.0061195,0.039867
0.56178,1.4,1.2725e-07,1.2518e-07,1.2602e-07,4.9549e-05,0.13416,0.15963,-0.023958,0.027669
0.52138,1.4,1.0304e-07,1.0121e-07,1.0227e-07,5.846e-05,0.17394,0.16238,-0.027595,0.034422
0.53381,1.4,3.7491e-08,3.6756e-08,3.7177e-08,2.2885e-05,0.13237,0.16822,-0.052854,0.019136
0.5357,1.4,1.8451e-07,1.8206e-07,1.8394e-07,7.4261e-05,0.15394,0.20911,-0.034431,0.025315
1.015,1.4,8.8728e-08,8.557e-08,8.6986e-08,2.2057e-05,0.18108,0.21659,0.011698,0.054428
0.54633,1.4,2.9541e-08,2.8929e-08,2.9294e-08,0.00014997,0.17105,0.16168,-0.059996,-6.1134e-05
0.58314,1.4,1.7496e-07,1.7175e-07,1.7395e-07,8.3947e-05,0.12538,0.19053,-0.027099,0.026787
0.46963,1.4,2.0113e-08,1.9813e-08,1.9964e-08,1.7615e-05,0.15806,0.22492,-0.033599,0.022971
0.95326,1.4,9.5452e-08,9.1735e-08,9.3112e-08,2.4064e-05,0.16835,0.25575,-0.017021,0.043252
0.86359,1.4,3.5219e-08,3.416e-08,3.4652e-08,1.0712e-05,0.14014,0.18994,-0.0064895,0.042693
0.6434,1.4,1.6197e-07,1.5981e-07,1.6172e-07,6.2371e-05,0.14624,0.17287,-0.013495,0.033204
0.7599,1.4,1.7675e-08,1.7118e-08,1.7312e-08,6.1453e-06,0.14032,0.25781,-0.015787,0.035871
0.56733,1.4,3.5752e-08,3.5047e-08,3.5392e-08,1.8111e-05,0.12226,0.16838,-0.056176,0.019594
0.84912,1.4,3.2507e-08,3.1794e-08,3.2266e-08,1.137e-05,0.15807,0.23494,0.01269,0.048639
0.49815,1.4,1.3608e-07,1.3401e-07,1.3519e-07,3.5756e-06,0.1684,0.18696,-0.026207,0.021866
0.56654,1.4,1.7212e-07,1.6824e-07,1.7006e-07,6.783e-05,0.14678,0.16816,-0.024205,0.025501
0.65985,1.4,2.2433e-08,2.2021e-08,2.2303e-08,1.1755e-05,0.15801,0.18855,-0.02628,0.028349
0.80696,1.4,4.1102e-08,3.951e-08,4.0013e-08,1.072e-05,0.14187,0.24571,-0.036413,0.021376
0.97641,1.4,1.2958e-07,1.2476e-07,1.2685e-07,3.2783e-05,0.17142,0.25693,-0.012705,0.040177
0.90469,1.4,6.8188e-08,6.6055e-08,6.6978e-08,2.0813e-05,0.13927,0.21425,-0.0017544,0.047489
0.79996,1.4,1.6544e-07,1.6107e-07,1.6316e-07,5.2158e-05,0.1218,0.2321,-0.0026926,0.036188
0.542,1.4,1.0392e-07,1.0247e-07,1.0343e-07,5.5158e-05,0.14751,0.18418,-0.046054,0.02157
1.1173,1.4,1.3323e-07,1.2816e-07,1.3012e-07,2.9224e-05,0.17033,0.21278,0.0038075,0.048609
0.96533,1.4,1.5422e-07,1.4835e-07,1.503e-07,3.7785e-05,0.15192,0.21916,-0.0099876,0.032576
0.73869,1.4,1.7349e-07,1.6902e-07,1.7177e-07,6.0968e-05,0.15315,0.23613,-0.030046,0.03898
0.88112,1.4,6.2644e-08,6.0219e-08,6.0936e-08,1.8178e-05,0.14646,0.2629,0.0036879,0.043646
0.89246,1.4,7.7742e-08,7.4978e-08,7.5924e-08,2.2538e-05,0.14793,0.20094,-0.0078077,0.042329
0.53969,1.4,6.1555e-08,6.0462e-08,6.1265e-08,4.0634e-05,0.15586,0.19135,-0.014292,0.032315
0.61459,1.4,5.4158e-08,5.2474e-08,5.3051e-08,2.3932e-05,0.16274,0.24426,-0.051094,0.019373
0.63196,1.4,1.5362e-08,1.5096e-08,1.5227e-08,7.6562e-06,0.15303,0.22377,-0.0024952,0.033773
0.62577,1.4,1.9849e-07,1.9363e-07,1.9542e-07,7.8165e-05,0.1405,0.2154,-0.00093839,0.024613
0.99481,1.4,5.7594e-08,5.5645e-08,5.6294e-08,1.388e-05,0.15445,0.24564,0.043354,0.058607
0.54634,1.4,1.8207e-07,1.7774e-07,1.7958e-07,7.2216e-05,0.17368,0.17149,-0.022988,0.02471
0.59301,1.4,1.1764e-07,1.1585e-07,1.1716e-07,4.9709e-05,0.14308,0.22557,0.0074009,0.041423
0.61497,1.4,1.19e-07,1.1702e-07,1.1848e-07,5.2407e-05,0.16672,0.20461,-0.011265,0.042809
0.90017,1.4,5.9653e-08,5.7703e-08,5.8395e-08,1.7273e-05,0.13551,0.22484,0.028548,0.047671
0.70296,1.4,1.3745e-08,1.3471e-08,1.3637e-08,6.2348e-06,0.17019,0.22918,-0.0073456,0.041441
0.50822,1.4,1.6577e-07,1.6357e-07,1.6495e-07,0.00012586,0.15188,0.16142,-0.013764,0.018043
0.56527,1.4,1.9113e-07,1.8825e-07,1.9003e-07,9.5029e-05,0.13629,0.2291,-0.012247,0.024484
0.81971,1.4,1.2154e-07,1.1819e-07,1.2012e-07,3.9391e-05,0.15402,0.21325,-0.0097685,0.032422
0.98981,1.4,1.4972e-07,1.4416e-07,1.4636e-07,3.4716e-05,0.13577,0.2605,0.0084036,0.040871
0.5282,1.4,9.9713e-08,9.8001e-08,9.8907e-08,5.8085e-05,0.1338,0.18404,-0.027073,0.034645
0.65326,1.4,1.4233e-08,1.3961e-08,1.4077e-08,6.3553e-06,0.15978,0.2154,-0.018065,0.035145
0.89069,1.4,8.2981e-08,8.0191e-08,8.1222e-08,2.4804e-05,0.14307,0.25204,0.011398,0.038519
0.59468,1.4,4.3207e-08,4.1972e-08,4.2385e-08,1.9914e-05,0.12666,0.23619,-0.040748,0.020423
0.69472,1.4,1.5426e-07,1.5127e-07,1.5254e-07,5.8694e-05,0.12579,0.17802,-0.017393,0.031229
0.81311,1.4,1.5699e-07,1.5347e-07,1.5582e-07,5.4042e-05,0.14686,0.19784,-0.009628,0.034805
0.72559,1.4,1.9782e-07,1.9234e-07,1.9481e-07,6.767e-05,0.16827,0.25074,-0.028359,0.03477
0.99006,1.4,1.0195e-07,9.7888e-08,9.9247e-08,2.541e-05,0.15339,0.23296,0.022395,0.044566
0.8067,1.4,1.2239e-08,1.1895e-08,1.2052e-08,4.4976e-06,0.17541,0.23676,0.016839,0.048281
0.85395,1.4,8.6696e-08,8.3231e-08,8.4382e-08,2.3529e-05,0.14694,0.26184,-0.016754,0.039162
0.5867,1.4,2.7966e-08,2.7493e-08,2.7783e-08,1.5853e-05,0.15111,0.21854,-0.040571,0.024775
0.49929,1.4,8.2107e-08,8.0993e-08,8.1653e-08,4.0862e-05,0.15271,0.18901,-0.020451,0.013881
0.61883,1.4,3.9208e-08,3.825e-08,3.8711e-08,1.6661e-05,0.15409,0.18884,-0.041437,0.015468
0.73274,1.4,1.573e-08,1.5472e-08,1.5681e-08,7.0807e-06,0.13853,0.22216,0.0038741,0.038568
0.78407,1.4,1.8986e-07,1.8459e-07,1.868e-07,6.2585e-05,0.14315,0.24458,-0.019156,0.032689
0.62221,1.4,4.1469e-08,4.0731e-08,4.1289e-08,2.0024e-05,0.12067,0.21016,-0.050578,0.026037
0.74128,1.4,1.8988e-07,1.8509e-07,1.8762e-07,7.9286e-05,0.14026,0.20964,-0.022324,0.031565
0.77657,1.4,3.2232e-08,3.1532e-08,3.1974e-08,1.2493e-05,0.12576,0.22505,-0.034008,0.030212
0.9285,1.4,1.1888e-07,1.1411e-07,1.1579e-07,2.966e-05,0.16223,0.21762,-0.0082158,0.040032
0.68362,1.4,1.7494e-08,1.6952e-08,1.7117e-08,6.3923e-06,0.15102,0.21413,-0.0039724,0.032771
0.60088,1.4,4.3025e-08,4.1994e-08,4.2539e-08,2.0039e-05,0.14046,0.19794,-0.051236,0.019311
0.72585,1.4,1.5646e-07,1.5372e-07,1.5624e-07,5.898e-05,0.14507,0.16101,0.0024351,0.037374
0.57237,1.4,3.3189e-08,3.2558e-08,3.295e-08,1.6055e-05,0.15321,0.16947,-0.026182,0.015809
0.47486,1.4,3.1157e-08,3.0664e-08,3.1042e-08,2.2637e-05,0.13711,0.22243,-0.053782,0.016925
0.75365,1.4,3.1603e-08,3.0861e-08,3.1353e-08,1.2557e-05,0.15712,0.21952,0.00091953,0.049323
0.67481,1.4,1.2967e-07,1.2673e-07,1.2878e-07,5.1753e-05,0.16802,0.24271,-0.010367,0.047643
0.48696,1.4,2.0383e-08,2.0031e-08,2.0235e-08,1.2591e-05,0.13409,0.18882,-0.055468,0.020772
0.8718,1.4,1.4167e-07,1.3608e-07,1.3801e-07,3.7589e-05,0.13397,0.21926,-0.019589,0.036198
0.83561,1.4,1.4704e-07,1.4271e-07,1.4472e-07,4.6833e-05,0.13998,0.19597,-0.020819,0.042419
0.75344,1.4,1.6124e-07,1.5854e-07,1.6074e-07,5.8595e-05,0.15752,0.21271,-0.022761,0.035338
0.42537,1.4,1.7109e-08,1.686e-08,1.7001e-08,1.5726e-05,0.17441,0.22122,-0.029767,0.026931
0.55711,1.4,1.9148e-07,1.8689e-07,1.8909e-07,0.00011484,0.15011,0.21029,-0.022792,0.023973
0.71225,1.4,2.0305e-07,1.9727e-07,1.9995e-07,8.5777e-05,0.12697,0.21509,-0.026969,0.029409
0.75234,1.4,1.6846e-07,1.6403e-07,1.6612e-07,5.4811e-05,0.16845,0.17922,0.010158,0.032866
0.97838,1.4,1.5141e-07,1.4572e-07,1.4777e-07,3.6784e-05,0.13514,0.23043,0.0059351,0.037132
0.93016,1.4,1.0696e-07,1.0284e-07,1.0443e-07,2.8573e-05,0.16527,0.26502,-0.0077549,0.040399
0.77353,1.4,3.4342e-08,3.3212e-08,3.3576e-08,1.2069e-05,0.18207,0.22498,-0.0010838,0.03823
0.49496,1.4,1.053e-07,1.0278e-07,1.0399e-07,4.9425e-05,0.12531,0.1808,-0.045791,0.018286
0.51147,1.4,3.1429e-08,3.0852e-08,3.1204e-08,1.7863e-05,0.1612,0.20693,-0.052943,0.023568
0.90161,1.4,6.899e-08,6.6908e-08,6.7858e-08,2.1573e-05,0.17214,0.20244,0.011858,0.039379
0.541,1.4,1.7394e-08,1.6987e-08,1.712e-08,9.4839e-06,0.15765,0.23986,-0.019691,0.027545
0.60738,1.4,1.6651e-08,1.6277e-08,1.6401e-08,8.7288e-06,0.16791,0.16928,-0.030275,0.027509
0.62886,1.4,1.7217e-07,1.6929e-07,1.7171e-07,9.4851e-05,0.17166,0.19594,-0.027548,0.029968
0.48656,1.4,5.848e-08,5.7488e-08,5.7994e-08,4.4946e-05,0.1375,0.1931,-0.0090584,0.025982
0.76489,1.4,1.2594e-08,1.2181e-08,1.2281e-08,4.1075e-06,0.12744,0.21989,0.023002,0.039511
0.88907,1.4,1.3152e-07,1.2695e-07,1.2849e-07,3.5121e-05,0.12696,0.24598,-0.0059906,0.030104
0.66134,1.4,1.3372e-08,1.3082e-08,1.3242e-08,6.0684e-06,0.14929,0.24057,-0.014381,0.04147
0.59336,1.4,1.5248e-07,1.502e-07,1.518e-07,5.6183e-05,0.12858,0.18331,-0.027233,0.03143
0.61373,1.4,1.6749e-07,1.65e-07,1.6703e-07,6.353e-05,0.13976,0.16896,-0.012036,0.031432
0.9176,1.4,3.4125e-08,3.3202e-08,3.3659e-08,1.0908e-05,0.1469,0.20641,0.010376,0.049354
0.63249,1.4,1.4587e-08,1.4246e-08,1.439e-08,7.0074e-06,0.16247,0.17316,-0.01413,0.03223
0.59589,1.4,1.0821e-07,1.0546e-07,1.0693e-07,5.549e-05,0.12946,0.16656,-0.040196,0.024682
0.55711,1.4,9.8449e-08,9.7076e-08,9.7842e-08,6.2248e-05,0.1649,0.17114,-0.010128,0.036463
0.97764,1.4,9.925e-08,9.5569e-08,9.715e-08,2.5081e-05,0.1435,0.25065,-0.005644,0.045408
0.87424,1.4,3.2178e-08,3.1424e-08,3.1834e-08,1.1115e-05,0.16274,0.22854,-0.014773,0.043302
0.56414,1.4,1.5963e-07,1.5718e-07,1.5891e-07,6.6344e-05,0.1521,0.19345,-0.025249,0.026276
0.89517,1.4,9.3396e-08,9.0025e-08,9.1194e-08,2.5513e-05,0.15398,0.25617,-0.023987,0.036746
0.73037,1.4,1.6075e-08,1.5604e-08,1.578e-08,5.9456e-06,0.13042,0.18885,-0.021592,0.036166
0.66417,1.4,1.9117e-07,1.8567e-07,1.8771e-07,7.2162e-05,0.15796,0.1834,-0.022444,0.027506
0.98909,1.4,8.7673e-08,8.4737e-08,8.5682e-08,2.2572e-05,0.17035,0.21516,0.0090959,0.045371
0.71702,1.4,1.2764e-08,1.242e-08,1.2595e-08,5.4361e-06,0.17581,0.21219,-0.011589,0.045408
0.50953,1.4,1.6481e-07,1.6256e-07,1.6405e-07,2.5383e-05,0.15772,0.17688,-0.0038905,0.02504
0.90178,1.4,7.2911e-08,7.0186e-08,7.1025e-08,2.0043e-05,0.13869,0.23156,-0.0032605,0.04544
0.6627,1.4,1.8864e-07,1.8556e-07,1.8768e-07,8.4698e-05,0.12253,0.22963,-0.013423,0.028754
0.7309,1.4,1.6231e-07,1.5711e-07,1.5957e-07,5.4898e-05,0.16238,0.20695,-0.022005,0.039735
0.85635,1.4,1.3869e-07,1.3326e-07,1.3503e-07,3.5994e-05,0.15177,0.22938,-0.014738,0.027994
0.89771,1.4,9.9147e-08,9.5549e-08,9.6595e-08,2.7132e-05,0.15477,0.22072,-0.0064261,0.036589
0.77295,1.4,1.9459e-07,1.8898e-07,1.9172e-07,6.8856e-05,0.17043,0.23824,-0.026475,0.031168
0.49404,1.4,2.8363e-08,2.7866e-08,2.8146e-08,2.1375e-05,0.12829,0.15172,-0.0377,0.015241
0.78339,1.4,3.1195e-08,3.0459e-08,3.0878e-08,1.2806e-05,0.13116,0.21047,-0.011434,0.028157
0.60924,1.4,1.2687e-07,1.2328e-07,1.2464e-07,4.8528e-05,0.17967,0.19316,0.0069699,0.037975
0.54851,1.4,4.202e-08,4.1337e-08,4.1812e-08,2.2494e-05,0.16057,0.22184,-0.042391,0.018593
0.77046,1.4,3.0623e-08,2.9758e-08,3.02e-08,1.1124e-05,0.13851,0.18194,0.0021831,0.047351
0.50611,1.4,1.4455e-07,1.4234e-07,1.4372e-07,8.7402e-05,0.14693,0.1791,-0.047168,0.021967
0.75246,1.4,1.2862e-08,1.2481e-08,1.2591e-08,4.5593e-06,0.13666,0.22381,-0.011923,0.040708
0.76111,1.4,2.969e-08,2.8836e-08,2.9232e-08,1.0902e-05,0.16229,0.17368,-0.029196,0.023837
0.60408,1.4,1.627e-07,1.6011e-07,1.62e-07,8.8013e-05,0.14889,0.16202,-0.026449,0.026704
0.88472,1.4,3.6367e-08,3.5162e-08,3.5688e-08,1.1788e-05,0.15209,0.24811,-0.00477,0.041181
1.0187,1.4,7.8073e-08,7.5472e-08,7.6722e-08,2.0857e-05,0.1766,0.20905,0.0090392,0.054312
0.54103,1.4,1.1616e-07,1.1455e-07,1.1563e-07,6.2288e-05,0.18116,0.16354,-0.019704,0.035938
1.012,1.4,1.2581e-07,1.2109e-07,1.2271e-07,3.0245e-05,0.14306,0.26677,0.023758,0.042745
0.81422,1.4,2.6983e-08,2.6354e-08,2.6672e-08,1.0012e-05,0.14215,0.20907,-0.0164,0.027638
0.96986,1.4,1.1597e-07,1.1174e-07,1.1334e-07,2.9318e-05,0.16612,0.23546,0.012349,0.043389
0.6134,1.4,1.2007e-07,1.1812e-07,1.1956e-07,5.4563e-05,0.15058,0.19872,-0.019407,0.0388
0.85065,1.4,3.4253e-08,3.299e-08,3.3477e-08,1.0157e-05,0.14826,0.26708,0.013459,0.049924
0.76416,1.4,1.9712e-07,1.9135e-07,1.9362e-07,5.9719e-05,0.13887,0.20956,-0.033731,0.026442
0.70315,1.4,1.55e-08,1.5066e-08,1.5237e-08,6.9249e-06,0.17025,0.21755,0.0039069,0.036941
0.57956,1.4,1.6504e-07,1.6269e-07,1.6452e-07,0.00011496,0.16255,0.21014,-0.020345,0.022808
0.54771,1.4,1.2575e-07,1.2348e-07,1.2482e-07,4.9484e-05,0.17669,0.16546,-0.013006,0.033612
0.71718,1.4,1.2268e-07,1.1925e-07,1.2097e-07,4.6417e-05,0.14291,0.18664,-0.021229,0.04415
0.76823,1.4,1.6807e-07,1.6369e-07,1.6607e-07,5.4833e-05,0.1594,0.18166,-0.022744,0.035682
0.49808,1.4,1.0203e-07,1.0036e-07,1.013e-07,5.5633e-05,0.17281,0.21656,-0.025346,0.033939
0.85316,1.4,6.2339e-08,5.9886e-08,6.0623e-08,1.7418e-05,0.12617,0.21228,-0.032387,0.028767
