0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.64792,1.4,2.7805e-08,2.7445e-08,2.7714e-08,1.4858e-05,0.15025,0.20314,-0.016886,0.024584
0.86742,1.4,5.8948e-08,5.6977e-08,5.7701e-08,1.846e-05,0.17764,0.19865,-0.011819,0.045361
0.74324,1.4,2.2549e-07,2.1828e-07,2.2064e-07,5.9403e-05,0.16685,0.23869,-0.04308,0.027613
0.63074,1.4,1.5809e-07,1.554e-07,1.5725e-07,5.8888e-05,0.15067,0.20162,-0.0046802,0.033655
0.99777,1.4,1.4812e-07,1.4196e-07,1.4438e-07,3.5288e-05,0.13674,0.27599,-0.030314,0.038246
0.8251,1.4,3.824e-08,3.683e-08,3.7368e-08,1.1293e-05,0.15547,0.20214,-0.034323,0.024093
1.0434,1.4,1.3141e-07,1.2634e-07,1.2838e-07,2.892e-05,0.17881,0.24232,-0.015857,0.044185
0.69927,1.4,1.8778e-08,1.8233e-08,1.8389e-08,6.6509e-06,0.16262,0.23674,-0.024493,0.033135
0.52121,1.4,2.7393e-08,2.6992e-08,2.7274e-08,1.7029e-05,0.14932,0.19304,-0.031621,0.020093
0.76438,1.4,1.5686e-08,1.5177e-08,1.5358e-08,5.4605e-06,0.14275,0.2131,-0.024896,0.03821
0.72693,1.4,1.9761e-07,1.9216e-07,1.9442e-07,7.1978e-05,0.14368,0.20534,-0.00020694,0.027256
0.47813,1.4,2.0943e-08,2.0591e-08,2.0796e-08,1.5701e-05,0.1455,0.20994,-0.05665,0.02433
0.69369,1.4,3.8651e-08,3.7434e-08,3.7731e-08,1.3777e-05,0.12236,0.23667,-0.01661,0.026156
0.752,1.4,1.3218e-08,1.28e-08,1.2953e-08,4.9121e-06,0.13859,0.23485,0.015949,0.043716
0.87685,1.4,8.2856e-08,7.9691e-08,8.0873e-08,2.3566e-05,0.17189,0.26973,0.0034818,0.042941
0.81429,1.4,1.796e-07,1.7364e-07,1.7574e-07,5.7154e-05,0.16247,0.24912,-0.027341,0.027061
0.77259,1.4,1.372e-08,1.3397e-08,1.3562e-08,5.6081e-06,0.1331,0.18704,0.013429,0.039974
0.66729,1.4,1.9243e-07,1.8808e-07,1.9001e-07,7.3169e-05,0.15943,0.21554,-0.0061366,0.026883
0.58912,1.4,1.9619e-08,1.9183e-08,1.9396e-08,1.0877e-05,0.12941,0.22684,-0.038559,0.030388
0.7724,1.4,1.8761e-08,1.8133e-08,1.8311e-08,6.576e-06,0.17717,0.25053,-0.00049706,0.035903
0.57424,1.4,2.0382e-07,1.989e-07,2.0128e-07,8.194e-05,0.14251,0.23522,-0.04145,0.030841
0.56086,1.4,1.3646e-07,1.3458e-07,1.3598e-07,5.1337e-05,0.15721,0.18107,-0.019404,0.03311
0.82717,1.4,6.3913e-08,6.1442e-08,6.2209e-08,1.8121e-05,0.13349,0.21181,-0.0063662,0.039356
0.77705,1.4,1.183e-08,1.1587e-08,1.1706e-08,4.5397e-06,0.13348,0.18812,-0.0034544,0.044896
0.6871,1.4,1.7922e-07,1.7595e-07,1.7807e-07,7.382e-05,0.15543,0.17797,-0.0085215,0.028856
0.84916,1.4,9.0671e-08,8.7255e-08,8.828e-08,2.4388e-05,0.17489,0.21908,0.007426,0.041194
0.70349,1.4,1.9245e-07,1.8763e-07,1.9029e-07,7.0005e-05,0.15812,0.23096,-0.017697,0.035309
0.64049,1.4,3.3481e-08,3.2737e-08,3.3074e-08,1.4488e-05,0.16695,0.21393,-0.020492,0.023525
0.65564,1.4,1.3457e-08,1.3056e-08,1.3227e-08,5.5657e-06,0.17646,0.1959,-0.010566,0.041404
0.66695,1.4,1.2163e-07,1.1991e-07,1.2139e-07,5.0495e-05,0.17272,0.2253,-0.011892,0.044753
0.68653,1.4,4.3098e-08,4.1936e-08,4.2403e-08,1.8193e-05,0.1223,0.24021,-0.02236,0.022873
0.69425,1.4,1.5562e-08,1.5157e-08,1.5295e-08,5.9927e-06,0.17436,0.20653,0.010591,0.035612
0.6622,1.4,1.9393e-07,1.8868e-07,1.9074e-07,7.4393e-05,0.13343,0.18541,-0.032844,0.027999
0.83538,1.4,1.4926e-07,1.4513e-07,1.4748e-07,4.7877e-05,0.1503,0.22548,-0.031032,0.033209
1.0467,1.4,1.5152e-07,1.4548e-07,1.4777e-07,3.4139e-05,0.15353,0.26356,-0.0040688,0.040739
0.74813,1.4,2.7454e-08,2.6621e-08,2.6958e-08,1.007e-05,0.16818,0.25366,-0.024548,0.026556
0.53627,1.4,3.5236e-08,3.4542e-08,3.4799e-08,2.1953e-05,0.12156,0.20247,-0.035841,0.015034
0.84083,1.4,3.4725e-08,3.3682e-08,3.4086e-08,1.1764e-05,0.16919,0.22328,-0.0080775,0.0369
0.66937,1.4,1.2538e-08,1.2262e-08,1.2395e-08,5.5916e-06,0.13966,0.18186,0.010668,0.039829
0.6376,1.4,1.3451e-07,1.3259e-07,1.3411e-07,5.1711e-05,0.16146,0.21497,0.00052977,0.040951
0.61539,1.4,1.5755e-07,1.5504e-07,1.5724e-07,5.8506e-05,0.14852,0.22069,-0.025631,0.03484
0.96084,1.4,1.3205e-07,1.2754e-07,1.2932e-07,3.4507e-05,0.17094,0.24857,0.0085939,0.039462
0.7941,1.4,1.9526e-07,1.884e-07,1.9078e-07,5.7638e-05,0.15278,0.1983,-0.017237,0.030904
0.67407,1.4,1.4998e-08,1.473e-08,1.4915e-08,7.164e-06,0.17097,0.17947,-0.0027813,0.0384
0.79258,1.4,3.7669e-08,3.6594e-08,3.7145e-08,1.328e-05,0.17664,0.24771,-0.02955,0.041764
0.7736,1.4,3.4629e-08,3.3882e-08,3.4304e-08,1.3381e-05,0.13292,0.16714,-0.043924,0.024872
0.83322,1.4,6.4005e-08,6.1898e-08,6.2756e-08,1.9038e-05,0.17195,0.2601,-0.021082,0.044059
0.95296,1.4,8.6526e-08,8.3302e-08,8.4451e-08,2.0984e-05,0.15064,0.24826,-0.0015929,0.049006
0.65165,1.4,1.112e-07,1.0908e-07,1.1034e-07,4.8951e-05,0.13125,0.16297,-0.017609,0.040672
0.76971,1.4,1.2075e-08,1.1709e-08,1.1852e-08,4.3407e-06,0.13217,0.21527,0.0065652,0.045478
0.56927,1.4,1.2991e-07,1.2757e-07,1.2931e-07,5.2688e-05,0.13537,0.17458,-0.029272,0.036495
0.97317,1.4,1.1307e-07,1.0847e-07,1.1025e-07,2.9115e-05,0.17994,0.23902,0.01792,0.045385
0.81488,1.4,1.7028e-07,1.65e-07,1.6759e-07,5.3986e-05,0.13186,0.21289,-0.025552,0.038541
0.56419,1.4,4.2371e-08,4.1287e-08,4.1712e-08,2.0452e-05,0.141,0.22381,-0.019826,0.017844
0.7225,1.4,2.2062e-07,2.1258e-07,2.1524e-07,6.7683e-05,0.14795,0.21319,-0.035759,0.03108
0.80558,1.4,1.6873e-07,1.6334e-07,1.6488e-07,5.5136e-05,0.13507,0.22393,-0.016656,0.034678
0.5346,1.4,3.5901e-08,3.5391e-08,3.5748e-08,1.6458e-05,0.11324,0.16067,-0.055949,0.015186
0.89067,1.4,4.5625e-08,4.4028e-08,4.4719e-08,1.3896e-05,0.17991,0.25291,0.013022,0.053998
0.87042,1.4,4.509e-08,4.3859e-08,4.4475e-08,1.4421e-05,0.14306,0.19651,0.0053863,0.03869
0.59455,1.4,1.4619e-07,1.4242e-07,1.4439e-07,7.1383e-05,0.14077,0.20639,-0.046926,0.027163
0.673,1.4,1.9595e-07,1.9071e-07,1.9309e-07,9.1018e-05,0.15971,0.20256,-0.022647,0.02827
0.92904,1.4,7.9339e-08,7.6373e-08,7.7259e-08,2.1205e-05,0.17938,0.23624,0.0050511,0.04278
0.73513,1.4,7.0259e-08,6.7755e-08,6.8419e-08,2.0489e-05,0.11186,0.24286,-0.03277,0.017718
0.84281,1.4,1.0805e-07,1.0491e-07,1.06e-07,3.1477e-05,0.1693,0.24935,0.0062274,0.035117
0.79963,1.4,3.0414e-08,2.9673e-08,3.0096e-08,1.0659e-05,0.17958,0.20355,-0.0036442,0.050121
0.62036,1.4,1.872e-08,1.8338e-08,1.8507e-08,9.3675e-06,0.16468,0.23209,-0.0053321,0.028297
0.68707,1.4,3.5075e-08,3.4025e-08,3.4412e-08,1.2633e-05,0.12751,0.20585,-0.046835,0.020459
0.65658,1.4,1.3362e-08,1.2989e-08,1.3116e-08,5.2823e-06,0.15074,0.20266,-0.0026206,0.038582
0.98496,1.4,5.834e-08,5.6359e-08,5.7352e-08,1.5999e-05,0.17207,0.2236,0.025581,0.058466
0.74532,1.4,1.5802e-08,1.5258e-08,1.5435e-08,5.2195e-06,0.13605,0.25782,-0.0097547,0.037434
0.59048,1.4,1.7734e-07,1.7356e-07,1.7575e-07,6.8059e-05,0.16689,0.18487,-0.025947,0.030617
0.83271,1.4,4.1153e-08,3.9786e-08,4.0327e-08,1.222e-05,0.12897,0.18622,-0.0423,0.023783
0.69285,1.4,1.2608e-08,1.2401e-08,1.2543e-08,5.779e-06,0.13181,0.21388,-0.0011851,0.04264
0.71719,1.4,2.0764e-08,2.0109e-08,2.0321e-08,8.0911e-06,0.15314,0.24226,-0.012035,0.030493
0.45861,1.4,7.6886e-08,7.5513e-08,7.6359e-08,7.0857e-05,0.16297,0.16842,-0.033613,0.037728
0.73925,1.4,1.9251e-07,1.8782e-07,1.9036e-07,7.1155e-05,0.1296,0.21234,-0.028287,0.031945
0.84647,1.4,6.4108e-08,6.2053e-08,6.2811e-08,1.9693e-05,0.14688,0.249,-0.012213,0.041796
0.86806,1.4,9.2907e-08,8.9377e-08,9.0592e-08,2.5431e-05,0.15192,0.22361,-0.0076669,0.0409
0.71231,1.4,1.9653e-07,1.9058e-07,1.9261e-07,6.2786e-05,0.1606,0.19717,-0.012264,0.026342
0.89387,1.4,1.1288e-07,1.0828e-07,1.1004e-07,3.0299e-05,0.15499,0.23214,0.0019113,0.040261
0.93586,1.4,1.1117e-07,1.0775e-07,1.0912e-07,3.065e-05,0.14867,0.19409,-0.0075622,0.036272
0.85043,1.4,8.7883e-08,8.4478e-08,8.5542e-08,2.3617e-05,0.1564,0.25781,-0.011817,0.039404
0.41329,1.4,1.5967e-08,1.5703e-08,1.584e-08,1.5692e-05,0.1392,0.16696,-0.036529,-0.0015047
0.9218,1.4,1.116e-07,1.0717e-07,1.0862e-07,2.9583e-05,0.16079,0.24821,0.0010154,0.038873
0.58737,1.4,1.3312e-07,1.3094e-07,1.3267e-07,5.4135e-05,0.15187,0.17751,-0.012673,0.038859
0.83188,1.4,5.142e-08,4.9904e-08,5.0557e-08,1.8237e-05,0.17354,0.23145,-0.023254,0.032371
0.88736,1.4,7.0752e-08,6.8254e-08,6.9047e-08,2.0513e-05,0.16051,0.23354,0.00060841,0.04269
0.79724,1.4,1.7163e-07,1.6637e-07,1.686e-07,5.2186e-05,0.14236,0.23788,-0.01013,0.035442
0.58153,1.4,1.8752e-07,1.8358e-07,1.8599e-07,6.674e-05,0.1464,0.23423,-0.028055,0.031635
0.52343,1.4,3.2436e-08,3.1951e-08,3.231e-08,2.3357e-05,0.14542,0.17452,-0.050541,0.01925
0.66724,1.4,1.1724e-07,1.1534e-07,1.172e-07,5.2972e-05,0.16346,0.20165,-0.0076357,0.047667
0.59678,1.4,1.4965e-07,1.4759e-07,1.4938e-07,5.1501e-05,0.16863,0.21614,-0.02762,0.036807
1.034,1.4,7.4483e-08,7.1732e-08,7.2612e-08,1.7433e-05,0.14866,0.26363,0.0070433,0.050951
0.66705,1.4,1.4125e-08,1.3894e-08,1.4055e-08,7.8645e-06,0.18099,0.16642,-0.018751,0.03618
0.90585,1.4,1.3024e-07,1.2515e-07,1.2693e-07,3.2652e-05,0.13048,0.25571,0.0051238,0.037619
0.6119,1.4,1.7657e-07,1.7387e-07,1.7536e-07,6.9462e-05,0.14254,0.17172,-0.029018,0.027715
0.83617,1.4,5.6935e-08,5.5273e-08,5.5919e-08,1.728e-05,0.13939,0.25343,-0.0019149,0.045148
1.0252,1.4,1.6945e-07,1.6298e-07,1.6503e-07,3.8278e-05,0.1484,0.23514,0.0081209,0.035941
0.84522,1.4,3.9279e-08,3.7991e-08,3.8418e-08,1.2431e-05,0.13439,0.21225,0.0011374,0.045012
0.85398,1.4,3.0641e-08,2.9691e-08,3.011e-08,1.022e-05,0.13791,0.23494,0.0058114,0.048538
0.86613,1.4,8.5641e-08,8.2494e-08,8.3584e-08,2.4297e-05,0.13433,0.26165,-0.024948,0.036752
0.83213,1.4,3.4646e-08,3.3356e-08,3.3818e-08,1.0906e-05,0.15875,0.23925,-0.029456,0.04034
0.7364,1.4,1.3662e-08,1.3209e-08,1.338e-08,4.6579e-06,0.13009,0.24256,-0.017525,0.044447
0.62288,1.4,1.9632e-07,1.9242e-07,1.9466e-07,0.00011266,0.14973,0.22003,-0.015798,0.02598
1.0298,1.4,7.5972e-08,7.3041e-08,7.4216e-08,1.8282e-05,0.18556,0.25882,0.0039695,0.056767
0.80138,1.4,1.538e-07,1.4801e-07,1.5033e-07,4.5755e-05,0.14206,0.26385,-0.024532,0.037467
0.84366,1.4,3.5308e-08,3.44e-08,3.4831e-08,1.1139e-05,0.1266,0.20487,-0.0017409,0.038945
0.48339,1.4,3.3277e-08,3.2707e-08,3.3073e-08,2.1589e-05,0.16735,0.17356,-0.034001,0.015328
0.77347,1.4,2.0141e-07,1.9477e-07,1.9656e-07,6.415e-05,0.12367,0.2307,-0.011526,0.028637
0.75401,1.4,1.9447e-07,1.8824e-07,1.9033e-07,5.938e-05,0.16375,0.18579,-0.026671,0.024133
0.75135,1.4,1.4493e-08,1.4152e-08,1.434e-08,6.3084e-06,0.17313,0.22332,-0.0092281,0.041926
0.88925,1.4,4.7822e-08,4.63e-08,4.6956e-08,1.5202e-05,0.18201,0.2358,-0.012371,0.044911
0.80786,1.4,6.8449e-08,6.6523e-08,6.7407e-08,2.5518e-05,0.17665,0.21259,0.0078174,0.033654
0.86043,1.4,2.867e-08,2.7712e-08,2.8043e-08,7.9636e-06,0.14854,0.19791,-0.03769,0.028235
1.0286,1.4,1.4736e-07,1.4224e-07,1.4428e-07,3.6563e-05,0.18473,0.26414,-0.00031896,0.042175
0.83114,1.4,1.1896e-07,1.1482e-07,1.1626e-07,3.3964e-05,0.15155,0.25923,-0.0059444,0.030077
0.59085,1.4,1.3247e-07,1.3005e-07,1.3166e-07,5.0797e-05,0.1674,0.20067,-0.013639,0.035925
0.62907,1.4,1.5195e-08,1.4849e-08,1.5046e-08,7.8597e-06,0.18336,0.24052,-0.01952,0.040814
1.0139,1.4,1.0745e-07,1.0332e-07,1.0487e-07,2.59e-05,0.14909,0.25421,0.00088026,0.043675
0.49645,1.4,2.3986e-08,2.3561e-08,2.376e-08,1.7308e-05,0.13128,0.2133,-0.032382,0.015833
0.66258,1.4,1.5263e-08,1.5031e-08,1.519e-08,7.1686e-06,0.151,0.21578,-0.0083544,0.036331
0.60982,1.4,1.6868e-07,1.6565e-07,1.6736e-07,9.9808e-05,0.13295,0.15927,-0.026013,0.022367
0.65592,1.4,2.0802e-07,2.0118e-07,2.0339e-07,6.6586e-05,0.15851,0.19612,-0.037101,0.029855
0.74356,1.4,1.9976e-07,1.945e-07,1.9714e-07,7.4539e-05,0.15824,0.22444,-0.015198,0.030746
0.69021,1.4,1.9892e-07,1.9365e-07,1.9565e-07,6.8337e-05,0.14687,0.19612,-0.030872,0.02863
0.44508,1.4,1.2942e-08,1.2758e-08,1.2884e-08,9.8929e-06,0.13637,0.21162,-0.003948,0.031269
0.91367,1.4,6.1474e-08,5.9151e-08,6.0048e-08,1.6643e-05,0.1758,0.27869,0.012873,0.052986
0.72913,1.4,2.0515e-07,1.9978e-07,2.0244e-07,7.525e-05,0.16811,0.23525,-0.018087,0.031601
0.78519,1.4,1.7251e-07,1.6825e-07,1.6997e-07,6.5803e-05,0.16462,0.18579,0.0060342,0.024097
0.60776,1.4,3.963e-08,3.868e-08,3.915e-08,1.6532e-05,0.12665,0.17561,-0.05266,0.018116
0.82445,1.4,3.0866e-08,2.9763e-08,3.015e-08,9.3005e-06,0.15448,0.21943,-0.02416,0.025535
0.55118,1.4,1.3426e-07,1.313e-07,1.3282e-07,5.146e-05,0.13811,0.1976,-0.045012,0.030431
0.81602,1.4,3.1357e-08,3.0585e-08,3.1084e-08,1.0999e-05,0.15761,0.2211,0.014947,0.054261
0.88451,1.4,1.0191e-07,9.7995e-08,9.9155e-08,2.7293e-05,0.13481,0.22528,-0.010912,0.0367
0.64407,1.4,1.2586e-07,1.2336e-07,1.2477e-07,4.932e-05,0.13238,0.19071,-0.0053025,0.040387
0.72674,1.4,1.229e-08,1.1938e-08,1.2098e-08,4.8855e-06,0.18792,0.21598,-0.014893,0.046751
0.80273,1.4,7.9464e-08,7.6396e-08,7.737e-08,2.3378e-05,0.17103,0.23901,-0.012939,0.033822
0.6193,1.4,1.8349e-08,1.7915e-08,1.8104e-08,9.5729e-06,0.16507,0.23538,-0.016388,0.032367
0.83569,1.4,6.4226e-08,6.1896e-08,6.2665e-08,1.9513e-05,0.17165,0.23694,0.0067621,0.040548
0.36638,1.4,2.1685e-08,2.1362e-08,2.1546e-08,2.589e-05,0.1606,0.17175,-0.035255,0.02142
0.74433,1.4,1.2993e-08,1.258e-08,1.2749e-08,4.7342e-06,0.15318,0.25338,-0.026261,0.04409
0.92397,1.4,6.8256e-08,6.6098e-08,6.6856e-08,1.8666e-05,0.15815,0.22361,0.020386,0.047574
0.71071,1.4,1.1213e-07,1.0982e-07,1.1128e-07,4.7102e-05,0.18169,0.22025,0.0032043,0.048144
0.96336,1.4,1.0427e-07,1.007e-07,1.0217e-07,2.9254e-05,0.1675,0.21014,0.0098755,0.042225
0.99828,1.4,1.26e-07,1.2108e-07,1.2295e-07,2.889e-05,0.16123,0.21053,-0.0090009,0.046072
0.80203,1.4,3.3379e-08,3.2612e-08,3.3065e-08,1.2139e-05,0.17239,0.25004,0.005045,0.0485
1.0136,1.4,1.5207e-07,1.4645e-07,1.4888e-07,3.4168e-05,0.13591,0.26999,-0.015611,0.038773
0.57789,1.4,1.1571e-07,1.1412e-07,1.1537e-07,5.5218e-05,0.14169,0.21617,-0.023912,0.038636
1.0038,1.4,1.0064e-07,9.6973e-08,9.8591e-08,2.6575e-05,0.15728,0.20767,0.013585,0.046729
0.88398,1.4,4.9154e-08,4.769e-08,4.8396e-08,1.5724e-05,0.13149,0.21677,-0.0096902,0.036208
0.54896,1.4,2.7235e-08,2.6703e-08,2.7087e-08,1.4628e-05,0.16836,0.21321,-0.041321,0.027888
0.69382,1.4,1.9911e-07,1.9445e-07,1.967e-07,8.6157e-05,0.15208,0.2334,-0.021445,0.02722
0.87542,1.4,4.1147e-08,4.008e-08,4.0575e-08,1.3574e-05,0.14456,0.23924,-0.0030743,0.038483
0.99636,1.4,8.1777e-08,7.8443e-08,7.9695e-08,1.9873e-05,0.1714,0.26807,-0.0014058,0.051485
0.92184,1.4,1.4333e-07,1.3815e-07,1.3994e-07,3.7171e-05,0.16759,0.26315,0.010045,0.035515
0.53908,1.4,5.635e-08,5.5263e-08,5.5937e-08,3.5592e-05,0.15713,0.16225,-0.025008,0.02819
0.56719,1.4,4.0201e-08,3.9258e-08,3.9738e-08,1.915e-05,0.16103,0.16272,-0.032056,0.016417
0.73833,1.4,4.3991e-08,4.2795e-08,4.3252e-08,1.2268e-05,0.15671,0.22353,-0.055094,0.019976
0.91369,1.4,9.1023e-08,8.7767e-08,8.9103e-08,2.6256e-05,0.17284,0.21846,-0.035769,0.035829
0.96715,1.4,9.927e-08,9.5704e-08,9.6933e-08,2.4647e-05,0.14115,0.22939,0.0028155,0.044604
0.7784,1.4,3.2068e-08,3.1053e-08,3.1487e-08,1.1377e-05,0.14093,0.20561,-0.021191,0.026418
0.73687,1.4,1.4389e-08,1.3858e-08,1.401e-08,4.5657e-06,0.14865,0.26788,-0.0086135,0.039481
0.62986,1.4,1.0791e-07,1.0612e-07,1.0729e-07,4.8551e-05,0.15575,0.17726,0.0078842,0.044361
0.81558,1.4,5.1781e-08,5.0151e-08,5.0707e-08,1.5674e-05,0.16762,0.23239,-0.020067,0.030809
0.83577,1.4,8.5982e-08,8.2948e-08,8.4185e-08,2.4464e-05,0.16274,0.26433,-0.030068,0.031827
0.61928,1.4,1.6872e-07,1.6545e-07,1.6724e-07,5.9711e-05,0.15124,0.1847,-0.019772,0.030119
0.44528,1.4,3.134e-08,3.0832e-08,3.1206e-08,2.2005e-05,0.12715,0.18729,-0.041251,0.015476
0.64968,1.4,3.8645e-08,3.8135e-08,3.8502e-08,1.772e-05,0.1477,0.21746,-0.011724,0.020453
0.69924,1.4,2.6631e-08,2.6025e-08,2.6328e-08,1.0244e-05,0.11511,0.20087,-0.037307,0.02476
0.60504,1.4,1.4746e-08,1.4467e-08,1.4619e-08,7.7653e-06,0.13212,0.21531,-0.0082313,0.033667
0.90966,1.4,4.1621e-08,4.0318e-08,4.0806e-08,1.2263e-05,0.15126,0.23708,0.01461,0.053291
0.68931,1.4,1.3933e-08,1.3689e-08,1.3892e-08,6.8893e-06,0.17691,0.22196,-0.028135,0.043082
0.75529,1.4,1.3881e-08,1.3534e-08,1.3683e-08,5.0209e-06,0.17585,0.24058,0.017,0.040917
0.47838,1.4,2.5096e-08,2.4607e-08,2.4865e-08,1.3527e-05,0.13609,0.15177,-0.037769,0.010772
0.79752,1.4,6.0327e-08,5.8223e-08,5.8859e-08,1.7111e-05,0.13178,0.20822,-0.031918,0.022797
0.92434,1.4,1.1983e-07,1.1488e-07,1.1663e-07,3.1858e-05,0.13151,0.2415,0.0065967,0.037819
0.85314,1.4,3.219e-08,3.0957e-08,3.136e-08,9.1662e-06,0.12498,0.25548,-0.047912,0.027979
0.79762,1.4,9.844e-08,9.5677e-08,9.7018e-08,3.1295e-05,0.1788,0.25656,0.01202,0.049726
0.53583,1.4,1.1051e-07,1.0846e-07,1.0967e-07,4.78e-05,0.1376,0.1708,-0.023232,0.033185
0.72565,1.4,1.7175e-07,1.6724e-07,1.6932e-07,5.7423e-05,0.13121,0.19883,-0.032386,0.033465
0.58587,1.4,1.6307e-07,1.6038e-07,1.6224e-07,5.757e-05,0.14876,0.19031,-0.0082506,0.030074
0.5462,1.4,1.5906e-07,1.5548e-07,1.5721e-07,4.9287e-05,0.17165,0.18175,-0.010244,0.029291
0.78755,1.4,3.4098e-08,3.3206e-08,3.3682e-08,1.2627e-05,0.15869,0.20296,-0.032215,0.026097
0.67143,1.4,4.7251e-08,4.6168e-08,4.6671e-08,2.17e-05,0.15653,0.20114,-0.045863,0.023176
0.7978,1.4,1.9783e-07,1.9056e-07,1.9351e-07,6.2784e-05,0.13187,0.24926,-0.016838,0.034328
0.6664,1.4,1.9835e-07,1.921e-07,1.9414e-07,7.704e-05,0.14804,0.21412,-0.013213,0.023947
0.34609,1.3996,1.8034e-08,1.7765e-08,1.7912e-08,2.6316e-05,0.16322,0.20783,-0.038599,0.024985
0.69061,1.4,1.3109e-08,1.289e-08,1.3048e-08,6.6185e-06,0.16281,0.16449,-0.011051,0.039947
0.57663,1.4,1.4943e-08,1.4652e-08,1.4812e-08,8.1631e-06,0.17331,0.19657,-0.036625,0.034164
0.81749,1.4,5.9803e-08,5.7751e-08,5.8333e-08,1.8257e-05,0.14791,0.24881,0.0028464,0.04023
0.72883,1.4,2.8623e-08,2.7821e-08,2.8192e-08,1.0392e-05,0.16523,0.23723,-0.041506,0.026348
0.65775,1.4,3.4425e-08,3.3951e-08,3.4377e-08,1.7545e-05,0.13223,0.15636,-0.032789,0.024872
0.55676,1.4,1.8284e-08,1.7864e-08,1.8065e-08,1.0113e-05,0.14064,0.22187,-0.027757,0.030311
0.77244,1.4,2.9688e-08,2.8741e-08,2.9021e-08,9.5536e-06,0.16227,0.25339,-0.010573,0.020603
0.54782,1.4,3.3308e-08,3.2682e-08,3.2933e-08,1.8856e-05,0.12778,0.21408,-0.025534,0.017743
0.60952,1.4,1.2418e-07,1.2184e-07,1.2352e-07,5.2024e-05,0.14461,0.20126,-0.0078024,0.041576
0.84938,1.4,2.3672e-08,2.2719e-08,2.3e-08,6.7864e-06,0.15644,0.23183,-0.037941,0.0266
0.84018,1.4,2.1275e-07,2.0519e-07,2.08e-07,5.3374e-05,0.15196,0.21205,-0.042395,0.030487
0.58453,1.4,4.4599e-08,4.3571e-08,4.3948e-08,2.1206e-05,0.14658,0.22207,-0.032649,0.015611
0.87629,1.4,4.4769e-08,4.3333e-08,4.3914e-08,1.3542e-05,0.14438,0.25799,0.0087266,0.05137
0.8339,1.4,3.3284e-08,3.2415e-08,3.2818e-08,1.1757e-05,0.15622,0.18047,0.0081175,0.040143
0.71453,1.4,1.7148e-08,1.6732e-08,1.6917e-08,6.8412e-06,0.15576,0.20174,0.00065352,0.033219
0.69551,1.4,1.1648e-07,1.1434e-07,1.1583e-07,5.1522e-05,0.1596,0.16354,-0.011858,0.044586
0.56285,1.4,1.0658e-07,1.0467e-07,1.0597e-07,5.5217e-05,0.17895,0.18015,-0.030891,0.037721
0.82821,1.4,6.4682e-08,6.2227e-08,6.29e-08,1.9636e-05,0.16397,0.22745,0.0099502,0.040308
0.74643,1.4,3.0727e-08,2.9663e-08,3.0024e-08,9.6016e-06,0.1323,0.2036,-0.030375,0.024049
0.56509,1.4,1.3941e-07,1.37e-07,1.3825e-07,5.01e-05,0.14206,0.19012,-0.016235,0.031517
0.92186,1.4,5.5653e-08,5.4168e-08,5.4986e-08,1.6414e-05,0.16516,0.18776,0.027012,0.0452
0.58972,1.4,1.9661e-07,1.9368e-07,1.9564e-07,9.273e-05,0.16951,0.21779,-0.022831,0.026424
0.58836,1.4,4.4082e-08,4.3078e-08,4.3544e-08,2.1102e-05,0.1513,0.18059,-0.039797,0.019109
0.79178,1.4,1.6338e-07,1.583e-07,1.6033e-07,5.1259e-05,0.16087,0.25137,-0.019562,0.035155
0.62302,1.4,1.4604e-08,1.4333e-08,1.4486e-08,7.0502e-06,0.1444,0.1828,-0.011371,0.034989
0.618,1.4,4.6282e-08,4.5255e-08,4.5816e-08,2.07e-05,0.13932,0.22114,-0.042901,0.017875
0.78931,1.4,1.4607e-08,1.4355e-08,1.4556e-08,6.3024e-06,0.15023,0.19398,0.0055585,0.04039
0.55461,1.4,1.2717e-07,1.2433e-07,1.2544e-07,5.0312e-05,0.15136,0.18052,-0.017231,0.031307
0.65781,1.4,2.0714e-07,2.0107e-07,2.0346e-07,8.4033e-05,0.12928,0.22667,-0.033488,0.027292
0.66498,1.4,3.8575e-08,3.7848e-08,3.8227e-08,1.6947e-05,0.12588,0.21512,-0.018619,0.02152
0.81549,1.4,1.9088e-07,1.8415e-07,1.867e-07,5.3587e-05,0.15718,0.19229,-0.020219,0.030703
0.70277,1.4,1.5431e-08,1.5142e-08,1.5283e-08,6.6032e-06,0.14136,0.18809,-0.018593,0.034928
0.75352,1.4,2.981e-08,2.8903e-08,2.9201e-08,1.0123e-05,0.16827,0.24891,-0.00098634,0.043467
0.55423,1.4,1.3017e-07,1.2773e-07,1.2899e-07,4.7286e-05,0.14138,0.16113,-0.022049,0.028613
0.52708,1.4,1.8766e-08,1.8424e-08,1.8656e-08,1.1988e-05,0.12581,0.19398,-0.018663,0.020281
0.98657,1.4,1.5918e-07,1.5295e-07,1.5496e-07,3.8324e-05,0.16085,0.24352,-0.0057143,0.033201
0.55955,1.4,1.7383e-07,1.7118e-07,1.7303e-07,8.3462e-05,0.13631,0.18316,-0.0095096,0.024324
0.57155,1.4,3.3189e-08,3.2537e-08,3.284e-08,1.751e-05,0.14028,0.21641,-0.026362,0.021227
0.79974,1.4,5.0858e-08,4.8932e-08,4.9549e-08,1.5867e-05,0.13771,0.20337,-0.026936,0.028026
0.8689,1.4,5.55e-08,5.352e-08,5.4296e-08,1.6294e-05,0.16672,0.23968,0.010434,0.047384
0.6913,1.4,1.0041e-07,9.827e-08,9.9439e-08,4.304e-05,0.16306,0.1732,0.016895,0.047029
0.72223,1.4,1.94e-07,1.8699e-07,1.8909e-07,6.028e-05,0.14069,0.20507,-0.018182,0.022602
0.7637,1.4,1.941e-07,1.8879e-07,1.9123e-07,6.3427e-05,0.14181,0.22069,-0.024618,0.03332
0.99406,1.4,6.0037e-08,5.7784e-08,5.866e-08,1.525e-05,0.1457,0.263,-0.0024566,0.054867
0.84015,1.4,2.9467e-08,2.8688e-08,2.9082e-08,1.0295e-05,0.1827,0.23218,-0.011035,0.051288
0.44683,1.4,1.5114e-08,1.4886e-08,1.4995e-08,1.1017e-05,0.14737,0.22045,-0.019417,0.022593
0.77966,1.4,1.9897e-08,1.9087e-08,1.933e-08,6.303e-06,0.12255,0.23584,-0.015488,0.036516
0.90366,1.4,7.2594e-08,7.008e-08,7.1175e-08,2.0702e-05,0.16169,0.2231,0.010293,0.043563
0.66716,1.4,1.3646e-07,1.3395e-07,1.3566e-07,5.4602e-05,0.16091,0.19379,-0.029373,0.03764
0.91056,1.4,7.4798e-08,7.1942e-08,7.3006e-08,2.0972e-05,0.1438,0.207,0.0089328,0.047937
0.77445,1.4,1.6153e-07,1.5765e-07,1.5975e-07,5.3229e-05,0.13224,0.18379,-0.015673,0.035456
0.8958,1.4,1.3807e-07,1.3274e-07,1.3433e-07,3.4949e-05,0.14356,0.25982,0.00072943,0.033832
0.47416,1.4,1.2705e-08,1.2502e-08,1.2653e-08,9.5051e-06,0.17486,0.22582,-0.038605,0.032931
0.86039,1.4,3.2269e-08,3.1378e-08,3.1879e-08,1.0944e-05,0.15824,0.24036,-0.00031675,0.048198
0.82676,1.4,1.6871e-07,1.6277e-07,1.6523e-07,5.1126e-05,0.15147,0.19423,-0.014972,0.03574
0.76259,1.4,1.6175e-08,1.5855e-08,1.606e-08,6.4436e-06,0.1533,0.23278,-0.0098043,0.037832
0.63857,1.4,1.3709e-08,1.3434e-08,1.3556e-08,6.8335e-06,0.13805,0.19812,-0.021161,0.035712
0.44952,1.4,1.1962e-07,1.1803e-07,1.1898e-07,1.1244e-05,0.12911,0.1667,-0.031762,0.020502
0.78999,1.4,1.1961e-08,1.1532e-08,1.1683e-08,3.959e-06,0.16647,0.24439,0.0054517,0.04811
0.83601,1.4,5.6964e-08,5.4857e-08,5.5522e-08,1.6678e-05,0.16265,0.21718,-0.017457,0.030382
0.72359,1.4,2.118e-07,2.0478e-07,2.068e-07,6.9412e-05,0.12653,0.24723,-0.011992,0.027876
0.56914,1.4,1.4699e-08,1.4415e-08,1.4556e-08,8.5883e-06,0.17392,0.19205,-0.013147,0.031364
0.70638,1.4,1.7093e-07,1.6779e-07,1.6987e-07,6.8738e-05,0.12209,0.17307,-0.033418,0.030442
0.60953,1.4,4.258e-08,4.1513e-08,4.199e-08,2.1895e-05,0.15732,0.20962,-0.034526,0.019552
0.67472,1.4,1.8341e-08,1.7844e-08,1.8068e-08,8.8058e-06,0.17837,0.21768,-0.019035,0.034067
0.58167,1.4,1.9384e-08,1.9014e-08,1.9241e-08,1.003e-05,0.13407,0.21988,-0.043731,0.032375
0.64206,1.4,3.0413e-08,2.9811e-08,3.0233e-08,1.6805e-05,0.14019,0.17053,-0.035049,0.027421
0.87981,1.4,6.4176e-08,6.2092e-08,6.2917e-08,1.8444e-05,0.15852,0.25433,-0.001062,0.045825
0.78004,1.4,3.392e-08,3.2754e-08,3.3161e-08,1.1536e-05,0.14892,0.2595,0.0052264,0.038542
0.91148,1.4,7.0753e-08,6.802e-08,6.8949e-08,2.0357e-05,0.14929,0.21064,0.005702,0.045036
0.88324,1.4,8.4246e-08,8.1249e-08,8.2188e-08,2.3222e-05,0.12625,0.2183,-0.0055889,0.032992
0.74636,1.4,1.5898e-08,1.5463e-08,1.5609e-08,5.9538e-06,0.14303,0.23968,0.0077453,0.034929
0.66166,1.4,3.6178e-08,3.5365e-08,3.577e-08,1.7953e-05,0.16721,0.2334,-0.036276,0.026091
0.70551,1.4,1.4703e-08,1.4409e-08,1.4606e-08,6.9387e-06,0.16533,0.22963,-0.01581,0.03998
0.6573,1.4,1.772e-08,1.7383e-08,1.7545e-08,8.117e-06,0.14527,0.21931,-0.029191,0.032809
0.62299,1.4,1.3774e-08,1.3463e-08,1.3621e-08,7.2694e-06,0.15644,0.21295,-0.0052525,0.036466
0.61855,1.4,2.1855e-08,2.1437e-08,2.1725e-08,1.2697e-05,0.15962,0.22548,-0.029422,0.027539
0.58115,1.4,3.1163e-08,3.0619e-08,3.1064e-08,1.7588e-05,0.16479,0.17855,-0.039571,0.027787
0.70861,1.4,1.8538e-08,1.817e-08,1.8388e-08,8.2523e-06,0.14283,0.23704,-0.0096732,0.034163
0.71335,1.4,1.913e-07,1.8809e-07,1.9014e-07,7.2999e-05,0.14903,0.22371,-0.014858,0.031124
0.81467,1.4,1.6027e-07,1.5604e-07,1.5768e-07,5.0767e-05,0.13156,0.19485,-0.0055075,0.034981
0.7933,1.4,1.6111e-08,1.5501e-08,1.5706e-08,5.2435e-06,0.15498,0.25789,-0.0021576,0.038802
0.82159,1.4,2.5176e-08,2.4394e-08,2.4767e-08,7.7193e-06,0.1222,0.23004,-0.018133,0.030956
0.85291,1.4,6.2599e-08,6.032e-08,6.0992e-08,1.6352e-05,0.14964,0.21123,-0.035247,0.025568
0.82908,1.4,8.6782e-08,8.4069e-08,8.5e-08,2.6407e-05,0.16154,0.25186,-0.0061314,0.034773
0.82017,1.4,7.1144e-08,6.8621e-08,6.9572e-08,2.1985e-05,0.16604,0.22725,-0.0093547,0.040434
0.70198,1.4,1.3731e-08,1.3326e-08,1.3508e-08,5.6384e-06,0.14672,0.2468,-0.018725,0.044165
0.61626,1.4,4.5251e-08,4.4132e-08,4.4526e-08,2.0382e-05,0.15138,0.19085,-0.038625,0.018642
0.66801,1.4,1.965e-07,1.9206e-07,1.9422e-07,8.3477e-05,0.11599,0.2107,-0.036204,0.026819
0.63323,1.4,4.2194e-08,4.1224e-08,4.18e-08,1.9052e-05,0.16764,0.16642,-0.036756,0.023687
0.82699,1.4,1.0925e-07,1.0554e-07,1.0671e-07,3.0703e-05,0.15934,0.26262,-0.0096764,0.033091
0.72507,1.4,1.8681e-07,1.8132e-07,1.8311e-07,6.5597e-05,0.11876,0.2158,-0.012486,0.023231
0.52486,1.4,1.8138e-07,1.7774e-07,1.797e-07,0.00013097,0.1595,0.22305,-0.023489,0.021181
0.69603,1.4,1.9712e-07,1.916e-07,1.9383e-07,8.5369e-05,0.1464,0.23042,-0.013779,0.025457
0.6825,1.4,1.4134e-08,1.3838e-08,1.4012e-08,6.4916e-06,0.17003,0.19364,-0.017696,0.038716
0.875,1.4,1.1197e-07,1.0793e-07,1.095e-07,2.9346e-05,0.13633,0.26258,-0.0063922,0.032049
0.83569,1.4,3.3094e-08,3.2112e-08,3.2478e-08,1.0974e-05,0.15525,0.24767,0.0045741,0.041559
0.66024,1.4,1.7368e-07,1.7048e-07,1.7243e-07,8.5051e-05,0.15501,0.17549,-0.015656,0.025898
0.97295,1.4,1.0209e-07,9.8647e-08,1.002e-07,2.737e-05,0.17573,0.26786,0.023617,0.04808
0.89488,1.4,3.6889e-08,3.5831e-08,3.636e-08,1.1465e-05,0.13384,0.23301,0.0069034,0.046462
0.87016,1.4,1.0129e-07,9.7085e-08,9.8626e-08,2.6709e-05,0.14242,0.26315,-0.01227,0.038536
0.67754,1.4,1.399e-07,1.3698e-07,1.3856e-07,5.596e-05,0.134,0.18659,-0.027871,0.037266
0.76319,1.4,2.5559e-08,2.4996e-08,2.5361e-08,9.7608e-06,0.14543,0.20604,0.0075958,0.05637
0.52576,1.4,3.5988e-08,3.5197e-08,3.5574e-08,1.9803e-05,0.15513,0.15899,-0.033647,0.015047
0.60352,1.4,1.2918e-07,1.2557e-07,1.2739e-07,5.0167e-05,0.13516,0.18345,-0.02766,0.040099
0.84015,1.4,1.9769e-07,1.9065e-07,1.929e-07,5.6047e-05,0.13174,0.24021,-0.016692,0.029163
0.53755,1.4,1.8827e-07,1.8405e-07,1.859e-07,8.5079e-05,0.15469,0.21152,-0.033258,0.022603
0.98774,1.4,7.5947e-08,7.3023e-08,7.4351e-08,2.0544e-05,0.14189,0.2242,0.0024907,0.053442
0.76682,1.4,1.2247e-08,1.1909e-08,1.2077e-08,4.9577e-06,0.14587,0.24853,-0.013785,0.048246
0.82085,1.4,1.749e-07,1.7145e-07,1.7348e-07,6.0358e-05,0.13799,0.17845,-0.00013882,0.03027
0.44049,1.4,1.9803e-08,1.9514e-08,1.967e-08,1.5643e-05,0.16661,0.19517,-0.054437,0.015984
0.93218,1.4,1.1026e-07,1.0638e-07,1.0812e-07,2.9112e-05,0.15691,0.20102,-0.0077181,0.044322
0.42946,1.4,6.3874e-08,6.282e-08,6.3465e-08,5.9657e-05,0.14693,0.17729,-0.020064,0.027665
0.75687,1.4,1.9715e-07,1.9198e-07,1.9473e-07,7.0647e-05,0.13082,0.20947,-0.032358,0.032356
0.78088,1.4,1.7498e-07,1.7018e-07,1.7287e-07,5.9231e-05,0.13218,0.21211,-0.033276,0.035247
0.53482,1.4,1.3579e-07,1.3324e-07,1.3454e-07,4.2648e-05,0.14733,0.18437,-0.01232,0.030363
0.36223,1.4,1.3525e-08,1.3305e-08,1.3432e-08,1.3757e-05,0.13055,0.20004,-0.039451,0.028494
0.52813,1.4,1.7502e-08,1.7246e-08,1.7418e-08,1.0571e-05,0.16696,0.22765,-0.029081,0.031782
0.79955,1.4,2.8444e-08,2.7626e-08,2.7955e-08,9.9714e-06,0.17119,0.2213,-0.0084411,0.045257
0.8092,1.4,5.3653e-08,5.1834e-08,5.2338e-08,1.6185e-05,0.17642,0.23549,-0.00083681,0.036793
0.95311,1.4,1.0585e-07,1.0179e-07,1.0327e-07,2.5774e-05,0.15098,0.22629,-0.0079017,0.045526
0.7157,1.4,1.5989e-08,1.5763e-08,1.592e-08,7.0587e-06,0.15525,0.21285,-0.0080565,0.036687
0.68302,1.4,1.3644e-08,1.3339e-08,1.3503e-08,6.0591e-06,0.13983,0.22085,0.0021916,0.041797
0.89958,1.4,8.5331e-08,8.2342e-08,8.3425e-08,2.3068e-05,0.12512,0.2653,-0.00011945,0.041816
1.0111,1.4,1.0476e-07,1.0125e-07,1.0274e-07,2.6229e-05,0.14887,0.26328,0.01368,0.04607
0.90676,1.4,5.5925e-08,5.4084e-08,5.4786e-08,1.5381e-05,0.176,0.26252,0.0072777,0.050568
0.8235,1.4,3.3584e-08,3.2434e-08,3.2806e-08,1.0522e-05,0.14474,0.2325,-0.0036969,0.038896
0.94614,1.4,1.1748e-07,1.1284e-07,1.1448e-07,2.9598e-05,0.13271,0.22204,-0.00021167,0.038216
0.72856,1.4,1.5564e-08,1.5048e-08,1.5246e-08,5.9902e-06,0.15084,0.20557,-0.034565,0.038392
1.0328,1.4,1.22e-07,1.1723e-07,1.1941e-07,2.9619e-05,0.15355,0.21599,-0.01784,0.041563
0.54219,1.4,1.7997e-08,1.7576e-08,1.7741e-08,1.0161e-05,0.1417,0.21463,-0.029156,0.026575
0.67359,1.4,1.6379e-08,1.5874e-08,1.603e-08,6.4876e-06,0.14646,0.2279,0.004522,0.03451
0.66686,1.4,1.6972e-07,1.6588e-07,1.6825e-07,6.7147e-05,0.15218,0.19631,-0.022285,0.033421
0.56086,1.4,1.2205e-07,1.1973e-07,1.2082e-07,4.7109e-05,0.16439,0.15996,-0.045344,0.019467
0.88768,1.4,1.7297e-07,1.6722e-07,1.694e-07,4.5757e-05,0.12661,0.21885,-0.023121,0.035152
0.85123,1.4,8.3598e-08,8.0529e-08,8.1511e-08,2.3824e-05,0.1231,0.26368,-0.014965,0.030778
0.56577,1.4,2.0217e-07,1.9832e-07,2.0017e-07,7.9976e-05,0.15823,0.23212,-0.028983,0.02692
0.60183,1.4,4.0563e-08,3.9729e-08,4.0151e-08,1.7666e-05,0.1204,0.16771,-0.038409,0.01745
0.73536,1.4,2.0412e-07,1.98e-07,2.0071e-07,6.8735e-05,0.12922,0.23516,-0.034312,0.028658
0.54485,1.4,1.8898e-08,1.8447e-08,1.8628e-08,9.5753e-06,0.13392,0.22176,-0.028007,0.028634
0.71529,1.4,1.496e-08,1.4576e-08,1.477e-08,6.5417e-06,0.15825,0.20426,0.0061076,0.040096
0.73953,1.4,1.2969e-08,1.2615e-08,1.2757e-08,5.0199e-06,0.16027,0.19595,-0.003882,0.042996
0.4313,1.4,1.175e-08,1.1534e-08,1.1635e-08,9.2883e-06,0.13321,0.20519,-0.017287,0.020874
0.90056,1.4,7.3078e-08,7.0637e-08,7.1595e-08,1.9884e-05,0.14181,0.26232,-0.013061,0.046805
0.8127,1.4,3.0212e-08,2.9251e-08,2.9577e-08,1.0035e-05,0.13044,0.24134,0.023108,0.044293
0.57962,1.4,1.7871e-07,1.7509e-07,1.7694e-07,7.9927e-05,0.13636,0.21593,-0.037005,0.025282
0.51378,1.4,1.1626e-07,1.143e-07,1.1586e-07,4.8063e-05,0.15206,0.1849,-0.030399,0.03103
0.56951,1.4,1.5162e-08,1.4926e-08,1.5088e-08,8.545e-06,0.14755,0.21812,-0.0058004,0.033639
0.54226,1.4,1.0288e-07,1.0057e-07,1.0204e-07,4.6851e-05,0.1645,0.17692,-0.036001,0.033104
0.8163,1.4,2.04e-07,1.9768e-07,1.9999e-07,6.0048e-05,0.14704,0.23176,-0.032411,0.028285
0.57372,1.4,1.5614e-07,1.5309e-07,1.5496e-07,5.6029e-05,0.13112,0.20497,-0.01879,0.032723
0.94306,1.4,1.0274e-07,9.9176e-08,1.0049e-07,2.8414e-05,0.15394,0.19584,0.0099822,0.040751
0.60961,1.4,3.0609e-08,2.9881e-08,3.0182e-08,1.576e-05,0.12585,0.19809,-0.018888,0.022087
0.66086,1.4,1.6485e-07,1.6149e-07,1.6356e-07,5.9409e-05,0.14842,0.20206,-0.025538,0.034194
0.83423,1.4,3.4845e-08,3.3485e-08,3.4023e-08,1.1373e-05,0.15086,0.2501,-0.0099841,0.045651
0.77899,1.4,1.362e-08,1.3231e-08,1.3429e-08,5.0145e-06,0.16365,0.23463,-0.029701,0.046704
0.62251,1.4,1.5241e-07,1.4995e-07,1.5169e-07,5.5504e-05,0.16753,0.2035,-0.026352,0.03368
0.95411,1.4,7.2321e-08,6.9745e-08,7.06e-08,1.8168e-05,0.13517,0.27722,0.013447,0.048381
0.52675,1.4,1.7875e-07,1.7498e-07,1.7664e-07,6.0687e-05,0.1484,0.21976,-0.041227,0.024477
0.76397,1.4,2.8076e-08,2.7486e-08,2.7763e-08,1.0622e-05,0.13652,0.24588,0.018619,0.044716
0.61266,1.4,3.6575e-08,3.5467e-08,3.5842e-08,1.4035e-05,0.11677,0.18231,-0.05434,0.026461
0.64493,1.4,1.8055e-07,1.7747e-07,1.7921e-07,8.236e-05,0.13586,0.16195,-0.010661,0.025104
0.47091,1.4,5.7016e-08,5.6072e-08,5.6457e-08,4.1582e-05,0.16334,0.1559,-0.014696,0.017604
0.62845,1.4,4.0735e-08,3.99e-08,4.0434e-08,2.047e-05,0.14635,0.17605,-0.038851,0.020535
0.65209,1.4,1.9367e-07,1.8859e-07,1.9104e-07,8.6288e-05,0.14901,0.18767,-0.017047,0.027099
0.84027,1.4,3.6748e-08,3.5397e-08,3.5862e-08,1.1732e-05,0.16513,0.22914,-0.031607,0.038318
0.42843,1.4,3.031e-08,2.9835e-08,3.0032e-08,2.9547e-05,0.17283,0.19017,-0.051635,-0.0019603
0.80535,1.4,2.543e-08,2.4792e-08,2.5169e-08,8.8062e-06,0.15311,0.17758,-0.038676,0.030571
0.86913,1.4,3.3529e-08,3.2351e-08,3.2896e-08,1.0793e-05,0.13768,0.22195,-0.024842,0.049582
0.61322,1.4,1.7094e-07,1.6772e-07,1.6957e-07,6.7e-05,0.13525,0.19673,-0.027537,0.029885
0.89058,1.4,4.8661e-08,4.7291e-08,4.7878e-08,1.4761e-05,0.14105,0.24332,0.0042478,0.038421
0.88731,1.4,1.098e-07,1.0623e-07,1.0745e-07,2.9243e-05,0.17096,0.21691,-0.0061684,0.036473
0.58071,1.4,3.5225e-08,3.4683e-08,3.5102e-08,1.905e-05,0.14887,0.21658,-0.041669,0.026143
0.58562,1.4,1.6872e-07,1.6547e-07,1.6771e-07,6.749e-05,0.16369,0.17693,-0.0226,0.030981
0.66127,1.4,3.8881e-08,3.7821e-08,3.8248e-08,1.7102e-05,0.1355,0.21229,-0.032858,0.023771
0.70755,1.4,1.3854e-08,1.3566e-08,1.3738e-08,6.2961e-06,0.14782,0.20121,-0.014796,0.040086
0.89811,1.4,6.9845e-08,6.7521e-08,6.8471e-08,2.084e-05,0.15532,0.20163,0.013315,0.047743
0.8303,1.4,5.2858e-08,5.1328e-08,5.2102e-08,1.6271e-05,0.1346,0.25027,-0.027327,0.036669
0.56137,1.4,3.7957e-08,3.7366e-08,3.7653e-08,1.9552e-05,0.13862,0.1738,-0.025775,0.018047
0.68291,1.4,1.7954e-08,1.7399e-08,1.7559e-08,6.9551e-06,0.1281,0.22508,4.9598e-05,0.0311
0.7727,1.4,3.3766e-08,3.2674e-08,3.3018e-08,1.0773e-05,0.1197,0.19415,-0.032505,0.020517
0.67339,1.4,2.5977e-08,2.5219e-08,2.5474e-08,9.4216e-06,0.12368,0.2273,-0.032099,0.021403
0.70328,1.4,1.8208e-07,1.7654e-07,1.7856e-07,6.1424e-05,0.17226,0.18692,-0.019032,0.031833
0.88847,1.4,5.2815e-08,5.1009e-08,5.1714e-08,1.6021e-05,0.14776,0.25132,-0.017096,0.035764
0.57225,1.4,1.6591e-07,1.6197e-07,1.6407e-07,9.5048e-05,0.14657,0.1628,-0.040022,0.025383
0.65057,1.4,1.4428e-08,1.3996e-08,1.4178e-08,5.9918e-06,0.15716,0.18477,-0.013783,0.038539
0.58108,1.4,1.0861e-07,1.0697e-07,1.0845e-07,5.8393e-05,0.15321,0.16426,-0.014866,0.043874
0.47661,1.4,1.4035e-07,1.3794e-07,1.3925e-07,5.1897e-06,0.15429,0.17822,-0.01709,0.026597
0.77125,1.4,1.6638e-07,1.6174e-07,1.6426e-07,5.7844e-05,0.16278,0.18882,-0.016163,0.037122
0.78871,1.4,1.6674e-08,1.6095e-08,1.6308e-08,5.1787e-06,0.15702,0.23912,-0.021676,0.036534
0.5157,1.4,7.734e-08,7.6063e-08,7.6849e-08,5.2672e-05,0.16395,0.18676,-0.018499,0.026314
0.67319,1.4,1.4658e-08,1.4299e-08,1.4475e-08,6.2568e-06,0.12459,0.18698,-0.010986,0.036886
0.84423,1.4,9.1435e-08,8.7716e-08,8.891e-08,2.5547e-05,0.13743,0.24815,-0.01906,0.02739
0.56953,1.4,1.8458e-07,1.7927e-07,1.8175e-07,7.6763e-05,0.13061,0.18845,-0.030138,0.030151
0.91739,1.4,5.6681e-08,5.4652e-08,5.5294e-08,1.5949e-05,0.16978,0.25997,0.00012569,0.04674
0.53475,1.4,4.0106e-08,3.9189e-08,3.9637e-08,2.0789e-05,0.14949,0.20524,-0.033294,0.015089
0.75076,1.4,2.0032e-07,1.9494e-07,1.9729e-07,7.4513e-05,0.1568,0.18394,-0.034912,0.030246
0.47986,1.4,2.9073e-08,2.8558e-08,2.8745e-08,1.7948e-05,0.15594,0.19485,-0.033022,0.014636
0.71577,1.4,2.9003e-08,2.8118e-08,2.8516e-08,1.0621e-05,0.12239,0.21084,-0.038148,0.026004
0.85278,1.4,4.2895e-08,4.1557e-08,4.2029e-08,1.4084e-05,0.17238,0.23676,0.017227,0.045602
0.80237,1.4,1.9952e-07,1.9263e-07,1.959e-07,6.0456e-05,0.17326,0.1879,-0.040608,0.032907
0.55811,1.4,2.0402e-07,1.9857e-07,2.0075e-07,9.8711e-05,0.13076,0.22907,-0.020669,0.024248
0.61723,1.4,4.1429e-08,4.0692e-08,4.1105e-08,2.0729e-05,0.14246,0.23007,-0.021285,0.017045
0.89632,1.4,9.3617e-08,9.0375e-08,9.1753e-08,2.6079e-05,0.12835,0.24064,-0.021219,0.033816
0.86088,1.4,3.0821e-08,2.9969e-08,3.0302e-08,9.2997e-06,0.14324,0.18738,-0.026389,0.025958
0.68046,1.4,9.6306e-08,9.3936e-08,9.5207e-08,3.932e-05,0.17923,0.18473,0.018228,0.046425
0.75464,1.4,1.9238e-07,1.8587e-07,1.8882e-07,6.5215e-05,0.16066,0.21082,-0.022919,0.03528
0.44439,1.4,1.4748e-08,1.4509e-08,1.4612e-08,1.1322e-05,0.13607,0.21408,-0.031008,0.021356
0.66906,1.4,3.7858e-08,3.6872e-08,3.7279e-08,1.5705e-05,0.13441,0.2053,-0.015275,0.023039
0.68609,1.4,1.5969e-07,1.5653e-07,1.5898e-07,5.9642e-05,0.17798,0.20762,-0.019314,0.037978
0.46742,1.4,3.5902e-08,3.5312e-08,3.5706e-08,2.2467e-05,0.13744,0.22473,-0.047442,0.014149
0.78902,1.4,1.7821e-07,1.7597e-07,1.7807e-07,6.8142e-05,0.17758,0.17876,-0.028331,0.033728
0.86796,1.4,5.5095e-08,5.3415e-08,5.4272e-08,1.6565e-05,0.1494,0.24565,-0.029121,0.039465
0.87189,1.4,4.6574e-08,4.4725e-08,4.542e-08,1.393e-05,0.1529,0.23578,-0.005359,0.038954
0.78512,1.4,1.9239e-07,1.8635e-07,1.8871e-07,5.7481e-05,0.13849,0.24824,-0.014475,0.031296
0.75889,1.4,1.9814e-07,1.9162e-07,1.9398e-07,5.7078e-05,0.13477,0.20693,-0.031439,0.026681
0.47231,1.4,1.6614e-08,1.6329e-08,1.6521e-08,1.3494e-05,0.17595,0.20258,-0.044737,0.019237
0.69183,1.4,2.0239e-07,1.9553e-07,1.9764e-07,6.5357e-05,0.13906,0.21502,-0.0035715,0.026675
0.43711,1.4,3.2494e-08,3.1901e-08,3.227e-08,0.00041713,0.13925,0.17508,-0.059996,0.0026692
0.97081,1.4,4.8655e-08,4.6915e-08,4.7574e-08,1.2632e-05,0.15269,0.24938,0.027136,0.057665
0.81002,1.4,4.2581e-08,4.1346e-08,4.194e-08,1.6724e-05,0.1843,0.25009,-0.0013531,0.040981
0.52042,1.4,1.2413e-07,1.2157e-07,1.2256e-07,5.2507e-05,0.15655,0.19685,-0.03155,0.032062
0.78101,1.4,1.9617e-07,1.8917e-07,1.9119e-07,5.5492e-05,0.16176,0.25695,-0.017015,0.028486
0.90615,1.4,3.544e-08,3.4448e-08,3.4975e-08,1.1401e-05,0.18639,0.22114,0.025342,0.05793
0.73261,1.4,2.9512e-08,2.8807e-08,2.9149e-08,1.1609e-05,0.12504,0.17845,-0.017834,0.025207
0.84585,1.4,3.6994e-08,3.6024e-08,3.6598e-08,1.2317e-05,0.13952,0.20301,0.020208,0.0582
0.77135,1.4,3.9064e-08,3.7542e-08,3.8028e-08,1.1118e-05,0.15187,0.25465,-0.033987,0.020058
0.7922,1.4,2.0327e-07,1.9635e-07,1.99e-07,6.0548e-05,0.12806,0.20984,-0.024873,0.029414
0.59181,1.4,1.3732e-07,1.3498e-07,1.3617e-07,5.0396e-05,0.13053,0.15746,-0.0077269,0.029386
0.53849,1.4,2.1857e-08,2.1503e-08,2.1753e-08,1.2775e-05,0.14796,0.19225,-0.030393,0.020882
0.53303,1.4,4.198e-08,4.0989e-08,4.1432e-08,2.241e-05,0.14911,0.20349,-0.038434,0.017691
0.7614,1.4,1.5595e-07,1.5146e-07,1.5385e-07,5.2578e-05,0.17046,0.17915,-0.020353,0.039809
0.71039,1.4,1.3744e-08,1.3462e-08,1.3657e-08,6.179e-06,0.17769,0.2075,0.0036503,0.044212
0.80143,1.4,2.8391e-08,2.7596e-08,2.7983e-08,9.4536e-06,0.17834,0.24794,0.0071769,0.053608
0.86053,1.4,9.5079e-08,9.1985e-08,9.3273e-08,2.7984e-05,0.17128,0.26615,0.010761,0.041045
0.59782,1.4,1.1398e-07,1.1173e-07,1.1301e-07,3.415e-05,0.13265,0.1762,-0.055049,0.029245
0.50856,1.4,1.4158e-07,1.3964e-07,1.4084e-07,2.9827e-05,0.16135,0.14967,-0.016928,0.02543
0.63487,1.4,1.6863e-07,1.6615e-07,1.6769e-07,6.345e-05,0.13023,0.16916,0.0033407,0.027481
1.0597,1.4,1.1341e-07,1.0898e-07,1.1087e-07,2.7128e-05,0.15786,0.22671,0.013318,0.049307
0.67161,1.4,1.4985e-08,1.4723e-08,1.4883e-08,6.7069e-06,0.15095,0.23032,-0.016281,0.038778
0.84104,1.4,1.573e-07,1.5263e-07,1.5413e-07,4.8114e-05,0.15403,0.19901,-0.0079815,0.034664
0.94575,1.4,6.7805e-08,6.5232e-08,6.5895e-08,1.7962e-05,0.16197,0.21571,-0.0013763,0.046232
0.78304,1.4,3.3259e-08,3.2426e-08,3.2924e-08,1.3256e-05,0.14307,0.21555,0.0045646,0.051027
0.60702,1.4,1.1646e-07,1.1407e-07,1.1548e-07,5.6209e-05,0.15663,0.23757,-0.014154,0.041975
0.87592,1.4,6.7514e-08,6.4814e-08,6.5621e-08,1.7956e-05,0.12464,0.20841,-0.03284,0.027217
0.81897,1.4,3.3496e-08,3.2334e-08,3.2849e-08,1.0933e-05,0.17379,0.21803,-0.0064404,0.048213
0.60777,1.4,1.4678e-07,1.4427e-07,1.4628e-07,5.3828e-05,0.1423,0.20793,-0.018149,0.035452
0.58796,1.4,4.5537e-08,4.4111e-08,4.4699e-08,2.0768e-05,0.17181,0.21871,-0.03853,0.023141
0.66867,1.4,1.9687e-07,1.9149e-07,1.9354e-07,7.623e-05,0.15026,0.1844,-0.0018749,0.024952
0.6027,1.4,2.9608e-08,2.8835e-08,2.9156e-08,1.3411e-05,0.12748,0.23126,-0.026331,0.025098
0.83907,1.4,1.5604e-08,1.5073e-08,1.5236e-08,4.9489e-06,0.1734,0.26805,0.0187,0.041984
0.88156,1.4,6.2993e-08,6.0649e-08,6.1542e-08,1.899e-05,0.14044,0.21353,-0.013876,0.043991
0.63438,1.4,1.2935e-08,1.2578e-08,1.2685e-08,6.1872e-06,0.16199,0.18645,-0.020801,0.034227
1.0484,1.4,1.1842e-07,1.1371e-07,1.1558e-07,2.8717e-05,0.13703,0.23216,-0.0069597,0.044325
0.59192,1.4,1.6801e-07,1.6503e-07,1.6715e-07,5.71e-05,0.15286,0.20466,-0.0097947,0.032383
0.71513,1.4,1.9529e-07,1.9018e-07,1.9221e-07,7.412e-05,0.15808,0.21356,-0.031085,0.031889
0.53037,1.4,1.609e-08,1.58e-08,1.5967e-08,4.9167e-06,0.13649,0.1792,-0.036744,0.013058
0.59176,1.4,2.765e-08,2.6946e-08,2.7341e-08,1.4796e-05,0.15784,0.18847,-0.039246,0.019842
0.73987,1.4,1.5986e-08,1.5564e-08,1.5746e-08,5.7757e-06,0.13851,0.25084,-0.00052578,0.037844
0.5019,1.4,2.7313e-08,2.6765e-08,2.701e-08,2.9814e-06,0.13158,0.19473,-0.059481,0.012123
0.66714,1.4,1.2597e-08,1.2359e-08,1.2473e-08,5.8914e-06,0.13133,0.16756,-0.0025079,0.037423
0.70939,1.4,1.8517e-07,1.8154e-07,1.8443e-07,8.8474e-05,0.15585,0.23151,-0.0073564,0.032318
0.74123,1.4,1.999e-07,1.9491e-07,1.9715e-07,7.1431e-05,0.16926,0.2419,-0.010321,0.027849
0.75293,1.4,2.0232e-07,1.9613e-07,1.9879e-07,7.3541e-05,0.16711,0.21199,-0.024807,0.028993
0.51158,1.4,1.237e-07,1.2172e-07,1.23e-07,3.1067e-05,0.16353,0.19127,-0.026503,0.029431
0.51963,1.4,9.9219e-08,9.7086e-08,9.8447e-08,5.0469e-05,0.15436,0.17586,-0.03025,0.019918
0.83749,1.4,1.1351e-07,1.0982e-07,1.1112e-07,3.1329e-05,0.17021,0.25904,-0.011798,0.035239
0.45169,1.4,1.951e-08,1.9168e-08,1.9398e-08,1.4726e-05,0.17376,0.1985,-0.04252,0.026055
0.91971,1.4,8.8529e-08,8.5169e-08,8.6397e-08,2.358e-05,0.14775,0.22529,0.010679,0.045642
0.76682,1.4,3.4067e-08,3.3015e-08,3.3341e-08,9.3035e-06,0.1557,0.18464,-0.024359,0.019674
0.51724,1.4,1.2288e-07,1.2102e-07,1.2203e-07,4.2317e-05,0.13711,0.17301,-0.0077877,0.028745
1.0545,1.4,7.6706e-08,7.3751e-08,7.4674e-08,1.8059e-05,0.18359,0.22916,0.030489,0.053058
0.81571,1.4,4.9312e-08,4.7548e-08,4.7981e-08,1.5234e-05,0.16651,0.23663,0.010761,0.040671
0.74397,1.4,9.9963e-08,9.6706e-08,9.8001e-08,3.3237e-05,0.14617,0.23379,0.0010522,0.050257
0.54753,1.4,3.8284e-08,3.7697e-08,3.8149e-08,2.4759e-05,0.14062,0.22158,-0.052164,0.019469
1.0308,1.4,9.9021e-08,9.5229e-08,9.6837e-08,2.3539e-05,0.17421,0.22068,0.016365,0.053778
0.62396,1.4,1.5157e-07,1.4787e-07,1.4974e-07,5.5868e-05,0.15043,0.18737,-0.019418,0.034201
0.67735,1.4,2.344e-07,2.2667e-07,2.29e-07,7.1945e-05,0.1578,0.21792,-0.044515,0.027972
0.63398,1.4,1.9249e-07,1.8838e-07,1.9108e-07,0.00010041,0.13337,0.22739,-0.024123,0.031233
0.69741,1.4,1.859e-07,1.8132e-07,1.8331e-07,7.0135e-05,0.15716,0.19075,-0.018764,0.030415
0.69759,1.4,2.5629e-08,2.4829e-08,2.5095e-08,9.5476e-06,0.12005,0.20022,-0.030715,0.021088
0.82826,1.4,5.5063e-08,5.3063e-08,5.3633e-08,1.6315e-05,0.13678,0.27172,0.027669,0.044997
0.68718,1.4,1.1305e-07,1.1051e-07,1.116e-07,4.5719e-05,0.16401,0.17722,0.0059362,0.04068
0.65875,1.4,1.9303e-08,1.8786e-08,1.8989e-08,8.2577e-06,0.16495,0.21235,-0.0046014,0.031799
0.57469,1.4,2.3426e-08,2.2967e-08,2.3249e-08,1.2195e-05,0.13272,0.1858,-0.037656,0.025236
0.61141,1.4,1.4824e-08,1.4589e-08,1.4708e-08,8.433e-06,0.16319,0.17014,-0.011777,0.03044
0.80303,1.4,1.6967e-07,1.66e-07,1.6832e-07,6.0717e-05,0.15455,0.20266,-0.015357,0.031966
0.72478,1.4,1.4551e-08,1.4068e-08,1.4248e-08,5.7073e-06,0.14828,0.19854,-0.015602,0.038979
0.60612,1.4,3.7177e-08,3.613e-08,3.6469e-08,1.5876e-05,0.14736,0.21311,-0.039143,0.022591
0.78272,1.4,1.5033e-08,1.4647e-08,1.4812e-08,5.4184e-06,0.13634,0.17913,-0.0089816,0.040076
0.70487,1.4,4.0249e-08,3.9251e-08,3.9696e-08,1.6868e-05,0.13239,0.21022,-0.032522,0.021301
0.64702,1.4,1.507e-08,1.4763e-08,1.4924e-08,7.2352e-06,0.17063,0.19623,-0.014644,0.034534
0.519,1.4,3.9308e-08,3.8419e-08,3.8807e-08,1.4188e-05,0.12896,0.22432,-0.056269,0.013564
0.59194,1.4,1.0974e-07,1.0785e-07,1.0925e-07,5.8949e-05,0.15436,0.22096,-0.031651,0.024703
0.81521,1.4,4.5082e-08,4.348e-08,4.3968e-08,1.3955e-05,0.15884,0.20135,-0.030301,0.02687
0.90258,1.4,6.1846e-08,5.9948e-08,6.0756e-08,1.8947e-05,0.1494,0.25337,-0.0038885,0.038221
0.88375,1.4,1.3602e-07,1.3075e-07,1.3256e-07,3.464e-05,0.15554,0.23627,-0.018138,0.030506
0.6942,1.4,1.8367e-07,1.8013e-07,1.8229e-07,9.0086e-05,0.15489,0.16988,-0.0099173,0.027121
0.97829,1.4,1.2831e-07,1.2302e-07,1.2512e-07,3.1502e-05,0.16014,0.24647,-0.016554,0.038413
0.85105,1.4,3.7277e-08,3.6161e-08,3.6604e-08,1.2379e-05,0.13971,0.21244,0.0078351,0.048877
0.80709,1.4,1.5562e-07,1.5151e-07,1.5371e-07,5.2595e-05,0.1464,0.19068,-0.0042084,0.037263
0.86114,1.4,3.0937e-08,3.0233e-08,3.059e-08,1.0959e-05,0.14903,0.22859,-0.01298,0.046375
1.0045,1.4,1.6515e-07,1.5905e-07,1.6099e-07,3.6738e-05,0.14739,0.22305,0.019565,0.039279
0.6826,1.4,1.0849e-07,1.0691e-07,1.0838e-07,5.0055e-05,0.15511,0.20875,-0.0023295,0.0474
0.6243,1.4,1.7675e-08,1.7281e-08,1.746e-08,8.6083e-06,0.14949,0.23131,-0.012978,0.031699
0.56118,1.4,1.3117e-07,1.2851e-07,1.3012e-07,6.2446e-05,0.13618,0.16948,-0.047493,0.027452
0.71885,1.4,3.0158e-08,2.9476e-08,2.9829e-08,1.2975e-05,0.136,0.19554,-0.01794,0.02544
0.89956,1.4,1.0285e-07,9.8754e-08,1.0016e-07,2.748e-05,0.13207,0.24172,-0.021809,0.03347
0.83527,1.4,1.7569e-07,1.6977e-07,1.7168e-07,5.3138e-05,0.16912,0.23779,-0.029587,0.026465
0.58078,1.4,1.0209e-07,1.0071e-07,1.0173e-07,5.3112e-05,0.15501,0.18382,0.015761,0.039189
0.71567,1.4,1.5953e-07,1.5535e-07,1.5786e-07,5.5559e-05,0.16024,0.19694,-0.018126,0.038422
0.42974,1.4,1.9975e-08,1.9647e-08,1.981e-08,1.8388e-05,0.14367,0.16253,-0.044466,0.017001
0.75614,1.4,3.3068e-08,3.201e-08,3.239e-08,1.1551e-05,0.15002,0.21749,-0.047513,0.024048
0.96094,1.4,1.5136e-07,1.4587e-07,1.4776e-07,3.6777e-05,0.13564,0.27233,-0.0073372,0.030653
0.86657,1.4,5.5028e-08,5.3667e-08,5.4421e-08,1.8088e-05,0.17139,0.21332,0.014488,0.041579
0.73512,1.4,1.9463e-08,1.8807e-08,1.8969e-08,7.0079e-06,0.13347,0.19304,-0.0044571,0.028885
0.79581,1.4,1.5032e-08,1.4583e-08,1.4822e-08,5.8681e-06,0.17024,0.22634,-0.023554,0.043582
0.5596,1.4,1.2379e-07,1.218e-07,1.2337e-07,4.2645e-05,0.15255,0.20367,-0.0056407,0.033566
0.41596,1.4,8.0185e-08,7.8847e-08,7.9772e-08,8.8527e-05,0.14363,0.17291,-0.033056,0.033643
0.61688,1.4,1.693e-08,1.6583e-08,1.6768e-08,9.3642e-06,0.14297,0.20683,-0.03179,0.032757
0.55891,1.4,1.371e-07,1.3495e-07,1.3651e-07,3.1878e-05,0.18178,0.15581,-0.0068275,0.031545
0.81143,1.4,3.0078e-08,2.9369e-08,2.9731e-08,1.1046e-05,0.15447,0.24404,-0.0068644,0.042463
0.70776,1.4,1.4365e-08,1.4058e-08,1.4222e-08,5.6643e-06,0.13914,0.19019,-0.019196,0.039809
0.85796,1.4,5.7002e-08,5.5168e-08,5.5791e-08,1.772e-05,0.16713,0.21646,0.0016814,0.043857
0.73349,1.4,1.9706e-07,1.9133e-07,1.9366e-07,6.421e-05,0.16442,0.24636,-0.02914,0.033772
0.99163,1.4,5.2644e-08,5.0729e-08,5.1355e-08,1.3658e-05,0.14374,0.21006,0.025688,0.057306
0.76916,1.4,2.0899e-07,2.0297e-07,2.0546e-07,5.7673e-05,0.15369,0.246,-0.038015,0.028043
0.68009,1.4,3.036e-08,2.9672e-08,3.0037e-08,1.302e-05,0.11723,0.20549,-0.03049,0.026477
0.91624,1.4,4.6092e-08,4.4585e-08,4.5301e-08,1.3158e-05,0.18064,0.25378,0.0082583,0.05699
0.81636,1.4,6.6437e-08,6.4568e-08,6.5563e-08,2.2414e-05,0.1719,0.1914,0.0045522,0.036858
1.039,1.4,1.6198e-07,1.556e-07,1.5786e-07,3.5574e-05,0.16065,0.27603,-0.021422,0.036405
0.81002,1.4,5.0644e-08,4.9302e-08,5.0105e-08,1.7835e-05,0.17024,0.22619,-0.00063066,0.041195
0.88391,1.4,8.9852e-08,8.6372e-08,8.7598e-08,2.3782e-05,0.14911,0.21625,-0.0037534,0.045131
0.69152,1.4,1.4284e-08,1.3971e-08,1.4118e-08,6.6911e-06,0.17132,0.2261,0.017673,0.039097
0.60198,1.4,1.7068e-07,1.6745e-07,1.6943e-07,6.4766e-05,0.1593,0.1786,-0.028613,0.031921
0.65625,1.4,3.8552e-08,3.7636e-08,3.8059e-08,1.8603e-05,0.1412,0.22084,-0.013992,0.021379
0.6699,1.4,1.709e-07,1.6792e-07,1.6999e-07,6.8025e-05,0.16534,0.16266,-0.019089,0.033067
0.94762,1.4,7.0027e-08,6.7365e-08,6.8234e-08,1.7753e-05,0.15588,0.24238,0.0096855,0.049547
0.64807,1.4,1.4679e-08,1.4344e-08,1.4506e-08,6.9733e-06,0.14929,0.19887,-0.021586,0.034716
0.67857,1.4,1.4012e-08,1.3721e-08,1.3936e-08,6.3132e-06,0.16166,0.23322,0.0035865,0.044816
0.79304,1.4,5.8984e-08,5.6682e-08,5.7299e-08,1.6823e-05,0.14934,0.24314,-0.009999,0.039246
0.77012,1.4,1.8149e-08,1.7455e-08,1.7651e-08,5.8273e-06,0.14695,0.27335,-0.0011232,0.037908
0.65218,1.4,4.4738e-08,4.3585e-08,4.4035e-08,1.8626e-05,0.14565,0.2141,-0.019571,0.018695
0.76559,1.4,1.605e-07,1.5471e-07,1.5687e-07,4.9549e-05,0.12514,0.21348,-0.014181,0.038253
0.78913,1.4,1.742e-07,1.6833e-07,1.7091e-07,5.3875e-05,0.13685,0.20355,-0.021246,0.038396
