0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.67176,1.4,1.8109e-08,1.7608e-08,1.7788e-08,7.8655e-06,0.15693,0.19841,-0.018585,0.031825
0.76548,1.4,3.2166e-08,3.135e-08,3.1718e-08,1.2359e-05,0.1878,0.21233,-0.0042945,0.047209
0.7892,1.4,1.543e-07,1.4988e-07,1.5196e-07,5.2209e-05,0.12744,0.21651,-0.0084494,0.039252
0.62607,1.4,2.6123e-08,2.5772e-08,2.6036e-08,1.4928e-05,0.14623,0.17691,-0.028572,0.024676
0.77838,1.4,1.8718e-07,1.8083e-07,1.8287e-07,6.1583e-05,0.13482,0.19208,-0.035357,0.033232
1.0156,1.4,5.6e-08,5.3761e-08,5.472e-08,1.3664e-05,0.17957,0.26063,0.037233,0.064522
0.72173,1.4,3.367e-08,3.2929e-08,3.342e-08,1.4077e-05,0.18579,0.17859,0.01034,0.049298
0.50699,1.4,6.1071e-08,6.0015e-08,6.0585e-08,5.1416e-05,0.15545,0.18317,-0.022308,0.026146
0.83852,1.4,5.7384e-08,5.5964e-08,5.6653e-08,1.8763e-05,0.17665,0.19016,0.0072389,0.042268
0.62028,1.4,1.1558e-07,1.1382e-07,1.1483e-07,4.9149e-05,0.16085,0.16157,-0.018606,0.03932
0.92578,1.4,1.3235e-07,1.2785e-07,1.292e-07,3.52e-05,0.14507,0.26675,-0.0093427,0.030186
0.5484,1.4,3.1156e-08,3.0398e-08,3.0698e-08,1.7398e-05,0.13546,0.2303,-0.019395,0.018784
0.86595,1.4,5.4983e-08,5.31e-08,5.3924e-08,1.7175e-05,0.18079,0.23502,0.00083894,0.045057
0.5655,1.4,1.7362e-08,1.7007e-08,1.7197e-08,1.0232e-05,0.16874,0.21698,-0.020681,0.031435
0.90395,1.4,6.7582e-08,6.4999e-08,6.5789e-08,1.9381e-05,0.14563,0.21355,0.00078088,0.045677
0.79227,1.4,1.806e-07,1.7536e-07,1.7804e-07,6.1531e-05,0.17041,0.21333,-0.027162,0.034497
0.65465,1.4,4.4784e-08,4.3819e-08,4.4257e-08,1.9686e-05,0.14999,0.23029,-0.039656,0.021307
0.69406,1.4,2.1336e-07,2.0632e-07,2.0896e-07,6.9463e-05,0.13515,0.24253,-0.031108,0.030824
0.93891,1.4,5.8633e-08,5.6683e-08,5.7419e-08,1.5614e-05,0.16232,0.21821,0.020578,0.054062
0.65534,1.4,4.9488e-09,4.8408e-09,4.8944e-09,2.2036e-06,0.10799,0.23173,-0.043082,0.016787
0.91058,1.4,1.3143e-07,1.2706e-07,1.2872e-07,3.5579e-05,0.17472,0.22524,-0.0059839,0.03531
0.8802,1.4,8.1618e-08,7.8547e-08,7.9712e-08,2.2184e-05,0.14106,0.27091,-0.017634,0.043009
0.63602,1.4,3.1794e-08,3.1043e-08,3.1346e-08,1.5403e-05,0.1595,0.20229,-0.017439,0.021727
0.77528,1.4,2.8498e-08,2.7673e-08,2.8014e-08,9.5488e-06,0.16437,0.25244,-0.026264,0.024585
0.81835,1.4,3.0815e-08,3.0083e-08,3.0409e-08,1.0919e-05,0.17196,0.21318,0.018019,0.046479
0.70066,1.4,2.5099e-08,2.4399e-08,2.4724e-08,9.9697e-06,0.15339,0.17543,-0.030948,0.027504
0.76109,1.4,1.919e-07,1.8536e-07,1.883e-07,6.2569e-05,0.14713,0.20095,-0.021862,0.032652
0.88619,1.4,9.7438e-08,9.3596e-08,9.5001e-08,2.7955e-05,0.15582,0.22897,0.013496,0.039504
0.97067,1.4,1.4997e-07,1.438e-07,1.4602e-07,3.7275e-05,0.15513,0.22743,-0.016277,0.033122
0.83877,1.4,3.2629e-08,3.1444e-08,3.1823e-08,1.0484e-05,0.16078,0.21193,-0.012307,0.038843
0.61681,1.4,1.8847e-07,1.8503e-07,1.8703e-07,9.0273e-05,0.16246,0.18448,-0.028206,0.026449
0.87466,1.4,1.2359e-07,1.1932e-07,1.2095e-07,3.4771e-05,0.17943,0.2053,0.0028186,0.037039
0.4276,1.4,9.4587e-08,9.3024e-08,9.3814e-08,1.0985e-05,0.14865,0.18231,-0.020621,0.023671
0.5244,1.4,3.7204e-08,3.6568e-08,3.7062e-08,2.1408e-05,0.15075,0.20701,-0.049473,0.022055
0.83882,1.4,5.0432e-08,4.844e-08,4.907e-08,1.474e-05,0.15008,0.21741,-0.018818,0.045006
0.83286,1.4,3.611e-08,3.4978e-08,3.5598e-08,1.2471e-05,0.17022,0.25965,-0.010734,0.046221
0.72363,1.4,3.2004e-08,3.123e-08,3.162e-08,1.3272e-05,0.14001,0.19154,-0.0047432,0.026066
0.6622,1.4,2.1678e-08,2.1021e-08,2.1247e-08,8.8147e-06,0.16261,0.22158,-0.032628,0.030391
0.96194,1.4,5.3874e-08,5.2048e-08,5.271e-08,1.4544e-05,0.17602,0.25029,0.020119,0.055737
0.6515,1.4,4.4722e-08,4.3577e-08,4.4098e-08,1.8881e-05,0.151,0.24303,-0.013737,0.020479
0.89364,1.4,9.8933e-08,9.516e-08,9.6465e-08,2.5503e-05,0.16367,0.26839,-0.021412,0.039243
0.98315,1.4,8.2369e-08,7.9057e-08,8.0319e-08,1.8918e-05,0.17604,0.25652,0.027126,0.053365
0.81848,1.4,3.8144e-08,3.6952e-08,3.7442e-08,1.2637e-05,0.13694,0.22568,-0.005405,0.047429
0.78271,1.4,3.2695e-08,3.1799e-08,3.2124e-08,1.1103e-05,0.15938,0.20863,-0.0070993,0.040703
0.74541,1.4,2.032e-07,1.9618e-07,1.988e-07,6.7175e-05,0.16936,0.19065,-0.023181,0.030979
0.76625,1.4,1.5844e-08,1.5405e-08,1.5565e-08,5.7806e-06,0.13474,0.20049,-0.0074672,0.035163
0.57355,1.4,1.2915e-07,1.2688e-07,1.2836e-07,8.471e-05,0.175,0.17436,-0.036059,0.021898
0.67504,1.4,4.4813e-08,4.3654e-08,4.4174e-08,1.703e-05,0.16027,0.17412,-0.04765,0.022619
0.64186,1.4,2.7415e-08,2.6432e-08,2.6671e-08,9.591e-06,0.16151,0.23158,-0.023978,0.017134
0.73666,1.4,1.6064e-07,1.5645e-07,1.5877e-07,5.7625e-05,0.14196,0.20974,-0.027091,0.039406
0.86847,1.4,3.4429e-08,3.3409e-08,3.3919e-08,1.1223e-05,0.14155,0.1846,-0.025822,0.048429
1.0652,1.4,1.1506e-07,1.1056e-07,1.1222e-07,2.549e-05,0.16255,0.22904,0.0096308,0.050769
0.7975,1.4,1.4524e-08,1.4111e-08,1.4306e-08,5.5546e-06,0.13738,0.2072,0.0081611,0.041038
0.57813,1.4,1.7631e-08,1.7296e-08,1.7488e-08,9.3921e-06,0.15498,0.18127,-0.040913,0.019211
0.55417,1.4,4.9383e-08,4.7901e-08,4.84e-08,2.3616e-05,0.14377,0.24136,-0.039834,0.017842
0.6537,1.4,1.7838e-07,1.7478e-07,1.7695e-07,9.9364e-05,0.12379,0.17617,-0.035702,0.026619
0.84166,1.4,1.0454e-07,1.0106e-07,1.0237e-07,2.8352e-05,0.13594,0.23914,-0.013458,0.032207
0.75454,1.4,1.6285e-07,1.5921e-07,1.6134e-07,5.791e-05,0.15891,0.19103,-0.014008,0.035035
0.92444,1.4,8.257e-08,7.9373e-08,8.0386e-08,2.1478e-05,0.13832,0.21373,0.015455,0.047414
0.45873,1.4,7.8864e-08,7.7612e-08,7.8267e-08,4.7655e-05,0.14566,0.16824,-0.025136,0.01716
0.94307,1.4,8.985e-08,8.6612e-08,8.7843e-08,2.5283e-05,0.14035,0.2405,0.0021468,0.040791
0.76967,1.4,1.9975e-07,1.9305e-07,1.9585e-07,6.3014e-05,0.15641,0.20045,-0.039524,0.035556
0.8735,1.4,7.2843e-08,7.0023e-08,7.0891e-08,1.9766e-05,0.16206,0.271,-0.020354,0.042696
0.71059,1.4,1.9221e-08,1.8688e-08,1.8885e-08,7.421e-06,0.15512,0.24572,-0.010175,0.033478
0.66838,1.4,2.7618e-08,2.6966e-08,2.7328e-08,1.2164e-05,0.15953,0.22514,-0.012154,0.028235
0.8887,1.4,6.5628e-08,6.3278e-08,6.4063e-08,1.8446e-05,0.14533,0.26755,0.023828,0.044216
0.51399,1.4,1.2019e-07,1.1814e-07,1.1926e-07,3.5875e-05,0.14983,0.22783,-0.003249,0.032835
1.0137,1.4,1.4762e-07,1.4201e-07,1.4412e-07,3.4879e-05,0.13605,0.27574,0.013966,0.040471
0.85641,1.4,3.3582e-08,3.2847e-08,3.3304e-08,1.2454e-05,0.17445,0.19728,-0.0016739,0.045816
0.90743,1.4,1.1669e-07,1.1244e-07,1.139e-07,3.1194e-05,0.17699,0.24257,0.016138,0.038731
0.61707,1.4,2.6241e-08,2.576e-08,2.603e-08,1.3977e-05,0.1538,0.16331,-0.036104,0.02409
0.90121,1.4,4.9709e-08,4.7984e-08,4.8685e-08,1.5062e-05,0.17265,0.26436,0.0074923,0.048447
0.87373,1.4,3.2883e-08,3.1993e-08,3.2416e-08,1.0837e-05,0.17328,0.21637,0.021088,0.046887
0.5235,1.4,1.4409e-07,1.4219e-07,1.4342e-07,2.3334e-05,0.17674,0.19512,-0.0096097,0.030159
0.77911,1.4,1.9759e-07,1.9208e-07,1.9457e-07,6.4761e-05,0.13114,0.2303,-0.026914,0.033093
0.64708,1.4,4.3634e-08,4.2419e-08,4.2889e-08,1.7117e-05,0.13735,0.18414,-0.044111,0.020166
0.79936,1.4,3.3958e-08,3.3066e-08,3.3532e-08,1.1256e-05,0.149,0.18527,0.0025659,0.04204
0.81593,1.4,5.0062e-08,4.8094e-08,4.8774e-08,1.5408e-05,0.15752,0.24119,0.0074986,0.042914
0.71838,1.4,3.1536e-08,3.0406e-08,3.0751e-08,9.881e-06,0.15605,0.19593,-0.025714,0.020561
0.61155,1.4,1.1516e-07,1.1209e-07,1.1336e-07,4.9099e-05,0.1662,0.21425,0.0022818,0.041382
0.90925,1.4,7.173e-08,6.9052e-08,6.9904e-08,1.9718e-05,0.162,0.23798,-0.0056167,0.04516
0.57217,1.4,3.9238e-08,3.8374e-08,3.8893e-08,2.0419e-05,0.15465,0.21398,-0.0526,0.021046
0.7734,1.4,1.4601e-08,1.4282e-08,1.4483e-08,6.0944e-06,0.13488,0.22085,-0.0046493,0.042504
0.83745,1.4,5.9116e-08,5.6907e-08,5.7534e-08,1.7276e-05,0.14951,0.26343,-0.022684,0.028464
0.93769,1.4,1.4971e-08,1.4459e-08,1.4652e-08,4.2657e-06,0.14098,0.25462,-0.01824,0.030719
0.80872,1.4,5.9711e-08,5.7835e-08,5.8568e-08,1.7103e-05,0.13137,0.18475,-0.04381,0.02234
0.75792,1.4,2.0414e-07,1.9789e-07,1.9977e-07,4.8631e-05,0.15373,0.19806,-0.03939,0.023167
0.74256,1.4,1.5684e-08,1.5117e-08,1.5301e-08,5.1242e-06,0.12832,0.26166,-0.0075003,0.041388
0.65053,1.4,1.8195e-08,1.774e-08,1.7905e-08,8.1533e-06,0.12815,0.19836,-0.029256,0.029317
0.58829,1.4,4.0973e-08,3.9999e-08,4.0452e-08,1.8069e-05,0.14508,0.16206,-0.049648,0.01568
0.83488,1.4,3.4326e-08,3.3128e-08,3.3556e-08,1.0661e-05,0.1494,0.25237,-0.016182,0.044758
0.71021,1.4,2.0119e-07,1.9552e-07,1.9746e-07,7.8287e-05,0.13505,0.2363,-0.016431,0.023979
0.79598,1.4,1.4659e-08,1.4252e-08,1.4448e-08,5.6496e-06,0.13778,0.22563,-0.00067289,0.042262
0.60086,1.4,1.2021e-07,1.182e-07,1.1944e-07,5.133e-05,0.12847,0.16832,-0.017211,0.036882
0.85108,1.4,6.5307e-08,6.3263e-08,6.4131e-08,1.9831e-05,0.15892,0.23891,-0.0065727,0.036145
0.61661,1.4,3.7489e-08,3.6703e-08,3.7048e-08,1.5067e-05,0.12257,0.17935,-0.033363,0.015545
0.86193,1.4,9.2639e-08,9.0148e-08,9.1198e-08,2.9257e-05,0.15518,0.1942,-0.00073529,0.029092
0.79933,1.4,3.5392e-08,3.424e-08,3.4735e-08,1.2989e-05,0.18305,0.21578,-0.0014326,0.043546
0.8114,1.4,1.9092e-07,1.8462e-07,1.8674e-07,5.6277e-05,0.13288,0.25689,-0.019653,0.028893
0.86893,1.4,3.3076e-08,3.1899e-08,3.2332e-08,1.0466e-05,0.16762,0.24405,-0.006303,0.047129
0.82874,1.4,3.8376e-08,3.7228e-08,3.7764e-08,1.313e-05,0.1493,0.24317,0.0069415,0.040437
0.83105,1.4,6.1214e-08,5.9655e-08,6.0216e-08,1.8673e-05,0.16589,0.19879,0.0015168,0.043963
0.75868,1.4,1.4909e-07,1.4611e-07,1.4792e-07,5.7501e-05,0.15579,0.16977,-0.013508,0.039326
0.79875,1.4,3.5129e-08,3.387e-08,3.4206e-08,1.0731e-05,0.15785,0.20463,0.014813,0.039808
0.56011,1.4,3.017e-08,2.9484e-08,2.9746e-08,1.2392e-05,0.11308,0.20416,-0.029465,0.012045
0.72058,1.4,1.1913e-07,1.1727e-07,1.1873e-07,5.0936e-05,0.17171,0.1632,0.018174,0.045289
0.81226,1.4,3.3658e-08,3.244e-08,3.2855e-08,1.0915e-05,0.15842,0.2296,-0.0054849,0.035714
0.64615,1.4,1.8473e-07,1.7958e-07,1.8159e-07,6.7123e-05,0.14137,0.1942,-0.015103,0.02936
0.69222,1.4,4.4897e-08,4.391e-08,4.4381e-08,1.9077e-05,0.13996,0.20845,-0.045738,0.023818
0.90494,1.4,5.8555e-08,5.6399e-08,5.7142e-08,1.5754e-05,0.1431,0.27748,0.0068876,0.049097
0.8128,1.4,1.6134e-08,1.5543e-08,1.5751e-08,4.9689e-06,0.14351,0.22154,-0.026981,0.041707
0.48855,1.4,1.1194e-07,1.098e-07,1.1117e-07,4.2193e-05,0.16695,0.16581,-0.03436,0.028311
0.68747,1.4,2.1386e-07,2.0822e-07,2.1074e-07,7.8665e-05,0.17325,0.24767,-0.025939,0.031448
0.55226,1.4,3.1744e-08,3.1185e-08,3.1576e-08,2.2249e-05,0.135,0.19089,-0.04805,0.020937
0.78139,1.4,1.6051e-07,1.5603e-07,1.5772e-07,5.4572e-05,0.14764,0.19737,-0.0096056,0.034474
0.78226,1.4,3.3546e-08,3.2218e-08,3.2614e-08,1.0248e-05,0.12367,0.27471,-0.030261,0.031517
0.71065,1.4,1.9131e-07,1.8581e-07,1.8863e-07,7.2928e-05,0.14007,0.17808,-0.034889,0.031611
0.74043,1.4,1.7479e-07,1.7027e-07,1.7218e-07,6.5182e-05,0.11614,0.18795,-0.0082218,0.025312
0.75346,1.4,3.3661e-08,3.2671e-08,3.3011e-08,1.1699e-05,0.13897,0.20067,-0.037655,0.018955
0.88575,1.4,8.1542e-08,7.8511e-08,7.9597e-08,2.318e-05,0.16236,0.22679,0.0062885,0.042628
0.56447,1.4,1.8787e-07,1.841e-07,1.8642e-07,6.6457e-05,0.16521,0.21341,-0.030274,0.030891
0.4699,1.4,7.4101e-08,7.2239e-08,7.2932e-08,4.3474e-05,0.14633,0.16403,-0.028102,0.019489
0.59099,1.4,1.9742e-08,1.9344e-08,1.9509e-08,1.0229e-05,0.15559,0.22871,-0.027712,0.026728
0.78382,1.4,1.6578e-07,1.6084e-07,1.632e-07,4.9242e-05,0.13666,0.18884,-0.0073875,0.035045
0.74315,1.4,1.0719e-07,1.0482e-07,1.0637e-07,4.3536e-05,0.14258,0.18557,0.0091157,0.050774
0.76025,1.4,5.5589e-08,5.3556e-08,5.4103e-08,1.7302e-05,0.12332,0.21198,-0.028109,0.026739
0.68969,1.4,1.6153e-08,1.5731e-08,1.5909e-08,6.3894e-06,0.13943,0.21785,-0.003876,0.03596
0.68828,1.4,1.8848e-08,1.8563e-08,1.8736e-08,8.9165e-06,0.17519,0.20365,-0.0096816,0.030598
0.89575,1.4,4.3403e-08,4.1815e-08,4.252e-08,1.2542e-05,0.17661,0.26165,0.0018342,0.058291
0.48716,1.4,1.1342e-07,1.115e-07,1.123e-07,3.2033e-05,0.12868,0.22848,-0.028357,0.028181
0.699,1.4,1.7972e-07,1.7478e-07,1.7721e-07,6.5599e-05,0.14694,0.18944,-0.01438,0.032273
0.80439,1.4,3.449e-08,3.3224e-08,3.3669e-08,1.0597e-05,0.16554,0.20729,-0.012038,0.041233
0.54327,1.4,1.2724e-07,1.242e-07,1.2547e-07,3.2953e-05,0.15809,0.19066,-0.051583,0.019602
0.67788,1.4,2.8858e-08,2.7884e-08,2.8277e-08,1.1326e-05,0.13883,0.2044,-0.033806,0.027842
0.66305,1.4,1.8564e-07,1.8162e-07,1.8336e-07,7.4103e-05,0.15593,0.18831,-0.017142,0.026458
0.80268,1.4,1.5965e-08,1.5569e-08,1.5762e-08,5.9949e-06,0.15497,0.23322,-0.010885,0.037115
0.61276,1.4,4.6247e-08,4.5272e-08,4.5816e-08,2.3e-05,0.17203,0.21906,-0.036897,0.022191
0.68234,1.4,9.1463e-08,8.9783e-08,9.0731e-08,3.9511e-05,0.17494,0.17403,0.004971,0.047913
0.62722,1.4,1.2518e-07,1.2165e-07,1.2298e-07,4.9541e-05,0.17348,0.18396,-0.0069256,0.037608
0.80149,1.4,3.2454e-08,3.149e-08,3.1795e-08,9.4094e-06,0.13226,0.25961,-0.024933,0.021987
0.56131,1.4,4.3777e-08,4.2513e-08,4.3002e-08,2.0394e-05,0.15636,0.17734,-0.030951,0.016965
0.83551,1.4,3.2833e-08,3.1992e-08,3.2451e-08,1.1441e-05,0.14376,0.18686,0.010291,0.045918
0.88283,1.4,7.431e-08,7.1596e-08,7.2348e-08,2.0542e-05,0.16119,0.27004,-0.0017392,0.039587
0.90441,1.4,5.4771e-08,5.3408e-08,5.4068e-08,1.7163e-05,0.16858,0.19118,0.0057975,0.049448
0.61637,1.4,1.2751e-07,1.2579e-07,1.271e-07,5.0731e-05,0.13403,0.17141,0.0087139,0.038802
1.0407,1.4,9.1823e-08,8.8238e-08,8.9762e-08,2.2636e-05,0.15671,0.27047,0.012662,0.05177
0.54134,1.4,1.692e-07,1.6651e-07,1.6833e-07,0.00010254,0.14986,0.16065,-0.02586,0.023565
0.50811,1.4,1.6997e-08,1.6651e-08,1.6774e-08,1.0128e-05,0.16848,0.1725,-0.013454,0.022812
0.7473,1.4,1.6818e-08,1.6316e-08,1.6514e-08,6.0049e-06,0.15838,0.25786,0.0083156,0.039917
0.52918,1.4,6.7063e-08,6.603e-08,6.6746e-08,3.829e-05,0.12882,0.19145,-0.036829,0.026749
0.8086,1.4,3.1378e-08,3.068e-08,3.1175e-08,1.21e-05,0.1781,0.23884,-0.0052809,0.053569
0.48835,1.4,1.4112e-07,1.386e-07,1.4034e-07,0.00013456,0.13879,0.15923,-0.035203,0.019678
0.81792,1.4,3.6015e-08,3.5343e-08,3.5904e-08,1.4718e-05,0.17618,0.23258,0.01203,0.050927
0.78333,1.4,3.2505e-08,3.1573e-08,3.195e-08,1.1743e-05,0.14049,0.1915,0.019262,0.044215
0.51636,1.4,9.3059e-08,9.1503e-08,9.2303e-08,5.3141e-05,0.16258,0.21943,-0.039083,0.022168
0.64727,1.4,4.9629e-08,4.8464e-08,4.8974e-08,2.0674e-05,0.14868,0.22412,-0.043284,0.01829
0.97486,1.4,1.2496e-07,1.2063e-07,1.2218e-07,3.1544e-05,0.12997,0.26712,-0.032137,0.036069
0.59989,1.4,1.3854e-07,1.3598e-07,1.3755e-07,5.1392e-05,0.1807,0.19688,-0.030196,0.032948
0.97397,1.4,4.9994e-08,4.816e-08,4.899e-08,1.3172e-05,0.18075,0.27251,0.036015,0.06387
0.71186,1.4,1.6074e-08,1.5693e-08,1.5826e-08,6.2052e-06,0.1365,0.18361,0.0097742,0.032306
0.73703,1.4,1.997e-07,1.9377e-07,1.9605e-07,7.1926e-05,0.15079,0.24813,-0.00085679,0.027133
0.61037,1.4,1.251e-07,1.225e-07,1.2417e-07,5.1186e-05,0.15932,0.18312,-0.010862,0.041065
0.70243,1.4,1.936e-07,1.8903e-07,1.9132e-07,6.911e-05,0.15655,0.21283,-0.03043,0.032574
0.79246,1.4,3.4922e-08,3.3976e-08,3.4562e-08,1.2609e-05,0.14987,0.22126,-0.0065926,0.044497
0.53054,1.4,4.7792e-08,4.6729e-08,4.7155e-08,2.4133e-05,0.114,0.23214,-0.044979,0.017512
0.66682,1.4,1.0501e-07,1.0267e-07,1.0412e-07,4.5576e-05,0.13079,0.18571,-0.0079919,0.045813
0.66274,1.4,1.2926e-08,1.2681e-08,1.2807e-08,5.665e-06,0.16619,0.19985,0.0038005,0.040886
0.45459,1.4,2.6097e-08,2.5648e-08,2.5891e-08,1.6995e-05,0.15828,0.19791,-0.02426,0.013727
0.48173,1.4,1.3132e-07,1.2917e-07,1.3067e-07,1.6391e-05,0.12786,0.2187,-0.016617,0.023008
0.42541,1.4,3.2631e-08,3.1978e-08,3.2259e-08,2.1178e-05,0.16161,0.19175,-0.053526,0.014199
0.77484,1.4,1.2307e-07,1.1985e-07,1.212e-07,4.3513e-05,0.1363,0.19078,-0.0085647,0.042824
0.91963,1.4,6.107e-08,5.917e-08,6.0043e-08,1.8362e-05,0.14491,0.25296,0.021499,0.049585
0.8986,1.4,7.5254e-08,7.2953e-08,7.3865e-08,2.2246e-05,0.13261,0.2334,0.0026027,0.043234
0.53504,1.4,8.9229e-08,8.787e-08,8.8875e-08,5.4362e-05,0.14809,0.17896,-0.026421,0.019295
0.89639,1.4,1.0335e-07,9.9164e-08,1.0074e-07,2.7322e-05,0.15815,0.2367,-0.023005,0.038886
0.77924,1.4,1.6835e-08,1.6351e-08,1.6551e-08,6.2122e-06,0.1542,0.23347,-0.019168,0.037577
0.64017,1.4,3.4232e-08,3.3604e-08,3.4019e-08,1.7917e-05,0.11844,0.2079,-0.024741,0.023746
0.55454,1.4,1.2061e-07,1.183e-07,1.1958e-07,5.226e-05,0.15026,0.18958,-0.013694,0.036792
0.93687,1.4,6.7703e-08,6.5057e-08,6.6053e-08,1.739e-05,0.18084,0.26535,-0.0054006,0.057828
0.79725,1.4,1.9822e-07,1.9108e-07,1.9325e-07,6.2638e-05,0.14776,0.19867,-0.010248,0.024891
0.85766,1.4,1.1743e-07,1.1297e-07,1.1442e-07,3.1095e-05,0.16673,0.23942,-0.012942,0.034757
0.59968,1.4,1.7295e-08,1.7003e-08,1.7156e-08,8.5301e-06,0.17605,0.22514,-0.024856,0.03319
0.64869,1.4,1.5506e-07,1.5193e-07,1.5397e-07,6.3428e-05,0.15679,0.16247,-0.01191,0.033386
0.67957,1.4,4.6293e-08,4.4973e-08,4.5592e-08,3.885e-05,0.14737,0.21339,-0.059964,0.017876
0.76998,1.4,1.85e-07,1.8023e-07,1.8268e-07,7.0954e-05,0.15896,0.19198,-0.0067015,0.030239
0.66343,1.4,1.3423e-08,1.32e-08,1.3375e-08,7.2694e-06,0.14981,0.22216,-0.029829,0.041336
0.55115,1.4,1.9022e-08,1.8637e-08,1.883e-08,1.1249e-05,0.1347,0.21994,-0.031419,0.027771
0.60344,1.4,1.572e-07,1.5362e-07,1.556e-07,5.6108e-05,0.14008,0.18443,-0.027158,0.030971
0.90701,1.4,6.772e-08,6.5124e-08,6.6098e-08,1.7652e-05,0.16336,0.26173,0.0051503,0.050477
0.84133,1.4,3.4041e-08,3.2854e-08,3.3217e-08,1.0755e-05,0.14801,0.24455,0.011099,0.040599
0.65727,1.4,2.0612e-07,1.9982e-07,2.0243e-07,8.1698e-05,0.16539,0.23238,-0.023698,0.030075
0.76343,1.4,1.7211e-07,1.678e-07,1.7001e-07,5.8118e-05,0.14853,0.23272,-0.028269,0.03585
0.53417,1.4,2.3303e-08,2.2915e-08,2.3156e-08,1.5587e-05,0.15376,0.15247,-0.044617,0.020737
0.92429,1.4,1.4251e-07,1.3779e-07,1.3986e-07,3.8355e-05,0.16194,0.26352,0.0039705,0.034722
0.79489,1.4,3.1739e-08,3.0892e-08,3.1224e-08,1.0562e-05,0.15995,0.19735,-0.0011777,0.036506
0.79885,1.4,1.549e-07,1.5118e-07,1.5341e-07,5.3464e-05,0.16837,0.17518,-0.022055,0.036989
0.83518,1.4,1.799e-07,1.7514e-07,1.7706e-07,5.5735e-05,0.14116,0.23709,-0.01858,0.028347
0.86524,1.4,6.9039e-08,6.6452e-08,6.7473e-08,2.0661e-05,0.1444,0.24054,-0.019215,0.040391
0.88544,1.4,8.8818e-08,8.5632e-08,8.6832e-08,2.4292e-05,0.14588,0.26446,-0.0115,0.036691
0.68899,1.4,1.8804e-07,1.8481e-07,1.8705e-07,9.7162e-05,0.16449,0.1922,-0.037263,0.029089
0.6574,1.4,4.4752e-08,4.337e-08,4.3894e-08,1.9224e-05,0.13293,0.24853,-0.030252,0.021523
0.76603,1.4,1.4683e-08,1.4289e-08,1.4478e-08,5.9114e-06,0.17311,0.25016,-0.011519,0.042648
0.52054,1.4,1.7222e-08,1.6885e-08,1.7013e-08,9.9962e-06,0.14717,0.22702,-0.018349,0.027452
0.70641,1.4,1.4875e-08,1.4475e-08,1.4612e-08,6.1871e-06,0.13382,0.22902,-0.015772,0.03562
0.87359,1.4,7.2566e-08,6.9741e-08,7.0554e-08,2.1129e-05,0.17745,0.26362,-0.02641,0.038225
0.88825,1.4,4.8971e-08,4.7494e-08,4.8198e-08,1.5723e-05,0.14089,0.22618,-0.0016613,0.046565
0.62816,1.4,1.5339e-08,1.5061e-08,1.526e-08,9.1042e-06,0.17687,0.19485,-0.035775,0.036933
0.96735,1.4,7.3386e-08,7.0579e-08,7.1599e-08,1.7716e-05,0.16852,0.24201,0.017403,0.053904
0.77743,1.4,2.6801e-08,2.6018e-08,2.6363e-08,9.6869e-06,0.16565,0.19293,-0.0024323,0.049669
0.85711,1.4,6.637e-08,6.4438e-08,6.5163e-08,1.9965e-05,0.15083,0.22732,-0.0085262,0.04348
0.6972,1.4,2.1996e-07,2.1199e-07,2.1394e-07,6.9216e-05,0.14269,0.20722,-0.0219,0.0273
0.69388,1.4,1.3474e-08,1.3174e-08,1.3357e-08,6.1847e-06,0.13408,0.23871,-0.010108,0.043763
0.68084,1.4,1.7388e-07,1.7102e-07,1.7338e-07,9.0651e-05,0.14713,0.16312,-0.020701,0.029807
0.96142,1.4,6.135e-08,5.8936e-08,5.9828e-08,1.6573e-05,0.16367,0.2184,-0.0079392,0.054141
0.73254,1.4,1.5132e-08,1.4751e-08,1.493e-08,6.0371e-06,0.15149,0.22776,-0.0077621,0.041059
0.72777,1.4,2.0695e-07,1.9956e-07,2.0195e-07,6.281e-05,0.12889,0.21717,-0.00242,0.029116
0.56703,1.4,3.5393e-08,3.4877e-08,3.5262e-08,2.4296e-05,0.15689,0.17653,-0.047106,0.019166
0.6263,1.4,1.7965e-07,1.7578e-07,1.7789e-07,7.7486e-05,0.14336,0.1698,-0.032752,0.028484
0.85403,1.4,8.8078e-08,8.4774e-08,8.5732e-08,2.5299e-05,0.1678,0.21467,-0.019046,0.032413
0.63062,1.4,1.8975e-08,1.8363e-08,1.8541e-08,8.2045e-06,0.14337,0.19211,-0.023115,0.027591
0.97812,1.4,6.2068e-08,5.9806e-08,6.0798e-08,1.5694e-05,0.1468,0.21377,0.017293,0.05963
0.70159,1.4,1.8225e-07,1.7663e-07,1.785e-07,5.8827e-05,0.14925,0.19417,-0.021879,0.021707
0.72498,1.4,1.6382e-07,1.6054e-07,1.6261e-07,5.791e-05,0.12665,0.20447,-0.028292,0.033749
0.60473,1.4,1.866e-07,1.8159e-07,1.8402e-07,9.6721e-05,0.1448,0.18307,-0.030902,0.027021
0.61964,1.4,1.5665e-07,1.5414e-07,1.5637e-07,8.8001e-05,0.13362,0.17424,-0.031708,0.030341
0.64789,1.4,1.3759e-07,1.3454e-07,1.3626e-07,5.5454e-05,0.16827,0.16934,-0.024742,0.034897
0.99958,1.4,1.0466e-07,1.0133e-07,1.0298e-07,2.8043e-05,0.14666,0.23192,-0.021735,0.042891
0.81129,1.4,6.837e-08,6.6599e-08,6.7564e-08,2.3842e-05,0.16946,0.2113,-0.018271,0.03273
0.56619,1.4,1.4767e-07,1.4545e-07,1.4702e-07,4.1021e-05,0.14943,0.22095,-0.0010787,0.033137
0.70913,1.4,1.7396e-07,1.6964e-07,1.7214e-07,6.1882e-05,0.15725,0.1954,-0.025363,0.034425
0.59044,1.4,1.7397e-07,1.6922e-07,1.7094e-07,6.2616e-05,0.136,0.18023,-0.010979,0.027738
0.4035,1.4,1.8546e-08,1.8264e-08,1.8417e-08,1.6698e-05,0.17041,0.20311,-0.036575,0.02665
0.78573,1.4,3.2396e-08,3.1668e-08,3.2066e-08,1.2482e-05,0.17573,0.20955,0.010627,0.047545
0.60117,1.4,1.8678e-07,1.8343e-07,1.8485e-07,7.7548e-05,0.13221,0.22158,-0.013079,0.024027
0.65798,1.4,3.506e-08,3.3981e-08,3.4372e-08,1.458e-05,0.15302,0.1835,-0.014187,0.022008
0.57507,1.4,1.4669e-08,1.4436e-08,1.4538e-08,9.1424e-06,0.13043,0.17446,-0.018065,0.028255
0.63762,1.4,1.9471e-07,1.9124e-07,1.9317e-07,7.4695e-05,0.16608,0.21047,-0.021651,0.02959
0.81551,1.4,4.5194e-08,4.3655e-08,4.4168e-08,1.3675e-05,0.15215,0.20112,-0.002918,0.034905
0.76058,1.4,1.7964e-08,1.7433e-08,1.758e-08,6.3642e-06,0.15591,0.23522,-0.014724,0.032347
0.80435,1.4,3.5013e-08,3.4113e-08,3.4617e-08,1.3712e-05,0.14696,0.189,0.0083399,0.041329
0.66848,1.4,1.4332e-08,1.4039e-08,1.4173e-08,6.147e-06,0.16695,0.19548,0.012393,0.036009
0.81021,1.4,7.6563e-08,7.349e-08,7.4459e-08,2.1407e-05,0.16115,0.26877,-0.0073301,0.04095
0.75157,1.4,3.3325e-08,3.2303e-08,3.2631e-08,1.0629e-05,0.15945,0.21685,-0.032016,0.020838
0.79276,1.4,6.8435e-08,6.6539e-08,6.7324e-08,2.3121e-05,0.15158,0.19522,0.0064738,0.031332
0.9018,1.4,5.972e-08,5.7792e-08,5.8578e-08,1.7386e-05,0.17401,0.22131,0.011546,0.049555
0.59071,1.4,1.6603e-07,1.6328e-07,1.6545e-07,6.4418e-05,0.17189,0.16439,-0.0049455,0.031984
0.60129,1.4,4.8498e-08,4.7205e-08,4.7724e-08,2.207e-05,0.16369,0.20713,-0.041706,0.018548
0.8037,1.4,5.4372e-08,5.2566e-08,5.3083e-08,1.6515e-05,0.17,0.20836,-0.0010826,0.03655
0.75308,1.4,1.9532e-07,1.8996e-07,1.9264e-07,7.0245e-05,0.16583,0.23298,-0.02482,0.034257
0.65424,1.4,1.3468e-08,1.3208e-08,1.339e-08,6.4817e-06,0.15175,0.20269,0.0072479,0.041825
0.72331,1.4,1.4151e-08,1.3767e-08,1.3944e-08,5.9633e-06,0.14276,0.25075,-0.0059477,0.043222
0.58422,1.4,1.3405e-07,1.3137e-07,1.3284e-07,4.8985e-05,0.13721,0.16623,-0.028137,0.031565
0.72339,1.4,1.8536e-07,1.7957e-07,1.8228e-07,6.4303e-05,0.17087,0.20127,-0.021775,0.034934
0.70071,1.4,1.4138e-07,1.3913e-07,1.412e-07,5.8731e-05,0.15452,0.16866,-0.010795,0.040985
0.62816,1.4,1.676e-07,1.6438e-07,1.66e-07,5.9136e-05,0.14063,0.16325,0.010584,0.028016
1.046,1.4,9.1528e-08,8.7748e-08,8.9234e-08,2.177e-05,0.1699,0.25418,5.036e-05,0.05085
0.66459,1.4,1.4164e-08,1.3823e-08,1.3963e-08,6.6832e-06,0.17119,0.17282,-0.015914,0.033444
0.84568,1.4,3.2499e-08,3.1698e-08,3.2047e-08,1.0653e-05,0.13079,0.18556,-0.0088017,0.041294
0.92115,1.4,1.4692e-07,1.4081e-07,1.4317e-07,3.5798e-05,0.17283,0.2135,-0.042647,0.035344
1.096,1.4,1.3597e-07,1.3048e-07,1.3278e-07,3.0754e-05,0.15489,0.24116,-0.0013277,0.046342
0.78035,1.4,1.6818e-07,1.6316e-07,1.6531e-07,5.3839e-05,0.15643,0.2385,-0.016424,0.034732
0.924,1.4,9.2093e-08,8.8531e-08,8.9746e-08,2.4451e-05,0.14855,0.22152,-0.00052518,0.042644
0.54318,1.4,1.5289e-08,1.505e-08,1.5208e-08,1.0368e-05,0.1333,0.22265,-0.026057,0.030051
0.55515,1.4,1.2446e-07,1.2275e-07,1.2379e-07,4.6436e-05,0.13571,0.23065,-0.0061471,0.034206
0.75803,1.4,1.3968e-08,1.3646e-08,1.3831e-08,5.7822e-06,0.13345,0.23636,-0.01519,0.044312
0.48484,1.4,1.496e-07,1.4725e-07,1.4835e-07,1.2451e-05,0.1622,0.17819,-0.04536,0.022499
0.74594,1.4,1.6941e-08,1.6406e-08,1.6617e-08,5.9495e-06,0.14931,0.21843,-0.017786,0.036577
0.81697,1.4,1.2175e-08,1.1841e-08,1.1974e-08,4.3191e-06,0.16494,0.24267,0.017254,0.044584
1.024,1.4,8.1949e-08,7.8953e-08,8.004e-08,2.0396e-05,0.17713,0.2129,0.006559,0.052596
0.81901,1.4,1.6719e-07,1.608e-07,1.6298e-07,5.049e-05,0.15219,0.2118,-0.02012,0.035826
0.90372,1.4,3.6285e-08,3.5232e-08,3.5694e-08,1.1777e-05,0.14371,0.22316,0.021915,0.052831
0.80867,1.4,3.2724e-08,3.1978e-08,3.2397e-08,1.2159e-05,0.17317,0.2165,-0.011052,0.041315
0.55307,1.4,3.7776e-08,3.6989e-08,3.7314e-08,1.8944e-05,0.12399,0.17737,-0.030153,0.017409
0.76602,1.4,3.6062e-08,3.5301e-08,3.5758e-08,1.3815e-05,0.18401,0.17581,0.0018623,0.04446
0.57975,1.4,4.2328e-08,4.1171e-08,4.1586e-08,1.957e-05,0.12879,0.22732,-0.021892,0.018373
0.70655,1.4,1.884e-07,1.8384e-07,1.8562e-07,6.557e-05,0.12998,0.18712,-0.020817,0.028132
0.70824,1.4,2.5415e-08,2.4832e-08,2.5114e-08,1.09e-05,0.12703,0.21479,-0.03724,0.02849
0.63728,1.4,4.2822e-08,4.1685e-08,4.2128e-08,2.0112e-05,0.124,0.20247,-0.035573,0.019914
0.75058,1.4,1.4065e-08,1.3604e-08,1.3755e-08,4.5346e-06,0.14707,0.22387,0.0086136,0.040005
0.65961,1.4,3.8708e-08,3.7717e-08,3.8141e-08,1.5727e-05,0.12553,0.18033,-0.022345,0.020443
0.71036,1.4,3.8267e-08,3.6889e-08,3.7407e-08,1.3341e-05,0.16558,0.20484,-0.043928,0.020866
0.53475,1.4,1.9312e-08,1.8835e-08,1.8987e-08,1.0569e-05,0.15341,0.22511,-0.013348,0.023338
0.69531,1.4,1.8133e-08,1.7743e-08,1.7924e-08,7.7757e-06,0.14423,0.23286,-0.0030456,0.033346
0.53189,1.4,1.4981e-07,1.4704e-07,1.4852e-07,2.7753e-05,0.17217,0.19339,-0.013229,0.027554
0.72207,1.4,2.0415e-07,1.9781e-07,2.0051e-07,7.1704e-05,0.12882,0.22742,-0.0089661,0.029628
0.43058,1.4,2.7791e-08,2.7296e-08,2.7595e-08,0.00075227,0.17551,0.16093,-0.059996,-0.0058809
0.75893,1.4,1.4994e-08,1.4618e-08,1.4804e-08,6.429e-06,0.17867,0.22811,-0.004,0.041687
0.5936,1.4,1.5542e-08,1.5197e-08,1.5372e-08,8.3624e-06,0.15465,0.22701,-0.017568,0.035453
0.66914,1.4,1.3656e-08,1.3413e-08,1.3568e-08,6.7235e-06,0.17729,0.22305,0.0015269,0.040903
0.72505,1.4,3.6787e-08,3.554e-08,3.5928e-08,1.1105e-05,0.15744,0.21251,-0.042254,0.017925
0.69919,1.4,1.9298e-07,1.8847e-07,1.9064e-07,7.1688e-05,0.1288,0.19904,-0.01753,0.028401
0.60452,1.4,2.2883e-08,2.2359e-08,2.2607e-08,1.0524e-05,0.12123,0.18317,-0.050784,0.018608
0.64139,1.4,5.0313e-08,4.8875e-08,4.9447e-08,1.8252e-05,0.13186,0.20377,-0.046436,0.017347
0.89272,1.4,7.4809e-08,7.1844e-08,7.2806e-08,2.0856e-05,0.14989,0.26604,0.0062223,0.042382
0.68462,1.4,2.9351e-08,2.8599e-08,2.9013e-08,1.3561e-05,0.12562,0.21677,-0.031715,0.02968
0.90136,1.4,1.1929e-07,1.1516e-07,1.1655e-07,3.2529e-05,0.13822,0.23727,-0.017317,0.029761
0.67059,1.4,1.4254e-07,1.3916e-07,1.4036e-07,5.6291e-05,0.12709,0.19214,-0.031336,0.033505
0.77914,1.4,2.6236e-08,2.5306e-08,2.5617e-08,8.8933e-06,0.12635,0.18932,-0.01604,0.023997
0.58339,1.4,4.9148e-08,4.7953e-08,4.8421e-08,2.2474e-05,0.16182,0.1903,-0.04925,0.019694
0.68507,1.4,2.0474e-07,1.9947e-07,2.0154e-07,8.2865e-05,0.14874,0.23299,-0.015392,0.027077
0.73529,1.4,2.8927e-08,2.7932e-08,2.8237e-08,9.6989e-06,0.12997,0.21904,-0.016388,0.022737
0.93791,1.4,1.2027e-07,1.1629e-07,1.1748e-07,3.2404e-05,0.15718,0.2169,-0.0036155,0.033457
0.87868,1.4,9.3446e-08,9.0463e-08,9.189e-08,2.6381e-05,0.17061,0.24348,-0.025151,0.034704
1.0016,1.4,7.7803e-08,7.5021e-08,7.6075e-08,2.0386e-05,0.15371,0.20611,0.013284,0.051648
0.93431,1.4,6.7624e-08,6.5158e-08,6.6067e-08,1.7618e-05,0.14147,0.20481,-0.00056379,0.053428
0.76461,1.4,1.9537e-07,1.901e-07,1.9227e-07,6.6485e-05,0.15399,0.23363,-0.0026232,0.030806
0.97748,1.4,5.7021e-08,5.5285e-08,5.606e-08,1.665e-05,0.18029,0.21707,0.011591,0.052625
0.69556,1.4,1.9547e-07,1.9165e-07,1.9363e-07,7.157e-05,0.16642,0.22933,-0.0087491,0.0282
0.96855,1.4,1.5546e-07,1.497e-07,1.5162e-07,3.575e-05,0.14724,0.27197,-0.0068082,0.034684
0.83152,1.4,6.9347e-08,6.6965e-08,6.767e-08,2.0044e-05,0.141,0.25777,-0.013294,0.040775
0.92218,1.4,1.5287e-07,1.4767e-07,1.4959e-07,3.8204e-05,0.13561,0.20924,0.015479,0.035927
0.77442,1.4,3.2123e-08,3.1016e-08,3.1352e-08,1.0006e-05,0.11317,0.18945,-0.016188,0.02109
0.81027,1.4,1.74e-07,1.6955e-07,1.7184e-07,5.4495e-05,0.11864,0.23595,-0.0030097,0.030778
0.74147,1.4,1.2766e-08,1.24e-08,1.2528e-08,5.1328e-06,0.16819,0.22653,0.0016013,0.041831
0.83599,1.4,7.7698e-08,7.5027e-08,7.6134e-08,2.3165e-05,0.16111,0.21343,-0.01232,0.04101
0.77667,1.4,1.6903e-07,1.6388e-07,1.6644e-07,5.1918e-05,0.16006,0.22896,-0.008648,0.035366
0.83928,1.4,6.3102e-08,6.1262e-08,6.1976e-08,1.978e-05,0.14987,0.20614,0.010541,0.037768
0.52171,1.4,6.5448e-08,6.4499e-08,6.5028e-08,4.2328e-05,0.14391,0.2245,-0.017998,0.024799
0.55405,1.4,2.6044e-08,2.5421e-08,2.5676e-08,1.1671e-05,0.12063,0.17472,-0.051149,0.014893
1.0425,1.4,9.2227e-08,8.8533e-08,9.0009e-08,2.1218e-05,0.18097,0.24369,0.014863,0.054173
0.67984,1.4,1.296e-08,1.2656e-08,1.2819e-08,6.3199e-06,0.16328,0.22616,0.015501,0.041875
0.93331,1.4,5.6294e-08,5.4506e-08,5.5237e-08,1.5521e-05,0.1447,0.215,0.018703,0.055095
0.77242,1.4,1.5328e-08,1.4973e-08,1.5173e-08,6.0049e-06,0.14732,0.19835,-0.0017767,0.039788
0.78303,1.4,3.3652e-08,3.2543e-08,3.2966e-08,1.1221e-05,0.16617,0.24698,-0.012103,0.040453
0.6137,1.4,1.1194e-07,1.1005e-07,1.1135e-07,5.5092e-05,0.16959,0.1762,-0.016668,0.039615
0.83587,1.4,8.9118e-08,8.571e-08,8.694e-08,2.5495e-05,0.16461,0.2363,-0.026559,0.037664
0.62682,1.4,3.5039e-08,3.453e-08,3.4931e-08,1.9558e-05,0.15919,0.16901,-0.034043,0.023946
0.95936,1.4,6.6406e-08,6.4175e-08,6.5208e-08,1.9018e-05,0.16014,0.2567,-0.0067665,0.051178
0.63358,1.4,3.6069e-08,3.5135e-08,3.5475e-08,1.4821e-05,0.14779,0.1766,-0.016003,0.020127
0.61419,1.4,1.3706e-07,1.3477e-07,1.364e-07,5.329e-05,0.13901,0.21339,-0.021997,0.036591
0.51764,1.4,5.9213e-08,5.8317e-08,5.8949e-08,4.5289e-05,0.1364,0.17469,-0.015204,0.028243
0.68006,1.4,1.8572e-07,1.8164e-07,1.8356e-07,7.367e-05,0.16431,0.20325,-0.022248,0.03004
0.69433,1.4,1.5513e-08,1.5233e-08,1.5455e-08,6.6838e-06,0.15074,0.22005,-0.0054349,0.041206
0.73827,1.4,1.7284e-08,1.6867e-08,1.7043e-08,7.0796e-06,0.14008,0.2179,-0.0061451,0.034094
0.68099,1.4,1.9588e-07,1.9095e-07,1.9276e-07,9.0936e-05,0.13699,0.17586,-0.040124,0.023245
0.74036,1.4,2.684e-08,2.6009e-08,2.6319e-08,9.467e-06,0.15167,0.21216,-0.018133,0.024333
0.65052,1.4,1.9573e-07,1.9099e-07,1.9285e-07,7.2151e-05,0.13895,0.20061,-0.031919,0.029204
0.77272,1.4,1.1632e-08,1.1351e-08,1.152e-08,4.3662e-06,0.14778,0.17921,0.0039036,0.045379
0.77474,1.4,1.3327e-08,1.2955e-08,1.3133e-08,5.2683e-06,0.16901,0.19577,-0.015853,0.045412
0.87762,1.4,3.429e-08,3.3312e-08,3.3804e-08,1.1446e-05,0.18163,0.19234,-0.0060721,0.044864
0.46647,1.3999,1.316e-07,1.2889e-07,1.3077e-07,0.00053268,0.14918,0.20889,-0.059906,0.0063512
0.77572,1.4,3.3505e-08,3.2405e-08,3.2745e-08,1.0599e-05,0.13508,0.20906,-0.030156,0.020723
0.73289,1.4,2.2292e-07,2.1476e-07,2.1708e-07,5.7619e-05,0.13405,0.20491,-0.051479,0.025927
0.61578,1.4,1.2106e-07,1.1813e-07,1.1935e-07,5.1918e-05,0.13447,0.22659,0.0070797,0.037961
0.56219,1.4,1.7893e-08,1.7592e-08,1.7708e-08,9.282e-06,0.12559,0.23003,-0.0011919,0.027044
0.90246,1.4,1.9411e-08,1.8683e-08,1.8966e-08,5.329e-06,0.16831,0.22341,-0.020633,0.03096
0.91284,1.4,1.1417e-07,1.1011e-07,1.1151e-07,2.8727e-05,0.14376,0.25137,-0.015807,0.034599
0.82078,1.4,5.6216e-08,5.4037e-08,5.4898e-08,1.6677e-05,0.16103,0.252,-0.032476,0.034851
0.76522,1.4,1.6496e-07,1.5963e-07,1.6148e-07,5.2904e-05,0.12784,0.18896,-0.0083261,0.033068
0.86611,1.4,4.9484e-08,4.7911e-08,4.8498e-08,1.5512e-05,0.13477,0.20644,0.0044061,0.045534
0.57407,1.4,3.9793e-08,3.871e-08,3.9085e-08,1.9167e-05,0.14077,0.19102,-0.050876,0.021683
0.85134,1.4,4.4178e-08,4.2738e-08,4.3306e-08,1.3389e-05,0.18428,0.26779,-0.0079234,0.049778
0.90429,1.4,9.8869e-08,9.5052e-08,9.6468e-08,2.6742e-05,0.16246,0.22545,-0.036729,0.039102
0.9642,1.4,6.9487e-08,6.6702e-08,6.7688e-08,1.8144e-05,0.16255,0.22628,0.012288,0.05218
0.73235,1.4,2.0781e-07,2.0181e-07,2.0431e-07,7.1429e-05,0.16849,0.24894,-0.022832,0.028869
0.49018,1.4,1.2631e-07,1.2467e-07,1.2574e-07,1.3091e-05,0.17018,0.20656,-0.011786,0.030609
0.69079,1.4,1.2967e-08,1.2725e-08,1.288e-08,5.6027e-06,0.14015,0.22171,0.013304,0.043575
0.75832,1.4,1.5193e-08,1.4851e-08,1.5086e-08,5.9402e-06,0.15224,0.2161,-0.027033,0.044026
0.62426,1.4,1.3067e-08,1.2834e-08,1.2958e-08,6.4137e-06,0.13096,0.21053,-0.0019576,0.037074
0.78341,1.4,1.9063e-07,1.8654e-07,1.8883e-07,7.6361e-05,0.16432,0.21829,-0.017139,0.029122
0.79873,1.4,2.0115e-07,1.9375e-07,1.9605e-07,5.3253e-05,0.13276,0.25024,-0.019886,0.025373
0.74453,1.4,1.4107e-08,1.3647e-08,1.3831e-08,5.4868e-06,0.15017,0.21396,0.0072142,0.042172
0.57462,1.4,4.0071e-08,3.9321e-08,3.9694e-08,2.0287e-05,0.14497,0.23537,-0.045376,0.023085
0.7164,1.4,1.6806e-08,1.6331e-08,1.6486e-08,6.3863e-06,0.17306,0.20538,-0.0030942,0.034218
0.70319,1.4,1.5988e-07,1.5584e-07,1.5801e-07,5.9262e-05,0.1626,0.1995,-0.019223,0.036749
0.67289,1.4,1.8826e-07,1.8302e-07,1.8584e-07,6.9988e-05,0.15323,0.19898,-0.023007,0.033749
0.72593,1.4,2.2051e-07,2.1288e-07,2.1499e-07,6.7584e-05,0.13276,0.22552,-0.023953,0.02739
0.77929,1.4,3.2201e-08,3.1245e-08,3.1563e-08,9.1441e-06,0.1418,0.23353,-0.0086878,0.018802
0.66384,1.4,1.1839e-07,1.1674e-07,1.1819e-07,5.2762e-05,0.1686,0.15855,0.00076409,0.043883
0.7391,1.4,2.6008e-08,2.52e-08,2.5455e-08,9.2958e-06,0.12231,0.21055,-0.016263,0.022092
0.6485,1.4,1.072e-07,1.053e-07,1.0639e-07,5.0883e-05,0.16042,0.17799,0.0030885,0.041626
0.59883,1.4,1.6732e-07,1.6462e-07,1.6664e-07,7.5307e-05,0.12831,0.20226,-0.021855,0.027907
0.74958,1.4,3.9746e-08,3.8802e-08,3.9208e-08,1.5357e-05,0.13464,0.21086,-0.034703,0.019797
0.65586,1.4,4.5286e-08,4.4064e-08,4.4718e-08,2.0089e-05,0.14057,0.2135,-0.043114,0.027339
0.72223,1.4,1.8641e-08,1.8055e-08,1.8241e-08,6.5678e-06,0.13762,0.2301,-0.020536,0.033712
0.53078,1.4,4.0481e-09,3.984e-09,4.018e-09,3.1059e-06,0.14376,0.20598,-0.028948,0.01157
0.44038,1.4,1.3359e-07,1.3096e-07,1.322e-07,7.5533e-06,0.1509,0.16582,-0.039117,0.021513
0.70727,1.4,1.9863e-07,1.9335e-07,1.9565e-07,7.3137e-05,0.13694,0.21386,-0.015563,0.028019
0.95609,1.4,5.6863e-08,5.4734e-08,5.5465e-08,1.427e-05,0.13905,0.22923,0.018498,0.056552
0.58693,1.4,3.3671e-08,3.2908e-08,3.3238e-08,1.2019e-05,0.12858,0.23454,-0.025339,0.014026
0.74227,1.4,1.2161e-07,1.1892e-07,1.2024e-07,4.7994e-05,0.16205,0.17142,-0.017064,0.042118
0.75829,1.4,2.9524e-08,2.8506e-08,2.8842e-08,9.7701e-06,0.14568,0.23603,-0.044589,0.025246
0.69002,1.4,1.6507e-07,1.6227e-07,1.647e-07,6.3524e-05,0.16983,0.21412,-0.0030269,0.038093
0.7693,1.4,3.5897e-08,3.504e-08,3.5446e-08,1.5113e-05,0.16716,0.20487,0.0075373,0.042505
0.85625,1.4,6.2627e-08,6.0118e-08,6.1077e-08,1.8793e-05,0.13211,0.27278,-0.010254,0.043098
0.77634,1.4,3.3808e-08,3.2894e-08,3.3371e-08,1.2316e-05,0.17877,0.21436,0.0051501,0.046579
0.67437,1.4,1.914e-07,1.8804e-07,1.8965e-07,7.7072e-05,0.14395,0.21104,-0.014602,0.026429
0.84278,1.4,1.2745e-07,1.2297e-07,1.2443e-07,3.3325e-05,0.12947,0.24943,-0.0089345,0.030151
0.68339,1.4,1.7418e-07,1.6975e-07,1.7189e-07,7.0854e-05,0.12744,0.16935,-0.0082805,0.02787
0.73465,1.4,1.7851e-07,1.755e-07,1.7774e-07,6.8771e-05,0.15476,0.16842,-0.0036303,0.032456
0.4709,1.4,1.4951e-07,1.4709e-07,1.4845e-07,0.00010471,0.17238,0.21118,-0.027242,0.016153
0.9621,1.4,1.5574e-07,1.5034e-07,1.5273e-07,3.7985e-05,0.16301,0.25016,-0.00095989,0.036337
0.62925,1.4,3.8346e-08,3.7452e-08,3.7939e-08,1.8116e-05,0.15943,0.16408,-0.024924,0.021155
0.85196,1.4,5.6728e-08,5.4838e-08,5.5729e-08,1.8094e-05,0.14278,0.22813,-0.008265,0.041459
0.83894,1.4,3.9123e-08,3.8058e-08,3.8594e-08,1.308e-05,0.15871,0.24588,0.0091576,0.042618
0.58532,1.4,1.7835e-08,1.7366e-08,1.7484e-08,8.7332e-06,0.12864,0.20308,-0.0064978,0.025577
0.47778,1.4,1.7181e-08,1.6924e-08,1.7086e-08,1.181e-05,0.13553,0.20633,-0.017847,0.025024
0.86795,1.4,4.2568e-08,4.129e-08,4.172e-08,1.3074e-05,0.1335,0.20381,0.0032065,0.03368
0.77037,1.4,3.0317e-08,2.93e-08,2.9707e-08,9.6098e-06,0.14862,0.19158,-0.039539,0.026928
0.82984,1.4,5.1569e-08,5.0038e-08,5.0787e-08,1.6414e-05,0.16975,0.18335,-0.014096,0.036783
0.63669,1.4,1.7563e-07,1.7202e-07,1.7443e-07,6.8754e-05,0.13362,0.21172,-0.024244,0.032888
0.68558,1.4,1.239e-08,1.2086e-08,1.2233e-08,5.3057e-06,0.16252,0.18069,0.0043016,0.043778
0.48808,1.4,7.7023e-08,7.6086e-08,7.6677e-08,5.8357e-05,0.1433,0.19956,-0.032672,0.028009
0.66923,1.4,2.1522e-08,2.0858e-08,2.1061e-08,8.3741e-06,0.14353,0.2384,-0.027065,0.02952
0.82847,1.4,4.8369e-08,4.6529e-08,4.7276e-08,1.4975e-05,0.15545,0.2203,-0.0095943,0.037704
0.57651,1.4,3.055e-08,2.9845e-08,3.014e-08,1.2301e-05,0.14614,0.17837,-0.028067,0.013054
0.83001,1.4,3.2977e-08,3.2006e-08,3.2428e-08,1.0719e-05,0.13479,0.25007,0.0010291,0.040032
0.73729,1.4,1.5425e-08,1.4995e-08,1.5155e-08,5.8468e-06,0.14735,0.20125,-0.017499,0.0373
0.78814,1.4,1.5273e-07,1.4861e-07,1.5029e-07,4.9963e-05,0.14239,0.18642,-0.011217,0.037513
0.56703,1.4,4.3915e-08,4.3135e-08,4.3607e-08,2.3272e-05,0.1182,0.22776,-0.044645,0.017931
0.6636,1.4,4.0154e-08,3.9354e-08,3.9883e-08,1.8808e-05,0.13802,0.22811,-0.025045,0.021043
0.67285,1.4,1.5462e-07,1.5151e-07,1.5347e-07,5.8072e-05,0.13424,0.16974,-0.028896,0.035432
0.57739,1.4,3.2414e-08,3.1901e-08,3.2189e-08,1.8503e-05,0.13108,0.20654,-0.014536,0.018821
0.99622,1.4,1.2646e-07,1.2182e-07,1.2365e-07,3.0212e-05,0.15928,0.27553,0.023607,0.046813
0.78927,1.4,1.6027e-07,1.5663e-07,1.5842e-07,5.563e-05,0.14264,0.22734,-0.015018,0.036212
0.48911,1.4,7.6338e-08,7.4711e-08,7.5531e-08,5.8541e-05,0.15607,0.19297,-0.021523,0.033901
0.5743,1.4,1.9557e-07,1.9133e-07,1.936e-07,0.00012535,0.15839,0.21466,-0.033991,0.024716
0.59523,1.4,1.7856e-08,1.755e-08,1.7759e-08,9.0316e-06,0.1327,0.17363,-0.047277,0.019332
0.70431,1.4,1.3188e-08,1.2823e-08,1.299e-08,5.2253e-06,0.14368,0.20939,-0.011078,0.043664
0.74958,1.4,1.8837e-07,1.855e-07,1.8775e-07,7.8983e-05,0.14793,0.20925,-0.024053,0.030908
0.81117,1.4,3.5548e-08,3.4293e-08,3.482e-08,1.1433e-05,0.18204,0.26811,-0.01593,0.042739
0.69036,1.4,1.1978e-08,1.1624e-08,1.1753e-08,4.553e-06,0.16846,0.21633,-0.00081586,0.043624
0.8524,1.4,8.6945e-08,8.3663e-08,8.4685e-08,2.3661e-05,0.1737,0.23131,-0.0079836,0.040168
0.48803,1.4,1.315e-07,1.2961e-07,1.3065e-07,6.1747e-06,0.16691,0.1726,-0.018635,0.023382
0.49703,1.4,1.6023e-07,1.5755e-07,1.5891e-07,5.1798e-05,0.12463,0.16466,-0.03896,0.023105
0.80599,1.4,3.5416e-08,3.4628e-08,3.5152e-08,1.2449e-05,0.15697,0.21872,0.011718,0.044901
0.6383,1.4,1.7963e-08,1.7521e-08,1.7681e-08,8.1802e-06,0.17628,0.24895,0.003887,0.034286
0.99908,1.4,1.4635e-07,1.4042e-07,1.4257e-07,3.4818e-05,0.12416,0.23973,-0.02872,0.036588
0.95534,1.4,1.5672e-07,1.5045e-07,1.53e-07,3.7369e-05,0.13646,0.26457,0.0078424,0.038228
0.83511,1.4,2.8505e-08,2.7619e-08,2.7934e-08,8.4806e-06,0.12566,0.23682,-0.00090852,0.024723
0.66985,1.4,1.4276e-08,1.4036e-08,1.4172e-08,7.1858e-06,0.1593,0.18812,-0.019185,0.035798
1.0071,1.4,1.3186e-07,1.2729e-07,1.2911e-07,3.3692e-05,0.15657,0.21627,0.020604,0.041451
0.88703,1.4,1.0603e-07,1.0186e-07,1.0333e-07,2.7438e-05,0.13312,0.24351,-0.019029,0.039416
0.53292,1.4,1.7007e-07,1.6673e-07,1.688e-07,5.0729e-05,0.12774,0.22027,-0.013828,0.029139
0.71843,1.4,1.4823e-08,1.4536e-08,1.4719e-08,6.4327e-06,0.16332,0.1867,-0.0019698,0.040698
0.98047,1.4,1.4962e-07,1.4407e-07,1.4594e-07,3.6323e-05,0.17173,0.26956,-0.014547,0.034758
0.64127,1.4,1.8374e-07,1.8112e-07,1.8345e-07,8.6707e-05,0.17337,0.17763,-0.010736,0.029776
0.59616,1.4,1.8951e-07,1.8483e-07,1.8667e-07,7.5853e-05,0.16427,0.17748,-0.018536,0.025023
0.82715,1.4,2.9644e-08,2.8891e-08,2.9265e-08,1.0414e-05,0.14016,0.22389,0.01539,0.045403
0.69731,1.4,3.3479e-08,3.2728e-08,3.3156e-08,1.4904e-05,0.12664,0.22361,-0.020601,0.026776
0.47764,1.4,1.3095e-07,1.2833e-07,1.2962e-07,2.9443e-05,0.15693,0.17171,-0.020682,0.026927
0.75331,1.4,1.5945e-08,1.5487e-08,1.5747e-08,6.0737e-06,0.16777,0.21779,-0.022977,0.043046
0.66746,1.4,3.2386e-08,3.1669e-08,3.2036e-08,1.3818e-05,0.15336,0.16537,-0.033996,0.024688
0.90287,1.4,6.3285e-08,6.0904e-08,6.1812e-08,1.8219e-05,0.16955,0.26909,-0.0065913,0.041158
0.58875,1.4,1.7441e-07,1.7193e-07,1.7369e-07,9.7091e-05,0.13302,0.18499,-0.017212,0.024027
0.62589,1.4,1.549e-07,1.5206e-07,1.5393e-07,5.4763e-05,0.14138,0.17106,-0.039781,0.034945
0.82653,1.4,3.3959e-08,3.2793e-08,3.3269e-08,9.7831e-06,0.13307,0.25,-0.037755,0.026174
0.59673,1.4,3.675e-08,3.5913e-08,3.6284e-08,1.7684e-05,0.14913,0.16903,-0.04011,0.015658
0.5327,1.4,3.825e-08,3.7424e-08,3.7749e-08,2.1799e-05,0.15726,0.20059,-0.034575,0.016888
0.80984,1.4,4.54e-08,4.3783e-08,4.4341e-08,1.3495e-05,0.13665,0.25799,-0.0058605,0.048894
0.68696,1.4,1.8636e-07,1.8331e-07,1.8559e-07,8.9227e-05,0.12082,0.21673,-0.021782,0.029192
0.70449,1.4,4.0481e-08,3.9395e-08,3.9911e-08,1.5705e-05,0.14438,0.21453,-0.020835,0.02375
0.90891,1.4,3.4779e-08,3.3665e-08,3.4233e-08,1.0599e-05,0.13845,0.25203,0.017116,0.050108
0.76234,1.4,1.5337e-08,1.4891e-08,1.5094e-08,5.805e-06,0.15865,0.24385,-0.016428,0.041962
0.94297,1.4,8.4791e-08,8.1464e-08,8.2541e-08,2.2998e-05,0.13555,0.24967,0.0082139,0.041949
0.46515,1.4,2.2795e-08,2.2314e-08,2.2494e-08,1.5623e-05,0.15888,0.16674,-0.042736,0.014904
0.609,1.4,1.33e-08,1.3e-08,1.3164e-08,7.3321e-06,0.1413,0.21325,-0.035877,0.03927
0.65573,1.4,2.5679e-08,2.5084e-08,2.5395e-08,1.1516e-05,0.15465,0.20903,-0.015748,0.027666
1.0102,1.4,7.3498e-08,7.0655e-08,7.1663e-08,1.7085e-05,0.19087,0.26128,0.02179,0.055998
0.79515,1.4,2.2023e-08,2.1383e-08,2.167e-08,7.9932e-06,0.14351,0.1777,-0.044858,0.028642
0.58213,1.4,3.9501e-08,3.8379e-08,3.8738e-08,1.8223e-05,0.13855,0.21614,-0.029877,0.019575
0.96403,1.4,1.3702e-07,1.3219e-07,1.3398e-07,3.3544e-05,0.16277,0.25458,0.018198,0.040269
0.46311,1.4,9.6932e-08,9.519e-08,9.6373e-08,3.1357e-05,0.18305,0.20122,-0.0087982,0.036088
1.0239,1.4,1.215e-07,1.1686e-07,1.184e-07,2.8976e-05,0.16227,0.22017,-0.0024526,0.042987
0.67284,1.4,2.7097e-08,2.6677e-08,2.6951e-08,1.3026e-05,0.15103,0.1724,-0.0388,0.026195
0.7485,1.4,1.6065e-07,1.5623e-07,1.5883e-07,5.4427e-05,0.13893,0.22229,-0.040448,0.043747
0.68993,1.4,3.9184e-08,3.8381e-08,3.8874e-08,1.9111e-05,0.143,0.22353,-0.035297,0.026376
0.93985,1.4,5.036e-08,4.8999e-08,4.9726e-08,1.5917e-05,0.15191,0.25013,0.0039396,0.053945
0.71794,1.4,1.9305e-07,1.8697e-07,1.8906e-07,6.5921e-05,0.14284,0.22283,-0.006394,0.030471
0.86598,1.4,4.058e-08,3.9186e-08,3.9714e-08,1.198e-05,0.13816,0.25359,0.0018032,0.052704
0.56284,1.4,1.2843e-07,1.2497e-07,1.2619e-07,5.0952e-05,0.14259,0.20449,-0.012752,0.034554
0.68809,1.4,1.2406e-08,1.2182e-08,1.2302e-08,5.773e-06,0.16407,0.21221,0.0044973,0.041204
0.96213,1.4,5.4168e-08,5.2398e-08,5.321e-08,1.4729e-05,0.1825,0.26236,0.018315,0.058201
0.66725,1.4,1.3553e-07,1.3206e-07,1.3387e-07,5.3602e-05,0.1608,0.17137,-0.011551,0.038947
0.83371,1.4,3.4298e-08,3.3374e-08,3.3819e-08,1.1883e-05,0.15697,0.2347,0.015096,0.046948
0.59108,1.4,1.6808e-07,1.6465e-07,1.6666e-07,6.8491e-05,0.14558,0.16158,-0.02086,0.028095
0.87142,1.4,3.1204e-08,3.0052e-08,3.0434e-08,8.2257e-06,0.1396,0.20895,-0.01948,0.026318
0.56478,1.4,1.5023e-07,1.4781e-07,1.4936e-07,5.1509e-05,0.16433,0.16208,-0.012141,0.029412
0.80905,1.4,2.9768e-08,2.8939e-08,2.933e-08,1.0287e-05,0.14943,0.20991,-0.01006,0.046139
0.55033,1.4,1.5911e-07,1.568e-07,1.5846e-07,8.3479e-05,0.1488,0.15779,-0.027897,0.024358
0.54707,1.4,1.7425e-07,1.7137e-07,1.7368e-07,9.4742e-05,0.14056,0.21566,-0.014778,0.026878
0.88805,1.4,5.0948e-08,4.932e-08,5.001e-08,1.6039e-05,0.16306,0.25881,3.268e-05,0.049996
0.46567,1.4,9.083e-08,8.9483e-08,9.0154e-08,3.4529e-05,0.1212,0.19375,-0.015444,0.024054
0.82988,1.4,3.5123e-08,3.3953e-08,3.4469e-08,1.1355e-05,0.15344,0.23683,-0.010879,0.043211
0.53856,1.4,1.2197e-07,1.201e-07,1.215e-07,4.1996e-05,0.13675,0.20516,-0.0092924,0.034296
0.68171,1.4,1.4902e-07,1.4521e-07,1.4711e-07,5.9346e-05,0.14192,0.18507,-0.025966,0.035851
0.49306,1.4,6.3876e-08,6.2642e-08,6.328e-08,3.5145e-05,0.15686,0.16896,-0.037334,0.026913
0.91673,1.4,4.4272e-08,4.2576e-08,4.3208e-08,1.2587e-05,0.17256,0.22927,0.0044538,0.054751
0.72011,1.4,1.6189e-08,1.5819e-08,1.6002e-08,6.8907e-06,0.17653,0.1762,-0.011595,0.036238
0.53267,1.4,1.9269e-08,1.8842e-08,1.8998e-08,1.124e-05,0.13942,0.21697,-0.040636,0.024194
0.65526,1.4,2.0186e-07,1.9599e-07,1.9831e-07,7.1455e-05,0.12193,0.24122,0.0010507,0.02898
0.96744,1.4,1.0803e-07,1.0365e-07,1.0522e-07,2.6865e-05,0.1776,0.21993,-0.012786,0.044484
0.94561,1.4,1.0538e-07,1.017e-07,1.0317e-07,2.9269e-05,0.15154,0.25631,0.013013,0.041454
0.84225,1.4,4.4079e-08,4.2308e-08,4.2828e-08,1.3349e-05,0.1391,0.27456,-0.024763,0.033597
0.61165,1.4,1.1179e-07,1.1008e-07,1.1114e-07,5.04e-05,0.16634,0.2205,-0.011239,0.040011
0.55544,1.4,6.6207e-09,6.4418e-09,6.4966e-09,4.7492e-06,0.1381,0.20975,-0.054975,0.010103
0.54889,1.4,1.231e-07,1.2136e-07,1.2267e-07,4.7114e-05,0.14171,0.15597,-0.018416,0.031777
0.98032,1.4,1.451e-07,1.3949e-07,1.4123e-07,3.3973e-05,0.16121,0.2335,-0.0058893,0.036126
0.52445,1.4,1.4913e-07,1.4527e-07,1.4722e-07,4.4219e-05,0.15,0.21786,-0.0061212,0.03435
0.78735,1.4,3.5179e-08,3.4212e-08,3.4606e-08,1.0989e-05,0.12525,0.20602,-0.044936,0.023458
0.70108,1.4,1.8013e-07,1.7681e-07,1.7924e-07,7.4911e-05,0.1335,0.17386,-0.017959,0.03138
0.75771,1.4,3.8739e-08,3.7574e-08,3.8102e-08,1.5263e-05,0.16636,0.18997,-0.031722,0.026094
0.81451,1.4,1.6772e-07,1.6276e-07,1.6482e-07,4.9164e-05,0.12501,0.19329,-0.0024566,0.033522
0.88858,1.4,8.5871e-08,8.2402e-08,8.3513e-08,2.3105e-05,0.1388,0.25824,-0.022225,0.031697
0.83656,1.4,4.5485e-08,4.3719e-08,4.4254e-08,1.3799e-05,0.12368,0.26685,-0.013881,0.032263
0.71343,1.4,1.7435e-08,1.6874e-08,1.7043e-08,6.8033e-06,0.14816,0.23581,-0.0051942,0.033823
0.74357,1.4,1.4891e-08,1.4635e-08,1.4795e-08,5.7769e-06,0.15242,0.19206,-0.0036028,0.039896
0.85797,1.4,1.1789e-07,1.1402e-07,1.1518e-07,3.2843e-05,0.16467,0.23097,0.014136,0.034978
0.85448,1.4,7.0583e-08,6.7983e-08,6.8991e-08,2.053e-05,0.17048,0.25066,0.0061198,0.046018
0.67354,1.4,1.4957e-08,1.4542e-08,1.4714e-08,5.9084e-06,0.17442,0.20768,-0.01905,0.037337
0.81594,1.4,2.1132e-07,2.0386e-07,2.0634e-07,5.6637e-05,0.12448,0.2506,-0.031583,0.02782
0.53942,1.4,1.858e-08,1.8243e-08,1.8387e-08,1.2167e-05,0.12687,0.23007,-0.032316,0.024287
0.61447,1.4,1.3912e-07,1.3669e-07,1.3878e-07,7.7265e-05,0.12984,0.16764,-0.026435,0.029139
0.67781,1.4,3.9195e-08,3.8307e-08,3.879e-08,1.7143e-05,0.1647,0.20899,-0.043364,0.028569
0.72637,1.4,1.9026e-07,1.8606e-07,1.8899e-07,7.1498e-05,0.15285,0.24148,-0.029983,0.036342
0.88241,1.4,5.5166e-08,5.3338e-08,5.4148e-08,1.6658e-05,0.16964,0.19458,-0.016915,0.036801
0.87798,1.4,9.0443e-08,8.7644e-08,8.8955e-08,2.7147e-05,0.17238,0.21317,-0.022781,0.032498
0.5514,1.4,4.9878e-08,4.9075e-08,4.9794e-08,3.2003e-05,0.15401,0.19942,-0.032053,0.034183
0.84447,1.4,2.8322e-08,2.7563e-08,2.791e-08,1.0064e-05,0.15037,0.18649,0.0095094,0.049761
0.45587,1.4,3.5871e-08,3.533e-08,3.5539e-08,3.7602e-05,0.12696,0.21699,-0.05045,0.0068631
0.51351,1.4,3.0748e-08,3.0242e-08,3.051e-08,1.8374e-05,0.14566,0.18932,-0.034374,0.014276
0.52307,1.4,8.1138e-08,7.9822e-08,8.0596e-08,6.205e-05,0.15707,0.22134,-0.029816,0.034578
0.87298,1.4,5.8973e-08,5.6889e-08,5.7738e-08,1.8015e-05,0.14129,0.21981,0.013616,0.048401
0.93898,1.4,1.1388e-07,1.0959e-07,1.1128e-07,2.8732e-05,0.16003,0.23591,-0.016481,0.038983
0.92127,1.4,7.9845e-08,7.7039e-08,7.8006e-08,2.2308e-05,0.17654,0.20749,-0.0091995,0.044276
0.85112,1.4,3.4768e-08,3.3659e-08,3.4048e-08,1.1236e-05,0.14484,0.26319,0.0024826,0.051017
0.7924,1.4,3.4222e-08,3.3222e-08,3.3648e-08,1.1516e-05,0.1505,0.22744,0.012691,0.039832
0.68935,1.4,1.7307e-08,1.6903e-08,1.7116e-08,7.7635e-06,0.13969,0.22174,-0.026919,0.036074
0.78123,1.4,5.9252e-08,5.7029e-08,5.7725e-08,1.7001e-05,0.13702,0.2242,-0.024485,0.027819
0.80964,1.4,1.6227e-07,1.5671e-07,1.5882e-07,4.5557e-05,0.1573,0.23589,-0.017885,0.032605
0.62948,1.4,1.5884e-07,1.5601e-07,1.5817e-07,6.3691e-05,0.16972,0.19162,-0.026652,0.034423
0.88401,1.4,8.1847e-08,7.8956e-08,8.0113e-08,2.316e-05,0.16009,0.21761,-0.027366,0.044424
