0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.74541,1.4,1.9528e-07,1.9027e-07,1.9258e-07,6.622e-05,0.14618,0.2157,0.00046113,0.028894
0.60166,1.4,3.1825e-08,3.1279e-08,3.1702e-08,7.802e-06,0.11913,0.19774,-0.05899,0.019634
0.91082,1.4,8.7258e-08,8.3822e-08,8.4833e-08,2.2757e-05,0.14009,0.27695,-0.01027,0.039269
0.66797,1.4,4.2489e-08,4.141e-08,4.1859e-08,1.844e-05,0.15361,0.18047,-0.042736,0.021133
0.68209,1.4,3.3502e-08,3.2617e-08,3.298e-08,1.3726e-05,0.14843,0.22169,-0.017719,0.024893
0.59914,1.4,1.0535e-07,1.0324e-07,1.0463e-07,5.2858e-05,0.17543,0.2084,0.007449,0.044712
0.9033,1.4,4.4935e-08,4.362e-08,4.4313e-08,1.4201e-05,0.17789,0.21566,-0.0051537,0.043416
0.50756,1.4,6.9226e-08,6.8057e-08,6.8869e-08,5.0672e-05,0.14165,0.21671,-0.039643,0.031214
0.92323,1.4,8.3567e-08,8.0632e-08,8.183e-08,2.4626e-05,0.17303,0.20514,-0.019908,0.039675
0.54249,1.4,3.3594e-08,3.3074e-08,3.3391e-08,1.8576e-05,0.13483,0.20157,-0.033667,0.02089
0.88563,1.4,5.1862e-08,5.0199e-08,5.0886e-08,1.5805e-05,0.15878,0.24798,-0.021222,0.036902
0.55798,1.4,2.0999e-07,2.049e-07,2.0693e-07,9.4595e-05,0.16227,0.23576,-0.021347,0.023589
0.61574,1.4,1.3689e-07,1.3458e-07,1.3616e-07,5.4559e-05,0.14561,0.17277,-0.020075,0.036634
0.42645,1.4,3.163e-08,3.1216e-08,3.1396e-08,2.9946e-05,0.14772,0.18239,-0.033615,0.00054668
0.47335,1.4,1.5376e-07,1.5076e-07,1.5204e-07,6.9252e-05,0.15868,0.19385,-0.039373,0.015538
0.56167,1.4,1.1828e-07,1.154e-07,1.1649e-07,5.1068e-05,0.1749,0.19706,-0.0037912,0.035621
0.62529,1.4,4.8322e-08,4.7006e-08,4.7626e-08,2.3829e-05,0.1379,0.23416,-0.043766,0.022117
0.77073,1.4,1.636e-08,1.5996e-08,1.6173e-08,6.1179e-06,0.17171,0.23684,-0.0072238,0.037299
0.43443,1.4,1.5479e-08,1.5188e-08,1.532e-08,1.1545e-05,0.11911,0.16969,-0.041864,0.018771
0.68893,1.4,1.2898e-08,1.2577e-08,1.2755e-08,5.3081e-06,0.15005,0.23118,-0.014994,0.045342
0.73636,1.4,5.092e-08,4.9724e-08,5.0286e-08,1.8887e-05,0.12431,0.22702,-0.052626,0.02238
0.82084,1.4,3.2707e-08,3.1923e-08,3.2354e-08,1.1679e-05,0.16389,0.21208,0.013135,0.048482
0.76968,1.4,1.7483e-07,1.7077e-07,1.7327e-07,6.095e-05,0.16551,0.2074,-0.0046234,0.033563
0.50169,1.4,6.5448e-08,6.4345e-08,6.5186e-08,3.6783e-05,0.16564,0.17989,-0.029683,0.02929
0.82981,1.4,4.49e-08,4.3241e-08,4.3813e-08,1.3926e-05,0.1615,0.23399,-0.011469,0.034875
0.79943,1.4,3.1709e-08,3.073e-08,3.1171e-08,1.0548e-05,0.13447,0.24148,-0.043866,0.028589
0.73354,1.4,2.7256e-08,2.6368e-08,2.6705e-08,1.0333e-05,0.15064,0.22147,-0.022598,0.026184
0.9303,1.4,6.4616e-08,6.2166e-08,6.2993e-08,1.7953e-05,0.16081,0.23565,-0.019338,0.04729
0.98537,1.4,1.0279e-07,9.8975e-08,1.0074e-07,2.6231e-05,0.16478,0.21748,0.0098997,0.049244
0.67045,1.4,4.6726e-08,4.5178e-08,4.5769e-08,1.8434e-05,0.12374,0.2102,-0.035538,0.022113
0.47675,1.4,3.2413e-08,3.1796e-08,3.2228e-08,1.4947e-05,0.14382,0.1546,-0.057267,0.015932
0.79247,1.4,1.9128e-07,1.8539e-07,1.8751e-07,5.4872e-05,0.13674,0.23828,-0.013506,0.030671
0.78458,1.4,1.5163e-08,1.4693e-08,1.4879e-08,5.22e-06,0.16108,0.19345,-0.023841,0.040669
0.94955,1.4,6.3486e-08,6.1077e-08,6.181e-08,1.5713e-05,0.1602,0.22116,0.01961,0.052409
0.9733,1.4,7.6512e-08,7.3701e-08,7.4707e-08,1.8415e-05,0.17185,0.22257,0.021455,0.053722
0.76769,1.4,1.957e-07,1.9019e-07,1.9262e-07,6.8361e-05,0.13761,0.24149,-0.014912,0.030197
0.83986,1.4,1.3796e-08,1.3263e-08,1.341e-08,4.147e-06,0.16404,0.21004,-0.025825,0.040976
0.49639,1.4,1.4404e-08,1.4129e-08,1.4253e-08,8.8285e-06,0.1274,0.19384,-0.031624,0.015219
0.80238,1.4,1.7126e-07,1.6499e-07,1.6678e-07,4.9931e-05,0.15404,0.20719,-0.013996,0.033665
0.72069,1.4,1.5738e-07,1.5441e-07,1.5656e-07,5.9897e-05,0.16251,0.17518,-0.035246,0.036815
0.65902,1.4,1.5164e-08,1.4759e-08,1.494e-08,6.2512e-06,0.1529,0.23693,-0.0059955,0.038949
0.73296,1.4,1.5732e-08,1.5287e-08,1.5443e-08,5.4778e-06,0.16188,0.19091,0.0048508,0.036564
0.63402,1.4,1.389e-07,1.3594e-07,1.3784e-07,5.1248e-05,0.17157,0.20087,-0.0029366,0.039446
0.59909,1.4,1.9091e-08,1.8618e-08,1.8774e-08,9.3659e-06,0.1301,0.22295,-0.027051,0.025752
0.82362,1.4,3.4041e-08,3.3104e-08,3.3485e-08,1.0764e-05,0.15752,0.25015,0.001015,0.041259
0.64775,1.4,1.5824e-07,1.5567e-07,1.5749e-07,5.6577e-05,0.14304,0.18416,0.00026537,0.034888
0.91192,1.4,1.4933e-07,1.4362e-07,1.4553e-07,3.4788e-05,0.15401,0.21858,-0.018498,0.031912
0.74943,1.4,3.318e-08,3.2037e-08,3.2309e-08,1.3527e-05,0.1615,0.25455,-0.017567,0.011208
0.84279,1.4,2.2439e-08,2.1788e-08,2.2051e-08,7.5871e-06,0.14765,0.22592,-0.028173,0.028048
0.88659,1.4,7.7924e-08,7.5294e-08,7.6315e-08,2.1632e-05,0.16423,0.26807,-0.022141,0.040761
0.74887,1.4,1.5776e-08,1.5385e-08,1.5614e-08,6.8599e-06,0.17023,0.24531,-0.032441,0.041855
0.72441,1.4,1.3353e-08,1.3023e-08,1.3218e-08,6.0361e-06,0.17629,0.23129,-0.012512,0.045186
0.70892,1.4,1.569e-07,1.5335e-07,1.5555e-07,5.9923e-05,0.1754,0.16898,-0.020121,0.034636
0.77355,1.4,2.9241e-08,2.8471e-08,2.8725e-08,9.8499e-06,0.12621,0.2073,0.030227,0.040554
0.75906,1.4,1.4834e-08,1.4404e-08,1.4599e-08,6.114e-06,0.14411,0.19931,-0.014109,0.040026
0.88517,1.4,3.4659e-08,3.3691e-08,3.4206e-08,1.1381e-05,0.13836,0.2117,-0.01701,0.04377
0.58644,1.4,4.3051e-08,4.1888e-08,4.2297e-08,1.9375e-05,0.11404,0.23933,-0.054102,0.017114
0.72495,1.4,2.0558e-08,1.9947e-08,2.0151e-08,7.2224e-06,0.17376,0.24847,-0.0086236,0.032182
0.94499,1.4,8.0425e-08,7.727e-08,7.8256e-08,2.0602e-05,0.15229,0.22548,0.02285,0.04702
0.67762,1.4,1.7142e-08,1.6866e-08,1.7062e-08,8.464e-06,0.16196,0.23017,-0.019406,0.035867
0.99015,1.4,1.1304e-07,1.0861e-07,1.1004e-07,2.7526e-05,0.172,0.24378,0.0037234,0.04176
0.91599,1.4,1.9667e-07,1.8868e-07,1.912e-07,4.9899e-05,0.15468,0.2733,-0.036545,0.029143
0.82622,1.4,3.0975e-08,3.0149e-08,3.0544e-08,1.0888e-05,0.14399,0.23308,-0.0056583,0.043066
0.51675,1.4,1.6645e-07,1.6255e-07,1.6382e-07,0.00011515,0.14869,0.17399,-0.030502,0.0161
0.71505,1.4,1.9027e-08,1.8538e-08,1.8735e-08,8.1456e-06,0.14896,0.22128,-0.0011955,0.031631
0.7013,1.4,1.2104e-07,1.1812e-07,1.1936e-07,4.7568e-05,0.13426,0.17398,0.00076095,0.040974
0.88593,1.4,9.6558e-08,9.2919e-08,9.4092e-08,2.644e-05,0.13615,0.2578,-0.027487,0.0342
0.83618,1.4,4.8516e-08,4.7097e-08,4.7591e-08,1.5811e-05,0.13062,0.25189,0.017594,0.040714
0.76653,1.4,1.5835e-08,1.5334e-08,1.5529e-08,5.8658e-06,0.14227,0.18919,-0.012159,0.039174
0.79562,1.4,1.3433e-08,1.3007e-08,1.3193e-08,4.9914e-06,0.17194,0.2375,-0.019635,0.039342
0.80662,1.4,1.9947e-07,1.9187e-07,1.9446e-07,5.9386e-05,0.17337,0.22104,-0.021336,0.031828
0.53739,1.4,3.3927e-08,3.3253e-08,3.3645e-08,1.9302e-05,0.12685,0.16071,-0.049618,0.014478
0.86277,1.4,4.9557e-08,4.7947e-08,4.853e-08,1.4374e-05,0.17815,0.24917,0.0089943,0.049502
0.69499,1.4,1.8733e-07,1.8197e-07,1.8447e-07,6.5718e-05,0.14706,0.20592,-0.03323,0.034444
0.5943,1.4,4.3029e-08,4.1997e-08,4.2384e-08,1.9044e-05,0.11716,0.22312,-0.055383,0.021026
0.80231,1.4,5.3837e-08,5.2084e-08,5.2651e-08,1.6348e-05,0.16346,0.20107,0.0005622,0.043723
0.8148,1.4,1.8581e-07,1.8001e-07,1.8235e-07,5.8136e-05,0.13541,0.24832,-0.0067144,0.032391
0.75005,1.4,1.5485e-08,1.5095e-08,1.5254e-08,5.6244e-06,0.15016,0.22542,0.0068262,0.03818
0.93243,1.4,1.0934e-07,1.0521e-07,1.0631e-07,2.8618e-05,0.13023,0.27317,0.01715,0.03701
0.95795,1.4,1.0364e-07,9.9421e-08,1.0087e-07,2.6347e-05,0.13776,0.22838,0.0053748,0.042698
0.52012,1.4,1.7727e-07,1.736e-07,1.755e-07,7.9535e-05,0.13501,0.2161,-0.027085,0.023335
0.88787,1.4,9.0941e-08,8.7393e-08,8.8562e-08,2.6015e-05,0.14176,0.2338,-0.012865,0.036291
0.68033,1.4,1.0872e-07,1.057e-07,1.072e-07,4.2407e-05,0.14502,0.19508,0.0048883,0.048101
0.77055,1.4,4.404e-08,4.2497e-08,4.2988e-08,1.3817e-05,0.12284,0.19975,-0.034897,0.02135
0.58392,1.4,4.5161e-08,4.3985e-08,4.4448e-08,2.2192e-05,0.13942,0.2346,-0.048932,0.021181
0.89799,1.4,3.4538e-08,3.3166e-08,3.3662e-08,9.6711e-06,0.12393,0.21501,-0.027006,0.027629
0.80806,1.4,8.5763e-08,8.3932e-08,8.4957e-08,3.1702e-05,0.16814,0.22412,0.0083383,0.030957
0.85406,1.4,9.8821e-08,9.501e-08,9.627e-08,2.675e-05,0.14321,0.231,-0.01994,0.03244
0.88049,1.4,8.257e-08,8.0075e-08,8.1144e-08,2.4943e-05,0.17289,0.22755,0.0048072,0.036031
0.86691,1.4,3.3845e-08,3.2786e-08,3.3278e-08,1.1217e-05,0.17477,0.22488,-0.02084,0.044098
0.63859,1.4,1.9881e-07,1.9417e-07,1.962e-07,0.00010266,0.14523,0.23852,-0.016362,0.02486
0.69653,1.4,2.0804e-07,2.0141e-07,2.0394e-07,7.7669e-05,0.15253,0.22722,-0.033186,0.026018
0.65206,1.4,4.9317e-08,4.8208e-08,4.8765e-08,2.3016e-05,0.14776,0.21361,-0.049035,0.020959
0.50039,1.4,6.3678e-08,6.2625e-08,6.325e-08,4.3265e-05,0.13824,0.1637,-0.020835,0.020929
0.81921,1.4,5.7524e-08,5.5519e-08,5.6272e-08,1.8668e-05,0.14957,0.24211,0.0025243,0.042235
0.8765,1.4,3.7843e-08,3.6684e-08,3.7192e-08,1.2297e-05,0.14009,0.20713,0.037262,0.052189
0.83824,1.4,6.9602e-08,6.7502e-08,6.8219e-08,2.0579e-05,0.13353,0.24358,-0.012825,0.031004
0.63179,1.4,1.6152e-07,1.589e-07,1.6111e-07,6.0567e-05,0.15256,0.22011,-0.027316,0.035675
0.58974,1.4,1.4164e-07,1.3927e-07,1.4105e-07,5.0978e-05,0.15445,0.18251,-0.03689,0.035309
0.85706,1.4,5.42e-08,5.2377e-08,5.3046e-08,1.6489e-05,0.17128,0.25505,-0.019671,0.044495
0.58814,1.4,1.1567e-07,1.136e-07,1.1474e-07,5.0781e-05,0.15894,0.23545,0.0062766,0.040338
0.78501,1.4,1.8112e-07,1.7566e-07,1.7821e-07,5.7923e-05,0.16801,0.21321,-0.028441,0.034892
0.89572,1.4,5.5899e-08,5.4178e-08,5.5002e-08,1.664e-05,0.16894,0.24402,-0.0064862,0.050117
0.95545,1.4,1.0713e-07,1.0322e-07,1.0436e-07,2.6383e-05,0.17461,0.26451,0.019916,0.042898
0.89311,1.4,3.2885e-08,3.207e-08,3.2561e-08,1.0859e-05,0.14863,0.22158,-0.015068,0.050639
0.85558,1.4,7.746e-08,7.5017e-08,7.5937e-08,2.257e-05,0.13097,0.26013,-0.017585,0.035677
0.71041,1.4,2.9515e-08,2.874e-08,2.9031e-08,1.0908e-05,0.16032,0.19781,0.019422,0.04156
0.8387,1.4,6.1888e-08,5.9668e-08,6.0431e-08,1.8915e-05,0.13461,0.25776,0.01304,0.042543
0.67884,1.4,1.6652e-08,1.6289e-08,1.6501e-08,7.307e-06,0.16911,0.21765,-0.0031245,0.037758
0.74785,1.4,2.0743e-07,2.01e-07,2.0298e-07,6.9888e-05,0.14209,0.24414,-0.017547,0.029403
0.81994,1.4,7.7586e-08,7.5233e-08,7.6232e-08,2.4652e-05,0.1596,0.22945,0.0068001,0.038106
0.70549,1.4,1.0751e-07,1.0421e-07,1.0554e-07,3.9683e-05,0.1652,0.18676,0.0080138,0.045917
0.74555,1.4,1.4101e-08,1.3714e-08,1.3898e-08,5.3482e-06,0.14421,0.25021,0.003927,0.043597
0.61514,1.4,3.7177e-08,3.6304e-08,3.6751e-08,1.742e-05,0.15763,0.21122,-0.035685,0.026224
0.8427,1.4,1.2399e-07,1.1952e-07,1.2135e-07,3.3108e-05,0.15976,0.23134,-0.025207,0.030379
0.81345,1.4,1.9834e-07,1.9189e-07,1.9414e-07,5.6293e-05,0.13348,0.2261,-0.015248,0.028425
0.6931,1.4,1.4377e-08,1.4065e-08,1.4234e-08,5.9415e-06,0.17204,0.21827,0.00028366,0.040688
0.48511,1.4,1.5388e-08,1.503e-08,1.5159e-08,8.9602e-06,0.13564,0.18831,-0.031454,0.026554
0.81387,1.4,7.1261e-08,6.8653e-08,6.9505e-08,2.0448e-05,0.16466,0.25888,-0.0018898,0.042284
0.70152,1.4,1.7896e-07,1.7592e-07,1.78e-07,6.4452e-05,0.13565,0.18838,-0.012125,0.031127
0.9593,1.4,1.5672e-07,1.5062e-07,1.534e-07,3.8037e-05,0.15667,0.24469,0.00076708,0.038332
0.90553,1.4,1.1011e-07,1.0613e-07,1.0779e-07,2.9662e-05,0.13544,0.19556,0.0034713,0.03783
0.7565,1.4,2.037e-07,1.973e-07,1.9943e-07,6.3825e-05,0.11936,0.21493,5.4366e-05,0.026552
0.59884,1.4,1.5617e-08,1.5325e-08,1.5458e-08,7.077e-06,0.16628,0.17553,-0.0089543,0.030323
0.56282,1.4,1.4101e-07,1.3909e-07,1.4042e-07,4.2476e-05,0.12991,0.17583,0.0014434,0.030096
0.85644,1.4,3.9355e-08,3.806e-08,3.8652e-08,1.1799e-05,0.16589,0.22899,0.012728,0.053774
0.87533,1.4,3.412e-08,3.3125e-08,3.3673e-08,1.104e-05,0.18446,0.26115,0.005077,0.055423
0.84997,1.4,2.6773e-08,2.5925e-08,2.624e-08,8.8879e-06,0.1364,0.19221,-0.023713,0.026871
0.77116,1.4,1.8842e-07,1.8364e-07,1.8592e-07,6.011e-05,0.1413,0.22344,-0.010572,0.031387
0.70314,1.4,2.217e-08,2.1618e-08,2.1951e-08,8.8487e-06,0.16272,0.17535,-0.025668,0.031635
0.86884,1.4,4.9834e-08,4.8405e-08,4.8945e-08,1.4489e-05,0.13625,0.20376,-0.013004,0.030367
0.76941,1.4,1.5844e-07,1.5506e-07,1.567e-07,5.7508e-05,0.14191,0.21325,-0.020477,0.035254
0.60552,1.4,1.0697e-07,1.0497e-07,1.0586e-07,5.2947e-05,0.15524,0.20398,-0.0088231,0.03772
0.69509,1.4,1.5393e-07,1.5053e-07,1.5199e-07,5.6361e-05,0.13714,0.20381,-0.011195,0.0332
0.83451,1.4,6.4831e-08,6.2177e-08,6.3038e-08,1.9338e-05,0.16178,0.20861,-0.0044379,0.040356
0.73761,1.4,1.1555e-08,1.1257e-08,1.1348e-08,4.5675e-06,0.1415,0.22023,0.00043368,0.041123
0.45142,1.4,1.4682e-08,1.4407e-08,1.4504e-08,1.0794e-05,0.14356,0.21556,-0.01153,0.024326
1.0227,1.4,1.445e-07,1.3941e-07,1.4133e-07,3.3557e-05,0.12543,0.23362,-0.017895,0.033779
0.79262,1.4,3.4685e-08,3.359e-08,3.4062e-08,1.1553e-05,0.15419,0.23572,-0.012684,0.039896
0.97656,1.4,1.6875e-07,1.6232e-07,1.6479e-07,4.0087e-05,0.1759,0.22597,0.0051663,0.035176
0.95548,1.4,6.8614e-08,6.6047e-08,6.7062e-08,1.8295e-05,0.184,0.21701,-0.0064883,0.0528
0.66498,1.4,3.0572e-08,2.9957e-08,3.0356e-08,1.5028e-05,0.14564,0.20432,-0.041773,0.029744
0.83481,1.4,8.0038e-08,7.7155e-08,7.8222e-08,2.3032e-05,0.14202,0.22501,-0.0076117,0.040085
0.7644,1.4,1.3378e-08,1.2932e-08,1.3077e-08,4.6769e-06,0.16089,0.24702,0.011646,0.043647
0.58897,1.4,1.2509e-07,1.2286e-07,1.242e-07,5.3332e-05,0.15747,0.16142,-0.020433,0.035914
0.67196,1.4,4.3478e-08,4.2404e-08,4.3022e-08,1.9278e-05,0.16556,0.22051,-0.026044,0.024006
0.6598,1.4,1.566e-08,1.5359e-08,1.5511e-08,7.0342e-06,0.17258,0.16896,-0.01849,0.033488
0.59593,1.4,1.6239e-07,1.593e-07,1.6143e-07,6.7717e-05,0.16647,0.17121,-0.017662,0.031801
0.68208,1.4,1.6183e-07,1.5875e-07,1.6104e-07,6.0736e-05,0.16122,0.17965,-0.017312,0.035624
0.85557,1.4,1.3996e-07,1.3536e-07,1.371e-07,3.8089e-05,0.16663,0.22487,-0.0046854,0.031285
0.47842,1.4,2.8425e-08,2.7976e-08,2.8315e-08,1.5211e-05,0.13709,0.17621,-0.043785,0.013657
0.67678,1.4,2.0095e-07,1.9544e-07,1.9834e-07,9.2602e-05,0.15426,0.21861,-0.011176,0.029824
0.79279,1.4,1.3845e-08,1.3415e-08,1.3556e-08,4.729e-06,0.14648,0.22897,-0.013208,0.042064
0.63512,1.4,1.7639e-07,1.734e-07,1.7596e-07,7.6888e-05,0.17782,0.19544,-0.024798,0.033298
0.63878,1.4,1.8054e-07,1.7654e-07,1.7882e-07,7.8999e-05,0.13598,0.19476,-0.024415,0.030493
0.64956,1.4,1.5733e-08,1.5331e-08,1.5538e-08,7.8555e-06,0.13738,0.23808,-0.0012841,0.038132
0.90488,1.4,1.1761e-07,1.1365e-07,1.1503e-07,3.3339e-05,0.1356,0.24545,-0.0036782,0.032226
0.95061,1.4,8.8151e-08,8.5334e-08,8.6598e-08,2.5057e-05,0.18126,0.23901,0.021612,0.047269
0.67486,1.4,4.7386e-08,4.6055e-08,4.6571e-08,1.9809e-05,0.12745,0.179,-0.051307,0.021176
0.84113,1.4,6.9388e-08,6.6939e-08,6.7764e-08,2.0289e-05,0.17691,0.23695,0.015533,0.044075
0.73152,1.4,5.6896e-08,5.4889e-08,5.5409e-08,1.6866e-05,0.11883,0.248,-0.045206,0.016141
0.69108,1.4,1.3699e-08,1.3345e-08,1.3506e-08,5.3343e-06,0.13876,0.24074,0.014194,0.042288
1.0399,1.4,8.5438e-08,8.2241e-08,8.3297e-08,1.9255e-05,0.16501,0.28751,0.022337,0.053096
0.91919,1.4,9.5133e-08,9.181e-08,9.3186e-08,2.5137e-05,0.15954,0.24351,-0.0072004,0.043588
0.50442,1.4,6.453e-10,6.2865e-10,6.3631e-10,7.1331e-07,0.14874,0.15718,-0.06,0.014125
0.81161,1.4,1.3171e-07,1.2846e-07,1.3018e-07,4.4726e-05,0.13944,0.20794,-0.015848,0.044919
0.95297,1.4,7.6579e-08,7.3606e-08,7.4491e-08,2.0134e-05,0.16708,0.21607,0.00078886,0.047156
0.54464,1.4,2.0511e-07,2.0021e-07,2.022e-07,8.0937e-05,0.17386,0.2087,-0.03652,0.025079
0.94545,1.4,9.3964e-08,9.0467e-08,9.1781e-08,2.5451e-05,0.143,0.21142,-0.0041249,0.044385
0.81537,1.4,5.4376e-08,5.2703e-08,5.3486e-08,1.9116e-05,0.17486,0.19018,-0.0097226,0.034808
0.45751,1.4,7.2074e-08,7.109e-08,7.1503e-08,4.36e-05,0.12776,0.20457,-0.026536,0.020717
0.52449,1.4,2.7326e-08,2.6561e-08,2.6884e-08,1.5572e-05,0.1319,0.18581,-0.026273,0.020629
0.80011,1.4,2.6434e-08,2.5825e-08,2.6138e-08,9.5633e-06,0.16453,0.1785,0.022977,0.050079
0.83784,1.4,1.7701e-07,1.7216e-07,1.7432e-07,5.432e-05,0.12581,0.20499,-0.014901,0.031409
0.81629,1.4,1.5944e-08,1.5416e-08,1.5573e-08,5.2673e-06,0.16536,0.2178,-0.017303,0.03686
0.91638,1.4,1.1119e-07,1.0698e-07,1.0834e-07,2.8153e-05,0.12604,0.2714,-0.021877,0.031722
0.55381,1.4,1.4243e-07,1.4026e-07,1.4168e-07,7.0741e-05,0.15658,0.17634,-0.043734,0.023432
0.7306,1.4,1.4421e-08,1.4072e-08,1.4233e-08,6.1217e-06,0.16354,0.17601,0.01306,0.038524
0.58338,1.4,1.3363e-07,1.3133e-07,1.3249e-07,5.2191e-05,0.13484,0.17943,-0.020262,0.032667
0.87355,1.4,6.849e-08,6.633e-08,6.7183e-08,2.0244e-05,0.14738,0.24823,0.0046781,0.043892
0.51597,1.4,2.4757e-08,2.4303e-08,2.4555e-08,1.2574e-05,0.15736,0.15439,-0.058726,0.020798
0.53035,1.4,1.1492e-07,1.1301e-07,1.1414e-07,5.4638e-05,0.1337,0.21025,-0.015723,0.035497
0.58972,1.4,1.6976e-07,1.6677e-07,1.6865e-07,0.00011072,0.17248,0.15366,-0.031095,0.024525
0.8592,1.4,8.2786e-08,7.9889e-08,8.0836e-08,2.3686e-05,0.15954,0.26978,-0.020731,0.035516
0.50373,1.4,3.799e-08,3.7243e-08,3.7549e-08,2.0605e-05,0.16084,0.20907,-0.021393,0.014217
0.76703,1.4,3.0907e-08,3.0093e-08,3.048e-08,1.0833e-05,0.17908,0.20439,-0.00065109,0.044874
0.97862,1.4,1.0349e-07,1.0028e-07,1.0191e-07,2.7661e-05,0.14063,0.20449,-0.0031107,0.045854
0.79324,1.4,1.4638e-08,1.426e-08,1.4479e-08,5.2717e-06,0.13462,0.24265,-0.018032,0.045294
0.92832,1.4,1.3907e-07,1.3397e-07,1.3528e-07,3.2582e-05,0.16713,0.21307,0.019028,0.037738
0.60345,1.4,4.6714e-08,4.5673e-08,4.6174e-08,2.2762e-05,0.15092,0.17542,-0.044561,0.020034
0.89461,1.4,7.8673e-08,7.6015e-08,7.712e-08,2.2536e-05,0.13114,0.19379,-0.0045005,0.042667
0.47248,1.4,1.6343e-08,1.6088e-08,1.6201e-08,1.441e-05,0.12784,0.18669,-0.040507,0.016273
0.80606,1.4,1.3435e-08,1.3069e-08,1.322e-08,4.7707e-06,0.16702,0.25377,-0.0089125,0.044178
0.65006,1.4,4.9456e-08,4.824e-08,4.891e-08,2.2279e-05,0.14649,0.21192,-0.045566,0.020976
0.83714,1.4,4.3929e-08,4.2664e-08,4.3282e-08,1.3375e-05,0.14675,0.19002,-0.020028,0.036271
0.88704,1.4,1.1844e-07,1.1445e-07,1.1594e-07,3.27e-05,0.1382,0.23771,-0.0077918,0.032831
0.84686,1.4,3.5671e-08,3.4546e-08,3.511e-08,1.2031e-05,0.14176,0.24784,-0.0089555,0.043183
0.62842,1.4,1.2135e-07,1.1895e-07,1.2046e-07,5.0058e-05,0.14068,0.188,-0.038144,0.036115
0.97589,1.4,5.6482e-08,5.4692e-08,5.5401e-08,1.5192e-05,0.16254,0.25838,0.012527,0.055248
0.73931,1.4,1.3901e-08,1.3562e-08,1.3712e-08,5.5969e-06,0.15204,0.18948,0.0095256,0.039909
0.45277,1.4,7.0194e-08,6.9149e-08,6.9645e-08,3.582e-05,0.15456,0.18159,-0.024144,0.020261
0.41162,1.4,2.9399e-08,2.8712e-08,2.9017e-08,0.00042394,0.13661,0.19475,-0.059996,4.1008e-05
0.5868,1.4,2.7759e-08,2.7143e-08,2.7495e-08,1.4646e-05,0.1471,0.23683,-0.028011,0.02657
0.67024,1.4,1.8038e-08,1.7654e-08,1.782e-08,8.3739e-06,0.15661,0.22352,-0.021295,0.032334
0.58231,1.4,1.5157e-07,1.4869e-07,1.5046e-07,5.5006e-05,0.13819,0.19541,-0.022705,0.03151
0.46755,1.4,2.2905e-08,2.2474e-08,2.2628e-08,1.9325e-05,0.12747,0.20168,-0.055567,0.018151
0.57416,1.4,1.6624e-07,1.6374e-07,1.6551e-07,7.8551e-05,0.11589,0.18176,-0.0052705,0.023755
0.47143,1.4,3.0264e-08,2.9786e-08,3.0047e-08,2.1597e-05,0.15909,0.1884,-0.047448,0.016222
0.72841,1.4,2.0886e-07,2.0184e-07,2.0448e-07,6.8656e-05,0.15252,0.19226,-0.039734,0.032787
0.68454,1.4,1.36e-08,1.3339e-08,1.3509e-08,6.0448e-06,0.14504,0.20096,0.0086464,0.041711
0.65349,1.4,1.7034e-07,1.6609e-07,1.6791e-07,6.117e-05,0.16472,0.17842,-0.020217,0.030962
0.58741,1.4,1.7011e-07,1.6575e-07,1.6767e-07,6.1383e-05,0.12969,0.19854,-0.044602,0.028868
0.87679,1.4,5.8275e-08,5.668e-08,5.7379e-08,1.8056e-05,0.15142,0.2585,-0.00039858,0.044252
0.57682,1.4,1.7671e-07,1.7309e-07,1.7487e-07,9.9056e-05,0.13962,0.19558,-0.023122,0.02303
0.70554,1.4,3.4395e-08,3.3855e-08,3.4215e-08,1.5357e-05,0.13163,0.16688,-0.017453,0.023038
0.5376,1.4,3.4128e-08,3.354e-08,3.3891e-08,2.1118e-05,0.12239,0.19833,-0.040813,0.015086
0.64572,1.4,1.4958e-08,1.4758e-08,1.4919e-08,7.7282e-06,0.14784,0.18121,0.0022217,0.034903
0.77761,1.4,1.4415e-08,1.3889e-08,1.4049e-08,4.815e-06,0.17442,0.24773,-0.027694,0.039619
0.85004,1.4,8.592e-08,8.2903e-08,8.4024e-08,2.555e-05,0.14993,0.24227,-0.017921,0.034685
0.83034,1.4,3.1039e-08,3.0248e-08,3.0615e-08,1.0707e-05,0.17323,0.21275,-0.0014633,0.04587
0.47311,1.4,1.0133e-07,9.9748e-08,1.0083e-07,4.2833e-05,0.12695,0.1756,-0.040873,0.030753
0.89837,1.4,9.0096e-08,8.661e-08,8.7713e-08,2.4572e-05,0.16623,0.22654,-0.0075549,0.040194
0.87055,1.4,6.5158e-08,6.2951e-08,6.3758e-08,1.8687e-05,0.17168,0.25044,-0.011594,0.045174
0.49468,1.4,1.3935e-07,1.3663e-07,1.3826e-07,2.3004e-05,0.14209,0.2244,-0.013785,0.03214
0.38363,1.4,2.1304e-08,2.096e-08,2.1151e-08,2.4521e-05,0.13504,0.18704,-0.041954,0.021146
0.95739,1.4,1.0041e-07,9.6679e-08,9.8055e-08,2.6137e-05,0.14088,0.22557,0.0069704,0.043749
0.49392,1.4,8.644e-08,8.475e-08,8.569e-08,5.2361e-05,0.15022,0.17068,-0.042044,0.022787
0.67661,1.4,3.3381e-08,3.27e-08,3.3094e-08,1.4632e-05,0.14465,0.21179,-0.029507,0.027798
0.77153,1.4,3.8658e-08,3.7453e-08,3.7867e-08,1.2574e-05,0.14655,0.24994,0.0098694,0.043762
0.47099,1.4,1.2011e-07,1.1817e-07,1.1906e-07,5.0697e-06,0.16543,0.1976,-0.015425,0.027024
0.70713,1.4,1.6178e-08,1.5694e-08,1.5926e-08,6.8086e-06,0.13591,0.20355,-0.012154,0.038079
1.0586,1.4,1.4581e-07,1.4071e-07,1.4302e-07,3.5032e-05,0.17745,0.24914,-0.0068209,0.042705
0.47484,1.4,7.4908e-08,7.3535e-08,7.4541e-08,5.9639e-05,0.17123,0.20709,-0.019852,0.035174
0.71078,1.4,2.0398e-07,1.9797e-07,2.0023e-07,7.1614e-05,0.12777,0.24945,-0.025691,0.032085
0.98358,1.4,9.5603e-08,9.1745e-08,9.3292e-08,2.4467e-05,0.16816,0.22492,0.013525,0.047504
0.87763,1.4,9.4224e-08,9.0997e-08,9.2333e-08,2.5816e-05,0.12905,0.2197,0.018005,0.043737
0.87938,1.4,6.6617e-08,6.4834e-08,6.5556e-08,2.0207e-05,0.17414,0.20744,-0.0037584,0.045177
0.68101,1.4,1.421e-08,1.3929e-08,1.4115e-08,7.1963e-06,0.16657,0.18892,0.00034998,0.038257
0.98446,1.4,9.726e-08,9.3436e-08,9.4716e-08,2.4049e-05,0.13552,0.2158,-0.0028944,0.046673
0.89807,1.4,9.4818e-08,9.1751e-08,9.3135e-08,2.6557e-05,0.15449,0.24403,-0.032472,0.039923
0.73034,1.4,4.1327e-08,4.0251e-08,4.0876e-08,1.6845e-05,0.1401,0.22764,-0.044965,0.030631
0.66102,1.4,1.7416e-08,1.6888e-08,1.7084e-08,6.9518e-06,0.13078,0.24233,-0.023398,0.035882
0.85646,1.4,4.3702e-08,4.2166e-08,4.274e-08,1.4005e-05,0.15248,0.25849,-0.0038134,0.04591
0.54896,1.4,1.5593e-07,1.5241e-07,1.5412e-07,5.8639e-05,0.14143,0.18597,-0.025696,0.025998
0.7432,1.4,2.9461e-08,2.8812e-08,2.9189e-08,1.1649e-05,0.18438,0.19245,0.028167,0.049829
0.77791,1.4,5.3672e-08,5.1627e-08,5.2098e-08,1.5242e-05,0.12562,0.22286,-0.0094977,0.025983
0.79489,1.4,2.9086e-08,2.8404e-08,2.8785e-08,1.0982e-05,0.17406,0.2108,-0.0030163,0.045791
0.90374,1.4,1.0697e-07,1.0284e-07,1.0445e-07,2.8053e-05,0.1376,0.23698,-0.019821,0.035318
0.65526,1.4,1.8722e-07,1.8316e-07,1.8532e-07,9.14e-05,0.16446,0.20246,-0.0196,0.027503
0.87648,1.4,1.1345e-07,1.0924e-07,1.1096e-07,3.2065e-05,0.16807,0.24938,-0.016497,0.030615
0.79387,1.4,1.2474e-08,1.2109e-08,1.2256e-08,4.5032e-06,0.13402,0.18507,0.0034879,0.043093
0.5094,1.4,1.4648e-07,1.4394e-07,1.4542e-07,6.5435e-05,0.14858,0.18043,-0.031823,0.020805
0.65047,1.4,1.637e-07,1.6052e-07,1.6274e-07,6.052e-05,0.16391,0.18282,-0.0093413,0.034283
0.55027,1.4,3.6218e-08,3.5561e-08,3.5926e-08,1.9901e-05,0.16284,0.19098,-0.022896,0.019716
0.64837,1.4,4.0696e-08,3.9804e-08,4.021e-08,1.6483e-05,0.11409,0.18447,-0.046297,0.01578
0.59243,1.4,4.5249e-08,4.394e-08,4.4299e-08,2.9085e-05,0.14151,0.2098,-0.037134,0.0048098
0.73665,1.4,1.5772e-07,1.5354e-07,1.5603e-07,5.9388e-05,0.14335,0.19563,-0.024618,0.035696
0.96219,1.4,8.9633e-08,8.6136e-08,8.7271e-08,2.2063e-05,0.12812,0.28121,-0.016072,0.043175
0.76103,1.4,1.912e-07,1.854e-07,1.8767e-07,5.7535e-05,0.16319,0.25316,-0.02309,0.026156
0.78497,1.4,1.5105e-08,1.47e-08,1.4874e-08,5.6046e-06,0.14718,0.19465,-0.012273,0.038373
0.59021,1.4,1.8446e-07,1.8162e-07,1.84e-07,8.5757e-05,0.12568,0.2292,-0.022431,0.029945
0.84072,1.4,4.8738e-08,4.732e-08,4.7943e-08,1.5862e-05,0.14832,0.19139,0.025686,0.049005
0.70186,1.4,2.6755e-08,2.6034e-08,2.6315e-08,1.0039e-05,0.12968,0.17343,-0.033687,0.021735
0.88641,1.4,3.3029e-08,3.2023e-08,3.2539e-08,1.0768e-05,0.16844,0.24244,0.018337,0.049382
0.92705,1.4,6.9256e-08,6.6691e-08,6.7607e-08,1.7974e-05,0.14153,0.21697,0.030304,0.052039
0.86331,1.4,3.2998e-08,3.2089e-08,3.2561e-08,1.0753e-05,0.15082,0.19049,-0.0057002,0.046894
0.66371,1.4,1.395e-08,1.3625e-08,1.3776e-08,6.0083e-06,0.14674,0.21128,-0.017359,0.038644
0.86171,1.4,8.7327e-08,8.5012e-08,8.6344e-08,3.0906e-05,0.17176,0.19235,0.0067256,0.035319
0.80308,1.4,3.1199e-08,3.0144e-08,3.051e-08,1.0725e-05,0.18177,0.24098,-0.010016,0.043258
0.89583,1.4,1.3277e-07,1.278e-07,1.2939e-07,3.2615e-05,0.14968,0.23232,-0.026489,0.029342
0.87694,1.4,4.9105e-08,4.7168e-08,4.7927e-08,1.3685e-05,0.15928,0.27955,0.0043009,0.054811
0.92732,1.4,9.7806e-08,9.3908e-08,9.5325e-08,2.5751e-05,0.15767,0.22451,0.010649,0.043112
0.9573,1.4,7.5474e-08,7.3093e-08,7.4113e-08,2.1452e-05,0.18028,0.21164,-0.001148,0.048068
0.74186,1.4,1.5637e-07,1.5211e-07,1.538e-07,5.2914e-05,0.14156,0.19463,-0.02572,0.03514
0.90961,1.4,7.7017e-08,7.4776e-08,7.5853e-08,2.3538e-05,0.17056,0.20419,-0.010972,0.043133
0.80979,1.4,1.8422e-07,1.7744e-07,1.7999e-07,5.4872e-05,0.14932,0.20872,-0.0097458,0.032861
0.71797,1.4,1.6372e-08,1.584e-08,1.6072e-08,6.1748e-06,0.16559,0.20207,0.0010387,0.037667
0.65923,1.4,1.497e-08,1.475e-08,1.4899e-08,7.3517e-06,0.15355,0.19383,-0.0046808,0.03613
0.61782,1.4,1.7637e-07,1.7229e-07,1.7374e-07,6.7154e-05,0.13208,0.19227,-0.013345,0.025925
0.74236,1.4,1.5037e-08,1.4686e-08,1.4838e-08,5.8797e-06,0.15402,0.21296,0.0067729,0.037494
0.76772,1.4,3.5104e-08,3.3849e-08,3.4241e-08,1.0007e-05,0.14409,0.20433,-0.026591,0.021732
0.67903,1.4,1.0939e-07,1.0761e-07,1.09e-07,4.6075e-05,0.15906,0.18509,-0.0034949,0.047292
0.60627,1.4,3.4101e-08,3.3492e-08,3.3843e-08,1.9481e-05,0.12249,0.22777,-0.019112,0.022222
0.9579,1.4,1.4318e-07,1.3879e-07,1.4073e-07,3.6475e-05,0.14824,0.26244,-0.0048061,0.035643
0.78336,1.4,3.5206e-08,3.4243e-08,3.4778e-08,1.3153e-05,0.13367,0.21491,-0.026551,0.028478
0.87665,1.4,4.6921e-08,4.5247e-08,4.6017e-08,1.3475e-05,0.14017,0.24887,0.0091538,0.046362
0.46793,1.4,6.994e-08,6.9055e-08,6.9491e-08,5.5697e-05,0.14087,0.18376,-0.031567,0.024081
0.78111,1.4,2.8496e-08,2.7938e-08,2.8291e-08,1.1537e-05,0.1352,0.18817,0.024193,0.049084
0.76889,1.4,3.2657e-08,3.1718e-08,3.2163e-08,1.2716e-05,0.17842,0.18972,0.018256,0.04552
0.53486,1.4,1.4905e-08,1.4677e-08,1.4813e-08,9.8246e-06,0.15707,0.20474,-0.021291,0.029482
0.67847,1.4,2.1329e-07,2.0785e-07,2.1065e-07,8.9169e-05,0.17426,0.24268,-0.027062,0.031569
0.7344,1.4,2.1456e-07,2.0806e-07,2.1025e-07,6.2538e-05,0.14433,0.21595,-0.031406,0.026491
0.58395,1.4,2.0781e-08,2.0267e-08,2.0488e-08,1.0276e-05,0.17017,0.23971,-0.032837,0.030104
0.72959,1.4,1.0793e-07,1.0506e-07,1.0664e-07,4.1499e-05,0.15448,0.2408,-0.0012675,0.049046
0.67946,1.4,1.3741e-07,1.3437e-07,1.3613e-07,5.4175e-05,0.14416,0.16787,-0.014028,0.039697
0.78609,1.4,1.5906e-07,1.5427e-07,1.5646e-07,5.1964e-05,0.12999,0.19086,-0.011006,0.036849
0.85189,1.4,4.784e-08,4.639e-08,4.702e-08,1.5107e-05,0.13668,0.18244,0.0018798,0.035635
0.94439,1.4,1.0565e-07,1.0146e-07,1.0288e-07,2.7149e-05,0.15026,0.23584,-0.013047,0.040139
0.66593,1.4,1.7993e-07,1.7579e-07,1.7769e-07,7.3793e-05,0.1624,0.20612,-0.026881,0.023733
0.67886,1.4,1.6001e-07,1.575e-07,1.5947e-07,5.7759e-05,0.14967,0.18589,-0.0086478,0.034745
0.63184,1.4,2.0152e-07,1.9761e-07,1.9982e-07,0.00010131,0.14203,0.20906,-0.034962,0.026947
0.80596,1.4,4.9874e-08,4.826e-08,4.8962e-08,1.6364e-05,0.1515,0.23756,-0.0084229,0.034935
0.56458,1.4,1.634e-07,1.5979e-07,1.6214e-07,5.5247e-05,0.14772,0.21394,-0.020149,0.032949
0.699,1.4,1.8566e-07,1.7994e-07,1.8216e-07,6.0363e-05,0.14668,0.20215,-0.0058349,0.031834
0.50735,1.4,3.4598e-08,3.3971e-08,3.4343e-08,2.2102e-05,0.13998,0.22148,-0.050534,0.020329
0.7349,1.4,1.9305e-07,1.8663e-07,1.8879e-07,6.3939e-05,0.15516,0.22516,-0.017372,0.024294
0.72442,1.4,1.7699e-07,1.7238e-07,1.7512e-07,6.3624e-05,0.13592,0.23126,-0.023604,0.03696
0.69331,1.4,4.103e-08,4.0404e-08,4.085e-08,1.9585e-05,0.15081,0.16642,-0.044968,0.025154
0.74313,1.4,1.329e-07,1.2961e-07,1.3073e-07,5.1628e-05,0.16227,0.21279,-0.014832,0.040087
0.92639,1.4,7.5173e-08,7.2454e-08,7.352e-08,2.1422e-05,0.13653,0.22711,0.010139,0.045976
0.88694,1.4,3.3954e-08,3.3034e-08,3.3548e-08,1.1425e-05,0.16468,0.20417,0.0065093,0.049307
0.83353,1.4,1.8922e-07,1.8349e-07,1.8588e-07,5.1993e-05,0.12723,0.23003,-0.024509,0.034309
0.60818,1.4,1.3831e-07,1.3622e-07,1.3788e-07,5.4436e-05,0.17311,0.19373,-0.011807,0.037194
0.60322,1.4,1.1032e-07,1.0824e-07,1.0948e-07,5.0023e-05,0.17635,0.1768,0.011799,0.041877
0.81049,1.4,3.3509e-08,3.2339e-08,3.2769e-08,1.1095e-05,0.17705,0.2252,-0.013799,0.041319
0.65749,1.4,1.7246e-07,1.6916e-07,1.712e-07,8.3707e-05,0.13531,0.16953,-0.0079752,0.02601
0.85181,1.4,3.8807e-08,3.7311e-08,3.7763e-08,1.0655e-05,0.12724,0.23661,-0.030908,0.032292
0.56148,1.4,4.139e-08,4.0406e-08,4.0858e-08,1.9749e-05,0.16636,0.17603,-0.056052,0.019054
0.80336,1.4,1.7223e-07,1.6656e-07,1.684e-07,5.1152e-05,0.13119,0.2382,-0.0028661,0.03244
0.60426,1.4,1.1363e-07,1.1125e-07,1.1229e-07,5.2618e-05,0.16971,0.20905,-0.014192,0.037367
0.80167,1.4,2.792e-08,2.7177e-08,2.7516e-08,1.0156e-05,0.1323,0.1887,0.0057965,0.046583
0.70106,1.4,4.5172e-08,4.393e-08,4.4417e-08,1.7825e-05,0.15347,0.224,-0.038447,0.019608
1.0037,1.4,1.3943e-07,1.3453e-07,1.3669e-07,3.4455e-05,0.13354,0.2334,-0.0050135,0.03886
0.81586,1.4,2.07e-07,1.9877e-07,2.0177e-07,5.716e-05,0.13311,0.20891,-0.023795,0.031783
0.55122,1.4,1.9133e-07,1.8807e-07,1.8972e-07,7.2219e-05,0.1257,0.21771,-0.03034,0.024208
0.98346,1.4,1.0919e-07,1.0503e-07,1.0678e-07,2.747e-05,0.17156,0.20766,0.0081026,0.048009
0.7065,1.4,1.2695e-08,1.2489e-08,1.2635e-08,6.0452e-06,0.15389,0.17781,0.0083812,0.042815
0.83176,1.4,6.1967e-08,5.9716e-08,6.032e-08,1.9017e-05,0.1529,0.23294,0.0052385,0.040042
0.61759,1.4,1.1206e-07,1.0981e-07,1.113e-07,5.6691e-05,0.14244,0.21909,-0.024673,0.042725
0.8334,1.4,6.8574e-08,6.6331e-08,6.7126e-08,2.0666e-05,0.1509,0.20765,-0.0020832,0.039426
0.74604,1.4,1.87e-08,1.8032e-08,1.8261e-08,6.2562e-06,0.1633,0.25249,-0.0048192,0.035965
0.63193,1.4,1.9416e-07,1.9022e-07,1.9266e-07,9.5516e-05,0.16567,0.20008,-0.028549,0.028836
0.72013,1.4,3.1415e-08,3.0788e-08,3.1169e-08,1.3078e-05,0.15243,0.22993,-0.03381,0.029239
0.73117,1.4,1.4161e-08,1.3704e-08,1.384e-08,5.3202e-06,0.15436,0.24031,-0.0012171,0.038131
0.50907,1.4,1.2404e-07,1.2087e-07,1.2206e-07,4.614e-05,0.14565,0.16928,-0.017995,0.029424
0.88636,1.4,6.0934e-08,5.8825e-08,5.9597e-08,1.7807e-05,0.14642,0.26747,0.017443,0.046786
0.88886,1.4,7.0484e-08,6.7845e-08,6.8732e-08,1.8768e-05,0.17387,0.27879,-0.0049869,0.046368
0.8228,1.4,4.3814e-08,4.266e-08,4.3233e-08,1.486e-05,0.15945,0.19168,-0.0034878,0.037235
0.62697,1.4,1.696e-07,1.6598e-07,1.6781e-07,6.1521e-05,0.17066,0.1679,-0.035188,0.031777
0.65996,1.4,3.9013e-08,3.8273e-08,3.8824e-08,1.9094e-05,0.15564,0.20504,-0.042854,0.028159
0.85135,1.4,3.2194e-08,3.1164e-08,3.1637e-08,1.078e-05,0.14251,0.215,0.0080696,0.047382
1.0728,1.4,8.8262e-08,8.4785e-08,8.6281e-08,1.9922e-05,0.15757,0.27571,0.032953,0.057787
0.677,1.4,1.4002e-08,1.3732e-08,1.3919e-08,6.4629e-06,0.14257,0.20989,-0.014958,0.042097
0.79741,1.4,2.0302e-07,1.9608e-07,1.9902e-07,6.3668e-05,0.12271,0.22815,-0.029391,0.03096
0.667,1.4,1.2434e-07,1.22e-07,1.2356e-07,5.1288e-05,0.16499,0.22088,0.0040667,0.044643
0.71592,1.4,1.5464e-07,1.5181e-07,1.538e-07,5.9375e-05,0.1706,0.18831,-0.023572,0.038237
0.73158,1.4,2.0184e-07,1.9613e-07,1.9846e-07,6.6614e-05,0.16454,0.25019,-0.0034661,0.033338
0.70507,1.4,1.3431e-08,1.3065e-08,1.3286e-08,5.8093e-06,0.1718,0.21968,-0.0064283,0.047535
0.92118,1.4,1.412e-07,1.3561e-07,1.3751e-07,3.6933e-05,0.13801,0.25073,0.0044348,0.031776
0.713,1.4,1.6632e-07,1.6231e-07,1.6367e-07,6.2035e-05,0.13152,0.17773,-0.019025,0.029054
0.77643,1.4,1.8062e-07,1.7654e-07,1.7903e-07,7.413e-05,0.17244,0.19646,-0.024032,0.031165
0.64796,1.4,1.6318e-08,1.5951e-08,1.616e-08,8.1522e-06,0.16559,0.21565,-0.015393,0.035999
0.75929,1.4,1.6235e-08,1.5739e-08,1.5855e-08,5.7968e-06,0.17003,0.22283,5.3076e-05,0.032956
0.41929,1.4,7.0624e-08,6.9525e-08,7.0174e-08,7.958e-05,0.1311,0.19911,-0.01818,0.027655
0.46189,1.4,8.5377e-08,8.4023e-08,8.504e-08,3.9626e-05,0.16801,0.21627,-0.025114,0.024462
0.87266,1.4,5.8688e-08,5.677e-08,5.7521e-08,1.7426e-05,0.16695,0.20343,-0.028,0.03273
0.72219,1.4,4.316e-09,4.1785e-09,4.2251e-09,1.3798e-06,0.13018,0.22713,-0.032485,0.015083
0.63476,1.4,2.0446e-07,1.9837e-07,2.0051e-07,8.8142e-05,0.15592,0.18761,-0.029102,0.024485
0.753,1.4,1.618e-07,1.5747e-07,1.5935e-07,5.4371e-05,0.14618,0.18666,-0.024941,0.034545
0.61186,1.4,3.7671e-08,3.6921e-08,3.7339e-08,1.8621e-05,0.11897,0.18922,-0.045646,0.021837
0.83482,1.4,3.4672e-08,3.3798e-08,3.423e-08,1.2785e-05,0.17139,0.19881,-0.011671,0.043841
0.93799,1.4,7.3518e-08,7.1031e-08,7.2034e-08,2.0289e-05,0.12815,0.25601,0.010459,0.045529
0.68264,1.4,3.0412e-08,2.97e-08,3.0026e-08,1.2145e-05,0.14065,0.23805,-0.016476,0.024472
0.66505,1.4,2.6168e-08,2.5463e-08,2.5708e-08,1.189e-05,0.14987,0.24809,-0.01852,0.024218
0.70552,1.4,2.0494e-07,1.9841e-07,2.0067e-07,6.9011e-05,0.17193,0.20924,-0.0049688,0.028136
0.75138,1.4,1.997e-07,1.9358e-07,1.9617e-07,6.4877e-05,0.16277,0.20557,-0.019136,0.032186
0.73613,1.4,3.7252e-08,3.5996e-08,3.6396e-08,1.1109e-05,0.14001,0.22047,-0.04037,0.019427
0.69145,1.4,1.5948e-08,1.5547e-08,1.5676e-08,6.2434e-06,0.15202,0.25081,-0.016253,0.035552
0.5726,1.4,1.4155e-07,1.3837e-07,1.3971e-07,5.2357e-05,0.13733,0.17855,-0.0091214,0.02951
1.0248,1.4,7.2e-08,6.9094e-08,7.014e-08,1.771e-05,0.13859,0.23715,0.0019934,0.055031
0.90108,1.4,8.785e-08,8.4782e-08,8.6102e-08,2.6108e-05,0.16131,0.24748,-0.016312,0.034311
0.85953,1.4,1.2341e-07,1.1855e-07,1.2035e-07,3.3805e-05,0.14364,0.25178,-0.015802,0.030123
0.78816,1.4,2.2217e-08,2.1481e-08,2.1729e-08,6.8536e-06,0.16846,0.24084,-0.021105,0.025417
0.76638,1.4,2.7643e-08,2.7003e-08,2.7412e-08,1.0992e-05,0.15876,0.20877,-0.00059176,0.053267
0.81065,1.4,4.1111e-08,3.9631e-08,4.0127e-08,1.2442e-05,0.15891,0.25387,0.014629,0.049241
0.78097,1.4,6.0551e-08,5.8478e-08,5.9154e-08,1.9041e-05,0.14578,0.25719,-0.00068982,0.032129
0.5044,1.4,9.4847e-08,9.3526e-08,9.428e-08,6.1589e-05,0.13663,0.19506,-0.015426,0.033471
0.81708,1.4,3.238e-08,3.1531e-08,3.2014e-08,1.2173e-05,0.15943,0.18507,0.0017759,0.048101
0.79196,1.4,4.7342e-08,4.5809e-08,4.6224e-08,1.5008e-05,0.14584,0.20691,0.016847,0.039125
0.77035,1.4,1.7308e-07,1.685e-07,1.7059e-07,5.6983e-05,0.13603,0.18606,-0.029962,0.032043
0.87855,1.4,1.0159e-07,9.7642e-08,9.8841e-08,2.5966e-05,0.1653,0.23445,-0.00036882,0.04085
0.80253,1.4,3.4056e-08,3.3222e-08,3.3659e-08,1.3884e-05,0.14493,0.19245,0.0032959,0.045479
0.83328,1.4,6.2291e-08,6.0352e-08,6.1041e-08,1.8636e-05,0.15052,0.20029,-0.0084492,0.041046
0.55041,1.4,1.8071e-07,1.7783e-07,1.7937e-07,6.4533e-05,0.13865,0.20535,-0.027881,0.026034
0.71424,1.4,2.1e-08,2.0272e-08,2.0511e-08,7.2427e-06,0.14574,0.18907,-0.033297,0.024174
0.57496,1.4,1.6072e-08,1.57e-08,1.5806e-08,7.2764e-06,0.15399,0.20805,-0.0095357,0.029285
0.72869,1.4,3.8489e-08,3.7511e-08,3.7975e-08,1.562e-05,0.1453,0.19634,-0.022539,0.024469
1.0605,1.4,1.3349e-07,1.2858e-07,1.3064e-07,3.2375e-05,0.1846,0.26334,0.0026741,0.046785
0.72351,1.4,2.1849e-07,2.1079e-07,2.1315e-07,6.2392e-05,0.16488,0.25946,-0.033204,0.024537
0.77162,1.4,1.4287e-08,1.3897e-08,1.41e-08,5.1866e-06,0.15766,0.22422,-0.0061588,0.043051
0.61621,1.4,1.7181e-07,1.6797e-07,1.7023e-07,7.2666e-05,0.16559,0.16541,-0.024828,0.030506
0.4487,1.4,3.2932e-08,3.2361e-08,3.2684e-08,2.1574e-05,0.13268,0.17672,-0.046583,0.015561
0.68967,1.4,1.8299e-07,1.7906e-07,1.8096e-07,7.0409e-05,0.14018,0.18043,-0.023077,0.027126
0.6171,1.4,9.8645e-08,9.7314e-08,9.8348e-08,5.2749e-05,0.14417,0.20461,0.0046967,0.042897
0.64671,1.4,1.4124e-08,1.379e-08,1.3927e-08,6.7997e-06,0.16135,0.22677,-0.01566,0.036717
0.88176,1.4,1.3205e-07,1.2743e-07,1.2919e-07,3.4528e-05,0.1516,0.25683,-0.013199,0.033573
0.57335,1.4,3.4054e-08,3.3413e-08,3.386e-08,2.0263e-05,0.11957,0.19668,-0.044059,0.017521
0.90021,1.4,9.3277e-08,9.0299e-08,9.1629e-08,2.6645e-05,0.14101,0.23922,-0.0020156,0.038421
0.89806,1.4,3.4948e-08,3.3892e-08,3.4437e-08,1.1179e-05,0.16601,0.23661,0.01001,0.048546
0.57666,1.4,1.4378e-07,1.4115e-07,1.43e-07,5.5043e-05,0.14298,0.18027,-0.025428,0.034752
0.95817,1.4,8.3407e-08,8.0543e-08,8.1429e-08,2.1471e-05,0.14548,0.21534,0.026063,0.045985
0.99412,1.4,1.1549e-07,1.1125e-07,1.1301e-07,2.869e-05,0.13305,0.20185,-0.019844,0.036231
0.78485,1.4,3.6363e-08,3.5182e-08,3.567e-08,1.3056e-05,0.14887,0.23897,0.0027171,0.045177
0.72968,1.4,3.819e-08,3.6914e-08,3.735e-08,1.3908e-05,0.14289,0.2523,-0.043418,0.025628
0.62334,1.4,1.7121e-07,1.6845e-07,1.7028e-07,6.8757e-05,0.1611,0.1592,-0.031758,0.030608
0.77227,1.4,3.1612e-08,3.0836e-08,3.1246e-08,1.0932e-05,0.12189,0.20278,-0.029133,0.026378
0.76741,1.4,1.9637e-07,1.9032e-07,1.9243e-07,6.5007e-05,0.1225,0.20783,-0.0079239,0.030155
0.8449,1.4,4.5987e-08,4.4718e-08,4.5286e-08,1.5739e-05,0.12718,0.22906,-0.0041833,0.034757
0.7402,1.4,1.8777e-07,1.8221e-07,1.8474e-07,6.7103e-05,0.12023,0.19494,-0.019652,0.031628
0.86403,1.4,5.1385e-08,4.9719e-08,5.0521e-08,1.6005e-05,0.15577,0.19996,-0.014504,0.050384
1.0151,1.4,7.0981e-08,6.8779e-08,6.9785e-08,1.7536e-05,0.15298,0.24925,0.038521,0.055516
0.81018,1.4,1.8663e-07,1.7988e-07,1.8255e-07,6.0184e-05,0.16918,0.25862,-0.044762,0.029838
0.75502,1.4,2.0693e-07,1.9981e-07,2.0197e-07,6.4141e-05,0.13122,0.20883,-0.014864,0.027674
0.61091,1.4,3.8931e-08,3.815e-08,3.8586e-08,1.7274e-05,0.12611,0.17829,-0.016952,0.018306
0.58403,1.4,1.585e-08,1.5477e-08,1.5648e-08,8.4819e-06,0.14987,0.20476,-0.016324,0.032813
0.93711,1.4,7.7297e-08,7.4142e-08,7.5311e-08,2.0529e-05,0.14589,0.24068,-0.0061718,0.048948
0.801,1.4,1.9765e-07,1.9089e-07,1.9346e-07,5.9743e-05,0.13532,0.24289,-0.01209,0.029544
0.74898,1.4,2.0921e-07,2.018e-07,2.0415e-07,6.1224e-05,0.14095,0.20089,-0.012433,0.027427
0.53886,1.4,1.2826e-07,1.2626e-07,1.2767e-07,4.8414e-05,0.16487,0.23054,-0.0058365,0.036649
0.64613,1.4,6.9286e-09,6.7643e-09,6.8441e-09,2.4913e-06,0.11792,0.18704,-0.056387,0.015896
0.87634,1.4,6.6948e-08,6.4691e-08,6.5567e-08,1.9697e-05,0.15954,0.19585,0.0029883,0.047355
0.90175,1.4,5.0062e-08,4.8192e-08,4.893e-08,1.3562e-05,0.18028,0.24755,0.022897,0.056765
0.82016,1.4,1.5361e-08,1.4943e-08,1.5165e-08,5.4265e-06,0.13976,0.22188,-0.01672,0.042137
0.9331,1.4,5.9391e-08,5.7318e-08,5.8275e-08,1.5896e-05,0.17912,0.23849,0.014718,0.05516
0.74936,1.4,2.0059e-07,1.9522e-07,1.9778e-07,6.958e-05,0.16548,0.23729,-0.027277,0.029798
0.72751,1.4,1.482e-08,1.4419e-08,1.4608e-08,6.0069e-06,0.14601,0.23096,-0.003589,0.04072
0.79754,1.4,3.7421e-08,3.6254e-08,3.673e-08,1.3432e-05,0.1688,0.25281,-0.0056156,0.038453
0.9888,1.4,9.7064e-08,9.3585e-08,9.5176e-08,2.5024e-05,0.1438,0.23053,0.0051172,0.04842
0.81208,1.4,4.6463e-08,4.5088e-08,4.5573e-08,1.5295e-05,0.13555,0.21957,0.006371,0.042243
0.86357,1.4,9.2211e-08,8.8669e-08,8.9808e-08,2.5939e-05,0.13489,0.24514,-0.0053829,0.037363
0.62794,1.4,2.9454e-08,2.8811e-08,2.9155e-08,1.3769e-05,0.14698,0.16732,-0.02428,0.024128
0.79832,1.4,3.5568e-08,3.4562e-08,3.5084e-08,1.3466e-05,0.13398,0.21575,-0.037329,0.027984
0.5923,1.4,1.2338e-07,1.2089e-07,1.2222e-07,5.3044e-05,0.13248,0.18714,-0.010119,0.036734
0.83826,1.4,5.653e-08,5.4726e-08,5.5506e-08,1.7174e-05,0.13909,0.25215,-0.023906,0.033679
0.81655,1.4,2.6438e-08,2.5787e-08,2.6121e-08,9.5165e-06,0.17657,0.23,0.017124,0.050898
0.55395,1.4,3.738e-08,3.6808e-08,3.7257e-08,1.6894e-05,0.15288,0.19747,-0.055247,0.017568
0.65574,1.4,3.6697e-08,3.5771e-08,3.6117e-08,1.5378e-05,0.12043,0.1963,-0.023712,0.018395
0.72024,1.4,1.9706e-07,1.9235e-07,1.9452e-07,7.2371e-05,0.16134,0.20653,-0.027453,0.028868
0.83911,1.4,1.8352e-08,1.771e-08,1.7939e-08,5.7235e-06,0.1438,0.22486,-0.012657,0.028421
0.91837,1.4,8.2345e-08,7.9786e-08,8.0846e-08,2.4708e-05,0.17002,0.21342,-0.0092392,0.04044
0.77013,1.4,1.26e-08,1.2269e-08,1.2443e-08,5.0315e-06,0.17698,0.20828,-0.00070296,0.038848
0.76639,1.4,2.0101e-08,1.9368e-08,1.9587e-08,6.8343e-06,0.15387,0.25718,-0.0038385,0.030754
0.60181,1.4,3.0945e-08,3.0453e-08,3.087e-08,1.7251e-05,0.14818,0.20728,-0.035676,0.026177
0.55554,1.4,1.1929e-07,1.17e-07,1.1802e-07,5.0063e-05,0.16969,0.18851,0.0056421,0.035269
0.63288,1.4,1.7961e-08,1.7624e-08,1.7788e-08,8.3495e-06,0.16095,0.17197,0.0056223,0.029053
0.68936,1.4,2.7069e-08,2.6378e-08,2.6732e-08,1.173e-05,0.15253,0.21288,-0.029486,0.029725
0.8639,1.4,1.1029e-07,1.0599e-07,1.0735e-07,3.04e-05,0.15453,0.27345,0.0013634,0.030426
0.60248,1.4,1.0488e-07,1.0287e-07,1.0424e-07,5.2631e-05,0.14627,0.17364,-0.008843,0.04436
0.64426,1.4,1.9048e-08,1.8522e-08,1.8773e-08,8.6807e-06,0.17372,0.24259,-0.0072386,0.036264
0.84272,1.4,3.1947e-08,3.11e-08,3.1542e-08,1.0389e-05,0.14258,0.23229,0.0013502,0.049465
0.63246,1.4,1.7131e-08,1.672e-08,1.6924e-08,8.523e-06,0.13661,0.23156,-0.0064525,0.03435
0.60944,1.4,1.555e-08,1.5322e-08,1.5457e-08,8.19e-06,0.15094,0.22087,0.0077774,0.032825
0.74201,1.4,1.3357e-08,1.2958e-08,1.3095e-08,4.6986e-06,0.17319,0.26298,0.0098683,0.044892
0.55373,1.4,1.8679e-08,1.8259e-08,1.8403e-08,9.561e-06,0.15426,0.24164,-0.013008,0.028883
0.57931,1.4,1.1708e-07,1.1537e-07,1.1658e-07,5.4681e-05,0.18262,0.15489,-0.013948,0.036079
0.65684,1.4,1.655e-08,1.6002e-08,1.6179e-08,6.2472e-06,0.14249,0.2305,-0.0080292,0.035423
0.68666,1.4,1.1806e-07,1.1573e-07,1.1688e-07,4.7546e-05,0.13378,0.18058,0.014433,0.041834
0.85436,1.4,4.8041e-08,4.6429e-08,4.7093e-08,1.5104e-05,0.13705,0.22919,-0.017089,0.046791
0.73693,1.4,1.5539e-07,1.5231e-07,1.5452e-07,5.4686e-05,0.13753,0.20192,-0.0071716,0.04023
0.80515,1.4,4.2465e-08,4.146e-08,4.1846e-08,1.4426e-05,0.16099,0.21021,0.02427,0.044207
0.81501,1.4,2.664e-08,2.5933e-08,2.6308e-08,9.814e-06,0.18125,0.23496,-0.0068334,0.052886
0.47475,1.4,1.7791e-08,1.7459e-08,1.761e-08,1.1064e-05,0.16998,0.17027,-0.053757,0.020544
0.91193,1.4,4.2625e-08,4.1237e-08,4.1927e-08,1.3188e-05,0.14856,0.26088,0.0061969,0.045246
0.7875,1.4,1.4217e-08,1.383e-08,1.3989e-08,5.0604e-06,0.15199,0.24819,-0.0065142,0.040218
0.70508,1.4,2.0168e-07,1.9666e-07,1.9861e-07,7.1385e-05,0.1212,0.23768,-0.032855,0.030917
0.63359,1.4,4.1403e-08,4.0516e-08,4.0878e-08,1.8241e-05,0.11524,0.19091,-0.030741,0.017821
0.64372,1.4,1.0312e-07,1.0143e-07,1.0255e-07,4.9013e-05,0.13719,0.1716,-0.00043902,0.043493
0.79355,1.4,1.4237e-08,1.3879e-08,1.402e-08,5.1273e-06,0.15579,0.23594,0.00060796,0.03744
0.80356,1.4,3.1801e-08,3.114e-08,3.1457e-08,1.1304e-05,0.16649,0.18736,-0.0042026,0.044969
0.69569,1.4,1.782e-08,1.7311e-08,1.7529e-08,7.9285e-06,0.14868,0.23906,-0.018005,0.036106
0.56962,1.4,1.1565e-07,1.1362e-07,1.1487e-07,5.4516e-05,0.1629,0.21343,-0.018664,0.037807
0.66066,1.4,1.9521e-08,1.8942e-08,1.9135e-08,8.9836e-06,0.16931,0.18164,-0.032703,0.029484
0.66878,1.4,1.5731e-08,1.5222e-08,1.543e-08,6.7546e-06,0.14735,0.21915,-0.027612,0.03866
0.86706,1.4,1.7103e-07,1.6585e-07,1.6777e-07,4.7874e-05,0.12795,0.22423,-0.020202,0.029926
0.70393,1.4,1.767e-08,1.7087e-08,1.7272e-08,6.4397e-06,0.14476,0.26373,0.00011148,0.036658
0.85758,1.4,4.6248e-08,4.4841e-08,4.5349e-08,1.3978e-05,0.1613,0.22479,0.019405,0.039393
0.78144,1.4,1.6361e-07,1.579e-07,1.5958e-07,4.9772e-05,0.16105,0.20818,-0.015312,0.035013
0.54412,1.4,9.3506e-08,9.1807e-08,9.2667e-08,4.9339e-05,0.16825,0.19101,-0.047448,0.025429
0.81297,1.4,4.1718e-08,4.0429e-08,4.0983e-08,1.4607e-05,0.17339,0.22814,0.006821,0.039128
0.70426,1.4,1.6868e-07,1.6508e-07,1.6728e-07,6.0533e-05,0.13111,0.18069,-0.012517,0.032205
0.59617,1.4,1.6051e-08,1.5717e-08,1.5874e-08,7.6555e-06,0.15049,0.19855,0.00099454,0.031331
0.52095,1.4,3.6578e-08,3.5898e-08,3.6286e-08,2.0771e-05,0.14836,0.18532,-0.035311,0.017181
0.68627,1.4,2.0013e-07,1.9527e-07,1.9788e-07,8.2114e-05,0.17384,0.23247,-0.022892,0.031636
0.62639,1.4,3.5876e-08,3.487e-08,3.5242e-08,1.5588e-05,0.16948,0.18409,-0.036316,0.023766
0.55008,1.4,1.3827e-07,1.3556e-07,1.372e-07,4.1702e-05,0.17156,0.22614,-0.013816,0.035297
0.8749,1.4,9.4197e-08,9.0936e-08,9.2283e-08,2.7576e-05,0.15673,0.21811,-0.0097184,0.03699
0.93894,1.4,9.1261e-08,8.7727e-08,8.9e-08,2.4084e-05,0.13912,0.22587,-0.0059435,0.044698
0.93716,1.4,6.1275e-08,5.9169e-08,6.0089e-08,1.6829e-05,0.1539,0.24327,0.024315,0.052669
0.79889,1.4,1.9151e-07,1.8632e-07,1.8897e-07,7.2745e-05,0.16543,0.22408,-0.032306,0.030345
0.57246,1.4,1.205e-07,1.1908e-07,1.2005e-07,5.3667e-05,0.15342,0.18561,-0.00057195,0.036
0.61442,1.4,1.2657e-07,1.2428e-07,1.253e-07,5.2687e-05,0.14678,0.17459,-0.004136,0.033958
0.86182,1.4,2.763e-08,2.6826e-08,2.7237e-08,8.8527e-06,0.13903,0.24448,-0.045772,0.030283
0.67544,1.4,1.5202e-08,1.4775e-08,1.4938e-08,6.4089e-06,0.16861,0.23021,-0.0026814,0.038043
0.76503,1.4,1.4035e-08,1.3602e-08,1.3778e-08,4.8693e-06,0.13111,0.19954,0.0011645,0.042211
0.69296,1.4,1.766e-07,1.7368e-07,1.7613e-07,7.2973e-05,0.12798,0.21886,-0.010812,0.032596
0.62444,1.4,1.2714e-07,1.2484e-07,1.2636e-07,5.4227e-05,0.17202,0.19177,-0.023277,0.038224
0.6807,1.4,3.1658e-08,3.1052e-08,3.1505e-08,1.6094e-05,0.1197,0.18501,-0.037328,0.027875
0.83238,1.4,1.3766e-07,1.3344e-07,1.3514e-07,4.2544e-05,0.13445,0.19903,0.0049741,0.03622
0.67296,1.4,4.3146e-08,4.2268e-08,4.2781e-08,1.9928e-05,0.12745,0.20309,-0.036475,0.021088
0.55,1.4,4.0295e-09,3.952e-09,3.9983e-09,2.1636e-06,0.12401,0.16825,-0.050318,0.013027
0.83747,1.4,9.341e-08,9.0424e-08,9.1728e-08,2.6946e-05,0.16877,0.24113,-0.0188,0.031893
0.97023,1.4,1.282e-07,1.2335e-07,1.2539e-07,3.2431e-05,0.14304,0.22809,0.00057988,0.040584
1.0377,1.4,7.4734e-08,7.1804e-08,7.2941e-08,1.7357e-05,0.15735,0.27384,0.0079016,0.056618
0.70421,1.4,1.9497e-07,1.9038e-07,1.922e-07,7.129e-05,0.16495,0.22871,-0.0039981,0.025939
0.83825,1.4,6.6253e-08,6.447e-08,6.5245e-08,2.4843e-05,0.1424,0.2288,0.0038497,0.032397
1.0334,1.4,9.7411e-08,9.4036e-08,9.5081e-08,2.3115e-05,0.15194,0.27185,0.025508,0.046705
0.73667,1.4,2.9142e-08,2.8274e-08,2.8674e-08,1.094e-05,0.12996,0.22536,-0.028962,0.024904
0.78345,1.4,3.6661e-08,3.5443e-08,3.5868e-08,1.3053e-05,0.16515,0.25556,-0.0058827,0.040786
0.71751,1.4,2.5996e-08,2.5255e-08,2.5543e-08,1.0351e-05,0.13379,0.23462,-0.014982,0.025294
0.77776,1.4,8.5047e-08,8.1721e-08,8.2564e-08,2.2336e-05,0.14478,0.25124,-0.038968,0.019946
1.1152,1.4,9.0981e-08,8.7321e-08,8.8889e-08,1.9442e-05,0.17946,0.27901,0.038084,0.061433
0.93683,1.4,1.2058e-07,1.1623e-07,1.1801e-07,3.2201e-05,0.15634,0.20258,0.002107,0.040232
0.61613,1.4,4.3297e-08,4.2242e-08,4.2696e-08,2.1039e-05,0.1312,0.22866,-0.02575,0.019401
0.6115,1.4,1.6982e-08,1.6658e-08,1.6846e-08,7.8337e-06,0.17012,0.19602,-0.031157,0.033331
0.98356,1.4,1.2105e-07,1.165e-07,1.1787e-07,2.8675e-05,0.15936,0.24068,0.014878,0.041277
1.0247,1.4,1.4428e-07,1.3872e-07,1.4057e-07,3.2971e-05,0.16291,0.21921,-0.0089152,0.038554
0.96409,1.4,9.4088e-08,9.0444e-08,9.1802e-08,2.4801e-05,0.16681,0.22747,-0.014265,0.045094
0.77719,1.4,2.7887e-08,2.7304e-08,2.7613e-08,1.0018e-05,0.17306,0.1729,0.0086689,0.045917
0.98999,1.4,9.1869e-08,8.8325e-08,8.9614e-08,2.3152e-05,0.13589,0.25547,0.0055397,0.045167
0.82503,1.4,1.9742e-07,1.898e-07,1.9193e-07,5.3557e-05,0.15183,0.23896,-0.01708,0.026977
0.74692,1.4,1.2545e-08,1.2241e-08,1.2419e-08,4.8643e-06,0.13718,0.19446,-0.011064,0.047479
0.75201,1.4,4.9484e-08,4.7789e-08,4.8301e-08,1.6676e-05,0.15114,0.26062,-0.032777,0.025768
0.59738,1.4,1.0741e-07,1.0543e-07,1.0675e-07,5.7814e-05,0.1496,0.18115,-0.037682,0.025487
0.84277,1.4,1.5516e-07,1.4978e-07,1.5226e-07,4.7595e-05,0.14496,0.2377,-0.027215,0.040488
0.81197,1.4,3.143e-08,3.0488e-08,3.0913e-08,9.9192e-06,0.13841,0.20107,0.00078839,0.047335
0.63502,1.4,4.1109e-08,4.0036e-08,4.0408e-08,1.7095e-05,0.12433,0.2439,-0.013159,0.019598
0.66708,1.4,1.5504e-07,1.5144e-07,1.5343e-07,5.764e-05,0.12841,0.19416,-0.012968,0.035287
0.99351,1.4,1.3036e-07,1.2542e-07,1.2731e-07,3.1255e-05,0.16923,0.22442,0.01661,0.045023
0.75007,1.4,1.2828e-08,1.2395e-08,1.2522e-08,4.436e-06,0.13673,0.25688,-0.0024876,0.042226
0.78189,1.4,1.704e-07,1.6455e-07,1.6637e-07,5.1612e-05,0.12429,0.26286,-0.020056,0.034339
0.83934,1.4,9.5762e-08,9.3273e-08,9.4342e-08,2.9369e-05,0.1672,0.24009,-0.015425,0.028858
0.74247,1.4,1.4672e-08,1.4323e-08,1.4521e-08,6.0277e-06,0.15344,0.23136,-0.019479,0.043029
