0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.60527,1.4,4.083e-09,3.9778e-09,4.0265e-09,4.8649e-06,0.16339,0.18585,-0.06,0.016199
0.85911,1.4,5.2169e-08,5.0407e-08,5.1139e-08,1.6225e-05,0.14271,0.22684,-0.0022292,0.049251
0.80353,1.4,6.4506e-08,6.2126e-08,6.2861e-08,1.8986e-05,0.15044,0.26311,-0.0089345,0.041657
0.8812,1.4,3.3678e-08,3.2751e-08,3.3208e-08,1.0641e-05,0.14372,0.25454,0.0048904,0.048499
0.62551,1.4,1.188e-07,1.1646e-07,1.1795e-07,5.1739e-05,0.17041,0.19015,-0.021669,0.041839
0.6522,1.4,3.8707e-08,3.7553e-08,3.8055e-08,1.6674e-05,0.16057,0.2174,-0.02482,0.024227
0.91374,1.4,6.9631e-08,6.6813e-08,6.7986e-08,2.0323e-05,0.14596,0.21097,-0.01634,0.047678
0.7509,1.4,1.6287e-08,1.592e-08,1.6108e-08,6.8844e-06,0.15619,0.20003,0.0015057,0.035518
0.9138,1.4,5.6271e-08,5.4523e-08,5.5292e-08,1.6292e-05,0.13523,0.23584,0.0027122,0.05202
0.70281,1.4,4.3707e-08,4.2145e-08,4.2537e-08,1.4157e-05,0.13186,0.21193,-0.033877,0.020731
0.72159,1.4,1.6381e-08,1.5991e-08,1.6207e-08,6.6044e-06,0.14747,0.22302,-0.002406,0.037663
0.63635,1.4,2.0687e-08,2.0011e-08,2.0213e-08,7.9119e-06,0.15355,0.23744,-0.016327,0.029117
0.63814,1.4,3.8304e-09,3.7454e-09,3.7822e-09,1.1489e-06,0.15733,0.22452,-0.02099,0.01456
0.84471,1.4,1.8807e-07,1.8182e-07,1.8402e-07,5.479e-05,0.12315,0.24073,-0.0057427,0.027731
0.7935,1.4,3.2641e-08,3.1658e-08,3.2083e-08,1.0753e-05,0.16544,0.22386,0.00043162,0.043264
0.7052,1.4,1.8196e-08,1.7657e-08,1.7832e-08,6.8535e-06,0.13632,0.22716,-0.013671,0.033061
0.73919,1.4,4.2103e-08,4.0975e-08,4.155e-08,1.7679e-05,0.1648,0.23972,-0.035651,0.026681
0.7851,1.4,1.9925e-07,1.9246e-07,1.9531e-07,6.9369e-05,0.12489,0.19381,-0.033882,0.029685
0.64576,1.4,1.0249e-07,1.0006e-07,1.0112e-07,4.3121e-05,0.13725,0.1876,0.01271,0.042445
0.68569,1.4,2.1385e-07,2.0767e-07,2.0972e-07,8.284e-05,0.1263,0.24929,-0.035532,0.024437
1.0006,1.4,1.233e-07,1.1856e-07,1.2057e-07,2.9191e-05,0.17467,0.21893,-0.001613,0.045805
0.39703,1.4,1.3e-08,1.2731e-08,1.285e-08,1.0615e-05,0.1551,0.16636,-0.035199,0.024131
0.88829,1.4,8.8441e-08,8.5424e-08,8.6539e-08,2.5452e-05,0.15511,0.23938,0.0044152,0.03935
0.76101,1.4,1.9061e-08,1.8367e-08,1.8589e-08,6.4302e-06,0.16506,0.22583,-0.029079,0.035705
0.99618,1.4,6.715e-08,6.4744e-08,6.5722e-08,1.7983e-05,0.15056,0.20748,0.023107,0.055372
0.52779,1.4,1.522e-07,1.4975e-07,1.5107e-07,3.4232e-05,0.15341,0.20757,-0.00085743,0.029637
0.85867,1.4,8.1918e-08,7.924e-08,8.012e-08,2.3733e-05,0.16524,0.22179,-0.00070779,0.040484
0.47777,1.4,1.3093e-07,1.2887e-07,1.3023e-07,6.2976e-05,0.1646,0.15887,-0.028812,0.020989
0.4354,1.4,1.8577e-08,1.8286e-08,1.8442e-08,1.8306e-05,0.13778,0.15636,-0.037405,0.020281
0.5459,1.4,3.7274e-08,3.6677e-08,3.7118e-08,2.0262e-05,0.14278,0.18397,-0.029165,0.018399
0.77824,1.4,1.9951e-07,1.9235e-07,1.9504e-07,6.1491e-05,0.14034,0.23329,-0.0086598,0.033133
0.68217,1.4,1.8864e-08,1.8446e-08,1.8631e-08,8.162e-06,0.13382,0.23889,-0.0014609,0.030939
0.72671,1.4,1.9001e-07,1.8508e-07,1.8745e-07,6.8e-05,0.17467,0.20296,-0.0015139,0.030561
0.74753,1.4,1.9135e-07,1.8602e-07,1.8838e-07,6.2388e-05,0.14099,0.19158,-0.026774,0.030938
0.58878,1.4,3.5848e-08,3.5247e-08,3.5613e-08,1.8438e-05,0.12605,0.17147,-0.035412,0.020555
0.74352,1.4,1.1714e-07,1.1478e-07,1.1661e-07,4.498e-05,0.14312,0.19893,-0.0186,0.051041
0.58263,1.4,2.1882e-07,2.1256e-07,2.1515e-07,8.9845e-05,0.15576,0.2117,-0.045944,0.03063
0.64369,1.4,1.4317e-08,1.4051e-08,1.4221e-08,7.3463e-06,0.17935,0.20427,-0.0088653,0.038327
0.66994,1.4,1.8261e-07,1.787e-07,1.8077e-07,9.367e-05,0.16674,0.17806,-0.0074913,0.025352
0.6254,1.4,4.4666e-08,4.3607e-08,4.4066e-08,1.9234e-05,0.144,0.17892,-0.036918,0.018983
0.43459,1.4,2.3602e-08,2.32e-08,2.3366e-08,1.6091e-05,0.12436,0.17842,-0.029902,0.011827
0.85063,1.4,6.5507e-08,6.3238e-08,6.3954e-08,1.8867e-05,0.14912,0.22775,5.0856e-05,0.043787
0.54467,1.4,1.0769e-07,1.0608e-07,1.0705e-07,4.4563e-05,0.14519,0.15989,-0.035912,0.018029
0.82561,1.4,3.2654e-08,3.1727e-08,3.2113e-08,1.0766e-05,0.17083,0.19177,-0.0009057,0.040565
0.65511,1.4,1.4758e-07,1.4531e-07,1.471e-07,5.751e-05,0.15376,0.19364,-0.01783,0.036553
0.55523,1.4,1.8457e-07,1.8109e-07,1.8292e-07,7.1609e-05,0.16391,0.18747,-0.016176,0.025137
0.63407,1.4,9.8742e-08,9.6968e-08,9.8258e-08,5.4323e-05,0.14846,0.16431,-0.038903,0.029703
0.60952,1.4,1.3095e-07,1.2891e-07,1.3042e-07,5.3003e-05,0.16365,0.22306,-0.019753,0.039646
0.40766,1.4,2.3284e-08,2.2922e-08,2.3081e-08,1.9783e-05,0.14528,0.20654,-0.039881,0.02093
0.46806,1.4,1.1638e-07,1.1462e-07,1.1583e-07,3.8857e-05,0.1273,0.15822,-0.021507,0.020872
0.93763,1.4,1.3665e-07,1.312e-07,1.3309e-07,3.2969e-05,0.14479,0.21593,-0.01605,0.033473
0.93671,1.4,6.13e-08,5.8887e-08,5.9687e-08,1.6093e-05,0.16759,0.268,-0.0039648,0.049805
0.99186,1.4,1.2445e-07,1.2034e-07,1.2174e-07,3.1327e-05,0.16726,0.24032,0.037631,0.042371
0.66033,1.4,1.501e-07,1.4735e-07,1.4937e-07,6.0145e-05,0.13759,0.18931,-0.034106,0.035644
0.76277,1.4,1.8197e-08,1.7591e-08,1.7755e-08,6.1538e-06,0.14571,0.2359,-0.0043907,0.032926
0.82643,1.4,1.7049e-07,1.6393e-07,1.6629e-07,4.6659e-05,0.12216,0.21166,-0.017637,0.035211
0.66846,1.4,4.2542e-08,4.1424e-08,4.1977e-08,2.0721e-05,0.12245,0.23278,-0.03833,0.025021
0.89551,1.4,6.9218e-08,6.6695e-08,6.7712e-08,2.0283e-05,0.13724,0.24463,-0.00025087,0.046292
0.69831,1.4,1.9641e-08,1.9053e-08,1.9209e-08,7.1051e-06,0.1523,0.21318,-0.015385,0.029854
0.73153,1.4,2.1069e-07,2.0399e-07,2.0683e-07,7.9512e-05,0.12651,0.22425,-0.033123,0.029019
0.73091,1.4,1.9469e-07,1.8961e-07,1.9209e-07,7.3167e-05,0.15523,0.23721,-0.01631,0.029491
0.87266,1.4,1.0794e-07,1.0495e-07,1.0597e-07,2.9433e-05,0.14079,0.23626,-0.027751,0.023931
0.83858,1.4,3.1219e-08,3.0365e-08,3.0752e-08,1.0345e-05,0.15699,0.2122,0.021533,0.050253
0.75706,1.4,2.7223e-08,2.6751e-08,2.7174e-08,1.2353e-05,0.15008,0.21457,0.00065972,0.057062
0.57338,1.4,4.6747e-08,4.5438e-08,4.591e-08,2.1373e-05,0.11826,0.23356,-0.034978,0.017621
0.63198,1.4,2.456e-08,2.4029e-08,2.4271e-08,1.1074e-05,0.15643,0.16718,-0.012025,0.023029
0.85811,1.4,1.4618e-07,1.411e-07,1.429e-07,3.763e-05,0.16812,0.22304,-0.013334,0.028952
0.82983,1.4,6.1084e-08,5.8779e-08,5.9618e-08,1.8621e-05,0.15556,0.22833,0.0041439,0.039909
0.7885,1.4,3.243e-08,3.1431e-08,3.185e-08,1.168e-05,0.16863,0.19782,0.0068864,0.043613
0.99581,1.4,8.5486e-08,8.2518e-08,8.3916e-08,2.2635e-05,0.16047,0.21817,0.0029165,0.051397
0.56773,1.4,9.7644e-08,9.6296e-08,9.7341e-08,5.8036e-05,0.14298,0.18958,-0.041174,0.024444
0.61603,1.4,3.7428e-08,3.6869e-08,3.7202e-08,1.924e-05,0.12507,0.22719,-0.015425,0.020955
0.92251,1.4,5.4243e-08,5.2643e-08,5.3481e-08,1.6359e-05,0.18616,0.1934,0.013415,0.054656
0.93735,1.4,8.2182e-08,7.9742e-08,8.0784e-08,2.4142e-05,0.14062,0.21874,0.011659,0.041606
0.81253,1.4,1.4937e-07,1.4606e-07,1.4806e-07,4.9167e-05,0.12391,0.1896,-0.0074833,0.040071
0.77766,1.4,2.0834e-07,2.012e-07,2.0333e-07,6.785e-05,0.15351,0.2481,-0.028241,0.031568
0.73084,1.4,1.9503e-07,1.9047e-07,1.9235e-07,7.2096e-05,0.14161,0.20078,-0.023991,0.02733
0.88262,1.4,5.8624e-08,5.6717e-08,5.7401e-08,1.8118e-05,0.15632,0.20245,0.017567,0.046508
0.61901,1.4,2.0757e-08,2.0404e-08,2.0621e-08,1.017e-05,0.13423,0.19215,-0.051468,0.020457
0.61068,1.4,2.0571e-07,2.0079e-07,2.0336e-07,0.0001012,0.15899,0.21054,-0.034365,0.028367
0.71522,1.4,1.2087e-08,1.1793e-08,1.1947e-08,4.829e-06,0.1371,0.24434,0.014408,0.046946
0.72191,1.4,1.4229e-08,1.3958e-08,1.4136e-08,6.9246e-06,0.1524,0.21868,-0.029687,0.041914
0.77279,1.4,1.9282e-07,1.8755e-07,1.9031e-07,6.7576e-05,0.14629,0.20851,-0.026882,0.032816
0.59942,1.4,1.6835e-07,1.6484e-07,1.6673e-07,6.5341e-05,0.13179,0.17716,-0.038269,0.029429
0.62674,1.4,1.7615e-08,1.7241e-08,1.7431e-08,8.8295e-06,0.16781,0.21803,-0.020997,0.033497
0.9645,1.4,8.0903e-08,7.7905e-08,7.904e-08,2.064e-05,0.13699,0.23286,0.0034254,0.050994
0.54727,1.4,7.9665e-08,7.8387e-08,7.9359e-08,5.0143e-05,0.16825,0.19485,-0.030052,0.026714
0.9952,1.4,7.7861e-08,7.522e-08,7.6331e-08,1.9892e-05,0.1678,0.25628,0.000224,0.051874
0.75321,1.4,1.5732e-08,1.5386e-08,1.5579e-08,6.8229e-06,0.17494,0.21178,-0.0080941,0.037719
0.81957,1.4,3.7441e-08,3.6192e-08,3.6728e-08,1.162e-05,0.17847,0.23578,0.017186,0.045757
0.601,1.4,1.4949e-08,1.4612e-08,1.4783e-08,6.9808e-06,0.12532,0.23234,-0.013316,0.036404
0.64771,1.4,1.7621e-07,1.7371e-07,1.7572e-07,7.5683e-05,0.13422,0.16842,-0.013135,0.029264
0.64527,1.4,1.2486e-07,1.2283e-07,1.2447e-07,5.4033e-05,0.17833,0.17985,-0.0070091,0.042102
0.64161,1.4,1.7736e-07,1.7269e-07,1.747e-07,6.9129e-05,0.17018,0.17072,-0.019838,0.029485
0.92913,1.4,8.2805e-08,8.0575e-08,8.1801e-08,2.4018e-05,0.17441,0.20572,0.0019671,0.044696
0.77162,1.4,1.4283e-08,1.3835e-08,1.3996e-08,5.2297e-06,0.1722,0.22001,-0.013926,0.040516
0.62987,1.4,1.5827e-07,1.548e-07,1.566e-07,5.6323e-05,0.17011,0.17493,-0.016641,0.033757
0.5967,1.4,1.5777e-08,1.5463e-08,1.5581e-08,8.2349e-06,0.16526,0.17251,-0.011794,0.028611
0.79621,1.4,3.3905e-08,3.2828e-08,3.3332e-08,1.0954e-05,0.15592,0.23785,0.0058476,0.044649
0.55838,1.4,1.9314e-07,1.8919e-07,1.907e-07,9.0604e-05,0.15241,0.22556,-0.024834,0.021289
0.86408,1.4,7.5492e-08,7.2793e-08,7.3882e-08,2.1715e-05,0.16943,0.26469,0.0041553,0.044737
0.3565,1.4,2.16e-08,2.1244e-08,2.1451e-08,1.0935e-05,0.14816,0.17751,-0.042696,0.0088704
0.74504,1.4,1.4094e-08,1.3731e-08,1.3921e-08,6.0782e-06,0.16561,0.22463,-0.011244,0.043034
0.48555,1.4,7.4927e-08,7.3684e-08,7.4563e-08,6.9373e-05,0.17202,0.20941,-0.026205,0.032896
0.54076,1.4,2.3778e-08,2.3275e-08,2.3568e-08,1.4835e-05,0.13526,0.21825,-0.043096,0.022552
0.95953,1.4,5.9853e-08,5.7798e-08,5.8622e-08,1.7477e-05,0.14293,0.20506,-0.0039814,0.051822
0.80517,1.4,6.9376e-08,6.7332e-08,6.8119e-08,2.2771e-05,0.15692,0.23653,0.0023821,0.032547
0.83642,1.4,3.9711e-08,3.8302e-08,3.8818e-08,1.2821e-05,0.13611,0.26133,-0.0027458,0.046263
0.69293,1.4,1.7971e-07,1.7612e-07,1.7834e-07,7.888e-05,0.15277,0.16044,-0.036793,0.029605
0.85971,1.4,4.9469e-08,4.7985e-08,4.8449e-08,1.5669e-05,0.14203,0.23131,-0.016124,0.034426
0.52691,1.4,3.4407e-08,3.3553e-08,3.395e-08,1.9819e-05,0.13004,0.21943,-0.044751,0.017368
0.80257,1.4,3.7307e-08,3.657e-08,3.7109e-08,1.3864e-05,0.18253,0.21305,0.018493,0.047519
0.48704,1.4,5.7124e-08,5.6099e-08,5.6753e-08,3.7615e-05,0.13229,0.18734,-0.025967,0.026685
0.71131,1.4,1.4957e-08,1.4519e-08,1.4671e-08,5.6621e-06,0.12965,0.24677,-0.0042785,0.03738
0.93436,1.4,2.2299e-08,2.1482e-08,2.1751e-08,5.8031e-06,0.16626,0.20093,-0.0097678,0.0284
0.66735,1.4,1.4725e-08,1.4385e-08,1.4579e-08,6.8992e-06,0.15767,0.19776,-0.017489,0.037226
0.52366,1.4,1.7573e-07,1.7328e-07,1.7499e-07,4.8476e-05,0.12515,0.22334,-0.018493,0.025044
0.9226,1.4,7.0816e-08,6.8062e-08,6.9084e-08,1.9411e-05,0.18288,0.23914,0.0052105,0.047299
0.93271,1.4,1.4932e-07,1.4389e-07,1.4546e-07,3.6659e-05,0.1568,0.26489,-0.0017541,0.031389
0.544,1.4,1.1159e-07,1.096e-07,1.1074e-07,4.2439e-05,0.12903,0.18557,-0.046912,0.02999
0.99161,1.4,7.3117e-08,7.0247e-08,7.1319e-08,1.8922e-05,0.15506,0.2114,-0.0037783,0.053411
0.62085,1.4,1.7569e-07,1.7261e-07,1.7432e-07,8.8294e-05,0.1201,0.16141,-0.043733,0.02546
0.77939,1.4,1.8959e-07,1.8292e-07,1.8527e-07,5.6918e-05,0.15303,0.2165,0.00062548,0.03248
0.79054,1.4,3.3217e-08,3.2309e-08,3.2737e-08,1.1151e-05,0.17019,0.21821,-0.0040938,0.040273
0.82102,1.4,1.8259e-07,1.7557e-07,1.7751e-07,4.73e-05,0.16458,0.21018,-0.014781,0.028649
0.91273,1.4,9.7374e-08,9.4074e-08,9.5586e-08,2.7048e-05,0.16274,0.21529,-0.022611,0.042309
1.002,1.4,5.6329e-08,5.4528e-08,5.5332e-08,1.4439e-05,0.17336,0.24427,0.024835,0.062042
0.4625,1.4,2.5684e-08,2.5263e-08,2.5563e-08,2.1981e-05,0.15933,0.21778,-0.048166,0.016136
0.87256,1.4,8.6821e-08,8.3816e-08,8.4769e-08,2.5889e-05,0.15118,0.26609,-0.0044747,0.030727
0.82491,1.4,1.9459e-07,1.8748e-07,1.9002e-07,5.7219e-05,0.12202,0.25178,-0.0361,0.036761
0.68678,1.4,1.9613e-07,1.9109e-07,1.933e-07,7.446e-05,0.15319,0.21387,-0.013532,0.028495
0.47912,1.4,1.6672e-08,1.6433e-08,1.6455e-08,3.1424e-05,0.15853,0.20622,-0.025505,0.0097281
0.8121,1.4,1.0607e-07,1.0275e-07,1.0398e-07,3.6718e-05,0.15202,0.21543,-0.015694,0.048469
0.83713,1.4,7.1045e-08,6.9064e-08,6.9909e-08,2.3824e-05,0.12889,0.24946,-0.0021528,0.031854
0.76184,1.4,1.5537e-07,1.526e-07,1.5481e-07,5.7618e-05,0.17009,0.18066,-0.011093,0.039097
0.58241,1.4,1.8383e-07,1.8046e-07,1.8275e-07,0.00010539,0.14488,0.18756,-0.026392,0.025871
0.87103,1.4,3.9159e-08,3.7706e-08,3.8247e-08,1.2246e-05,0.17344,0.2033,0.021555,0.055349
0.68759,1.4,1.6837e-08,1.6436e-08,1.66e-08,7.3192e-06,0.1718,0.244,0.0024247,0.036646
0.7279,1.4,1.9915e-07,1.9236e-07,1.946e-07,6.2669e-05,0.15563,0.24967,-0.024114,0.024044
0.7185,1.4,2.8809e-08,2.7911e-08,2.8234e-08,1.0171e-05,0.11475,0.18314,-0.041767,0.022254
0.83172,1.4,1.6725e-07,1.6114e-07,1.6293e-07,4.7859e-05,0.15471,0.21451,-0.01234,0.033655
0.85207,1.4,7.1231e-08,6.8745e-08,6.9502e-08,2.1891e-05,0.16274,0.22668,-0.00016141,0.038624
0.72498,1.4,1.5212e-07,1.4979e-07,1.5168e-07,5.8221e-05,0.17236,0.1632,-0.010527,0.037805
0.82548,1.4,1.6217e-07,1.571e-07,1.5934e-07,5.0736e-05,0.14605,0.18774,-0.020544,0.03334
0.84252,1.4,1.8334e-08,1.7755e-08,1.8004e-08,5.9204e-06,0.16168,0.24095,-0.034905,0.029022
0.79647,1.4,3.0024e-08,2.9207e-08,2.9582e-08,1.1073e-05,0.14974,0.21195,-0.018561,0.026371
0.88353,1.4,7.2577e-08,7.0215e-08,7.1018e-08,2.1356e-05,0.17066,0.21017,-0.0031194,0.042538
0.95242,1.4,1.0534e-07,1.0092e-07,1.0269e-07,2.7036e-05,0.17448,0.24639,0.0027467,0.045219
0.53408,1.4,1.4275e-07,1.402e-07,1.4136e-07,4.6327e-05,0.13683,0.15839,-0.023326,0.026907
0.57495,1.4,1.565e-08,1.5335e-08,1.5511e-08,9.5401e-06,0.14352,0.23286,-0.02736,0.034443
0.42728,1.4,1.8322e-08,1.8042e-08,1.8217e-08,1.6293e-05,0.14202,0.15081,-0.029179,0.019357
0.8048,1.4,3.444e-08,3.3211e-08,3.371e-08,1.1089e-05,0.17606,0.2158,-5.0354e-05,0.04383
0.67736,1.4,1.997e-07,1.9393e-07,1.9638e-07,7.3449e-05,0.15843,0.17902,-0.038661,0.030404
0.81711,1.4,3.1179e-08,3.0354e-08,3.0656e-08,1.01e-05,0.12875,0.19143,0.025892,0.039156
0.40183,1.4,2.1719e-08,2.1373e-08,2.1583e-08,2.2384e-05,0.15292,0.18251,-0.04557,0.023311
0.53437,1.4,1.5712e-08,1.551e-08,1.5571e-08,2.8732e-05,0.15689,0.1865,-0.027915,0.010822
0.66977,1.4,4.2451e-08,4.1233e-08,4.1756e-08,1.7424e-05,0.1604,0.22102,-0.015333,0.023143
0.66151,1.4,3.8335e-08,3.7111e-08,3.7594e-08,1.6273e-05,0.14112,0.22712,-0.017954,0.0237
0.47481,1.4,1.3783e-07,1.3559e-07,1.3713e-07,3.2052e-05,0.13545,0.20662,-0.0407,0.026201
0.63657,1.4,3.5508e-08,3.4814e-08,3.5203e-08,1.8529e-05,0.15577,0.21376,-0.029505,0.023819
0.56225,1.4,1.9201e-07,1.8917e-07,1.9116e-07,0.00010693,0.14841,0.22164,-0.025289,0.024661
0.90071,1.4,3.9764e-08,3.8469e-08,3.9061e-08,1.2693e-05,0.14799,0.19656,0.024365,0.056506
0.89656,1.4,1.0067e-07,9.7119e-08,9.8275e-08,2.7263e-05,0.12961,0.23823,0.0023226,0.038378
0.88689,1.4,5.3501e-08,5.1741e-08,5.2542e-08,1.6081e-05,0.14434,0.24462,0.00090201,0.049877
0.60823,1.4,1.4714e-08,1.4417e-08,1.4545e-08,6.8798e-06,0.1544,0.2003,-0.011398,0.033595
0.83792,1.4,3.2084e-08,3.0929e-08,3.131e-08,8.629e-06,0.14525,0.26493,-0.044933,0.025872
0.89154,1.4,4.7097e-08,4.5594e-08,4.6199e-08,1.3702e-05,0.17076,0.26728,0.006328,0.052482
0.94906,1.4,5.4864e-08,5.2969e-08,5.364e-08,1.4496e-05,0.16695,0.2482,0.016601,0.052681
0.63807,1.4,3.7866e-08,3.6772e-08,3.7113e-08,1.6671e-05,0.13251,0.23113,-0.034483,0.020079
0.82278,1.4,3.3439e-08,3.2364e-08,3.2786e-08,1.1188e-05,0.16037,0.19942,-0.009359,0.045345
0.57391,1.4,2.0938e-08,2.0627e-08,2.0854e-08,1.2164e-05,0.13175,0.20247,-0.045387,0.022412
0.63831,1.4,2.4507e-08,2.4023e-08,2.4341e-08,1.3421e-05,0.16259,0.20758,-0.030326,0.027736
0.69001,1.4,1.8923e-07,1.8363e-07,1.8554e-07,6.6302e-05,0.12292,0.2118,-0.0059273,0.0284
0.65003,1.4,1.3583e-08,1.3344e-08,1.3448e-08,6.2258e-06,0.14315,0.17624,0.022538,0.034839
0.52277,1.4,3.0843e-08,3.0283e-08,3.0601e-08,2.0469e-05,0.15913,0.1865,-0.034941,0.016493
0.41305,1.4,2.2821e-08,2.2433e-08,2.2605e-08,2.0448e-05,0.16599,0.16147,-0.045919,0.019105
0.67152,1.4,1.7114e-07,1.6691e-07,1.6895e-07,6.7423e-05,0.14439,0.17149,-0.019871,0.029377
0.85173,1.4,1.4842e-07,1.4273e-07,1.4461e-07,3.8251e-05,0.16246,0.22497,-0.0048614,0.03115
0.60121,1.4,1.6843e-08,1.6503e-08,1.6682e-08,8.9623e-06,0.17016,0.21335,-0.01676,0.033113
0.63394,1.4,1.4273e-07,1.3948e-07,1.4139e-07,5.5783e-05,0.13642,0.19439,-0.020645,0.034979
0.56725,1.4,1.7452e-07,1.7084e-07,1.7267e-07,8.347e-05,0.1521,0.1673,-0.014672,0.022876
0.83827,1.4,1.6978e-07,1.6492e-07,1.6703e-07,5.0019e-05,0.12963,0.2085,-0.0053401,0.031313
0.78264,1.4,2.0125e-07,1.9491e-07,1.9793e-07,7.8849e-05,0.15348,0.2446,-0.030243,0.03083
0.86208,1.4,5.1398e-08,5.0112e-08,5.0695e-08,1.6494e-05,0.16229,0.20301,-0.016564,0.033073
0.85707,1.4,1.1326e-07,1.0949e-07,1.1064e-07,3.003e-05,0.13908,0.22075,-0.023046,0.0297
0.72284,1.4,1.7076e-08,1.6645e-08,1.6834e-08,6.6005e-06,0.16817,0.24743,-0.015255,0.037199
0.89401,1.4,3.9755e-08,3.8694e-08,3.9295e-08,1.314e-05,0.17637,0.21608,-0.024307,0.043479
0.546,1.4,1.2265e-07,1.1973e-07,1.2094e-07,5.1925e-05,0.1514,0.17065,-0.036271,0.025712
0.74,1.4,1.7849e-07,1.7374e-07,1.7601e-07,5.8996e-05,0.1523,0.18655,0.0016047,0.0317
0.76045,1.4,3.5469e-08,3.4178e-08,3.4583e-08,1.002e-05,0.14892,0.25709,-0.0271,0.020342
0.82688,1.4,3.3756e-08,3.2604e-08,3.306e-08,1.0907e-05,0.17218,0.23178,-0.011348,0.045697
0.69196,1.4,3.2022e-08,3.1048e-08,3.1389e-08,1.1305e-05,0.1564,0.21681,-0.031165,0.02032
0.67985,1.4,1.433e-07,1.4105e-07,1.4287e-07,5.9628e-05,0.17112,0.15864,-0.012554,0.038814
0.68287,1.4,2.0493e-07,1.9878e-07,2.0111e-07,7.3605e-05,0.13945,0.22659,-0.02964,0.0314
0.70985,1.4,3.2757e-08,3.1666e-08,3.2063e-08,1.163e-05,0.14656,0.24697,-0.028379,0.021527
0.86696,1.4,4.7107e-08,4.5712e-08,4.6418e-08,1.4346e-05,0.17369,0.2522,0.02689,0.053183
0.54205,1.4,1.6175e-08,1.5964e-08,1.609e-08,9.7205e-06,0.15545,0.21927,-0.014389,0.029079
0.64616,1.4,4.4584e-08,4.3425e-08,4.3883e-08,1.7292e-05,0.13374,0.21351,-0.038,0.01851
0.79389,1.4,4.1204e-08,4.0115e-08,4.0593e-08,1.5353e-05,0.15108,0.23777,0.0089374,0.035901
0.69336,1.4,1.5576e-07,1.5338e-07,1.5544e-07,6.0125e-05,0.13786,0.171,-0.022109,0.035461
0.86914,1.4,8.2075e-08,7.9742e-08,8.0601e-08,2.4674e-05,0.12191,0.25012,-0.0025333,0.035395
0.65661,1.4,3.9946e-08,3.8769e-08,3.9147e-08,1.6955e-05,0.15053,0.17721,-0.032935,0.017786
0.51877,1.4,1.1554e-07,1.1309e-07,1.1408e-07,4.5804e-05,0.12384,0.18138,-0.0041155,0.030499
0.57659,1.4,3.8087e-08,3.7267e-08,3.7733e-08,1.9387e-05,0.15238,0.18079,-0.023591,0.018092
0.53868,1.4,1.6886e-07,1.6595e-07,1.6797e-07,4.3606e-05,0.15724,0.2219,-0.030453,0.028056
0.96226,1.4,8.9552e-08,8.6303e-08,8.7665e-08,2.297e-05,0.14619,0.23667,0.0045852,0.04922
1.0466,1.4,5.51e-08,5.303e-08,5.3748e-08,1.3256e-05,0.14759,0.24453,0.031314,0.058951
0.67274,1.4,1.5557e-07,1.5249e-07,1.5468e-07,5.6595e-05,0.13417,0.21213,-0.027148,0.03826
0.93572,1.4,1.4702e-07,1.4173e-07,1.4357e-07,3.7007e-05,0.15395,0.20887,0.018806,0.036846
0.85466,1.4,7.1101e-08,6.8359e-08,6.9317e-08,2.0737e-05,0.16347,0.22053,-0.023294,0.044543
0.83544,1.4,5.3726e-08,5.2249e-08,5.2951e-08,1.9828e-05,0.17043,0.19715,-0.00077245,0.035215
0.78312,1.4,1.906e-07,1.8496e-07,1.8678e-07,5.9799e-05,0.12511,0.23737,-0.0051463,0.024892
0.6908,1.4,3.249e-08,3.1941e-08,3.2396e-08,1.4951e-05,0.13393,0.16116,-0.028526,0.02935
0.58485,1.4,1.8545e-07,1.8236e-07,1.8461e-07,8.8914e-05,0.16832,0.2166,-0.019204,0.027626
0.66124,1.4,4.3059e-08,4.2076e-08,4.2668e-08,1.8704e-05,0.14003,0.17371,-0.050951,0.024247
0.62498,1.4,1.9873e-08,1.9335e-08,1.9561e-08,9.0546e-06,0.16487,0.20104,-0.036187,0.031864
0.83073,1.4,5.5921e-08,5.4217e-08,5.4824e-08,1.7621e-05,0.16379,0.20926,0.011314,0.044581
1.0311,1.4,1.2817e-07,1.2348e-07,1.2555e-07,3.1641e-05,0.18995,0.26222,0.014173,0.049847
0.54904,1.4,1.3119e-07,1.2825e-07,1.2954e-07,6.3437e-05,0.14322,0.18944,-0.038619,0.017977
0.57116,1.4,1.9584e-07,1.9193e-07,1.9405e-07,0.00011154,0.17311,0.21002,-0.028051,0.023726
0.92502,1.4,6.8815e-08,6.6421e-08,6.7412e-08,1.9642e-05,0.15442,0.19882,0.024705,0.050083
0.65974,1.4,1.156e-07,1.1391e-07,1.1541e-07,5.3057e-05,0.14767,0.16234,0.0062208,0.04389
0.77654,1.4,1.7437e-08,1.6845e-08,1.703e-08,6.254e-06,0.15258,0.25698,0.0067734,0.037549
0.57438,1.4,1.8798e-08,1.8443e-08,1.8635e-08,9.1024e-06,0.16652,0.22693,-0.03964,0.03324
0.64814,1.4,1.8971e-07,1.8597e-07,1.8787e-07,7.9707e-05,0.14116,0.20787,-0.0078829,0.026047
0.65109,1.4,1.978e-07,1.9355e-07,1.9573e-07,8.9993e-05,0.13868,0.23457,-0.004462,0.026556
0.58068,1.4,2.3719e-08,2.3338e-08,2.3633e-08,1.0443e-05,0.1229,0.19769,-0.052073,0.0218
0.66782,1.4,3.2683e-08,3.1801e-08,3.2119e-08,1.4502e-05,0.12693,0.19132,-0.017295,0.020857
0.70844,1.4,1.392e-08,1.3529e-08,1.3739e-08,5.3137e-06,0.1773,0.18359,-0.027785,0.04478
0.73544,1.4,5.0747e-08,4.9366e-08,4.9983e-08,1.7906e-05,0.14385,0.1838,-0.056134,0.023925
0.75292,1.4,1.6412e-07,1.6002e-07,1.6216e-07,5.8303e-05,0.13095,0.20843,-0.021438,0.035938
0.64398,1.4,3.1235e-08,3.0671e-08,3.1099e-08,1.5315e-05,0.12374,0.23141,-0.0058504,0.027291
0.77077,1.4,1.6041e-08,1.5625e-08,1.5795e-08,5.9828e-06,0.1619,0.2091,-0.014032,0.036484
0.75762,1.4,1.4323e-08,1.3836e-08,1.4019e-08,5.1616e-06,0.12615,0.20469,-0.010914,0.040654
0.61952,1.4,1.6205e-08,1.5861e-08,1.6004e-08,8.1623e-06,0.15278,0.23452,0.0025445,0.03344
0.6098,1.4,1.5437e-08,1.4965e-08,1.5127e-08,7.0706e-06,0.14557,0.18643,-0.028013,0.032863
0.69008,1.4,2.1331e-07,2.0515e-07,2.0766e-07,6.7542e-05,0.14705,0.20091,-0.015046,0.025359
0.64821,1.4,1.4921e-07,1.4625e-07,1.4862e-07,5.9414e-05,0.13527,0.16222,-0.02502,0.035966
0.90439,1.4,5.2992e-08,5.1265e-08,5.1907e-08,1.521e-05,0.16879,0.26129,0.0075264,0.0508
0.87782,1.4,5.2334e-08,5.0383e-08,5.1194e-08,1.5099e-05,0.17631,0.21958,-0.014868,0.052318
0.59192,1.4,1.8357e-07,1.7988e-07,1.8202e-07,0.00010977,0.16157,0.18136,-0.013192,0.024693
0.75417,1.4,1.7575e-07,1.6924e-07,1.7102e-07,5.4672e-05,0.14031,0.20128,-0.011044,0.032493
0.58262,1.4,1.7984e-07,1.7749e-07,1.7922e-07,7.7279e-05,0.14037,0.16811,-0.0029496,0.025687
0.8872,1.4,1.0391e-07,9.9987e-08,1.015e-07,2.8002e-05,0.15048,0.20827,-0.016791,0.03623
0.79992,1.4,1.7066e-07,1.6578e-07,1.6791e-07,5.532e-05,0.12615,0.18203,-0.024275,0.031107
0.61296,1.4,1.6385e-08,1.5991e-08,1.6192e-08,8.075e-06,0.15889,0.19574,-0.029234,0.03411
0.64124,1.4,1.2378e-08,1.1994e-08,1.2166e-08,5.1617e-06,0.15401,0.23626,-0.022827,0.044866
0.85552,1.4,5.0508e-08,4.859e-08,4.9173e-08,1.447e-05,0.15366,0.28144,0.022268,0.049701
0.83978,1.4,3.4489e-08,3.3438e-08,3.3966e-08,1.0647e-05,0.12819,0.20349,-0.0022541,0.044152
0.44769,1.4,2.3833e-08,2.3368e-08,2.3615e-08,9.4616e-06,0.13449,0.15676,-0.049482,0.010397
0.78109,1.4,1.9998e-07,1.9323e-07,1.9618e-07,6.7345e-05,0.12974,0.22633,-0.0069185,0.032579
0.48586,1.4,3.3445e-08,3.2773e-08,3.3027e-08,1.7794e-05,0.14424,0.18921,-0.057856,0.015622
0.71447,1.4,1.5385e-08,1.5047e-08,1.518e-08,6.0313e-06,0.1273,0.19596,0.0036459,0.035979
0.89334,1.4,7.5594e-08,7.2683e-08,7.3565e-08,2.0748e-05,0.16801,0.22585,0.013635,0.044229
0.99146,1.4,5.5187e-08,5.3351e-08,5.4215e-08,1.4611e-05,0.16183,0.24032,0.012912,0.058702
0.4811,1.4,1.8911e-08,1.8542e-08,1.8682e-08,1.2496e-05,0.12703,0.22561,-0.029062,0.021149
0.62913,1.4,1.7074e-07,1.6796e-07,1.6947e-07,6.7289e-05,0.11846,0.17903,0.0049149,0.025251
0.92608,1.4,1.1266e-07,1.0861e-07,1.0995e-07,2.8846e-05,0.14994,0.21404,-0.023317,0.037999
0.7985,1.4,1.8828e-07,1.819e-07,1.8423e-07,5.6497e-05,0.14852,0.23369,-0.012549,0.027365
0.96734,1.4,1.1477e-07,1.1034e-07,1.1197e-07,2.9174e-05,0.17219,0.2777,-0.0024356,0.043563
0.87249,1.4,7.2968e-08,7.0394e-08,7.1451e-08,2.0314e-05,0.16678,0.21133,0.024391,0.049139
0.80803,1.4,4.9176e-08,4.7361e-08,4.7927e-08,1.4831e-05,0.17049,0.2056,-0.00126,0.046117
0.63165,1.4,1.2633e-07,1.234e-07,1.2491e-07,5.2609e-05,0.14525,0.18562,-0.0063232,0.037133
0.91461,1.4,9.9661e-08,9.5741e-08,9.7161e-08,2.5969e-05,0.16921,0.27062,0.0021166,0.043655
0.54788,1.4,1.4354e-07,1.4103e-07,1.4223e-07,4.3892e-05,0.12955,0.16692,6.452e-05,0.026806
0.69637,1.4,1.0738e-07,1.049e-07,1.0619e-07,4.1972e-05,0.18003,0.17825,0.0043236,0.046721
0.90235,1.4,7.0987e-08,6.87e-08,6.9514e-08,1.9713e-05,0.14654,0.23111,0.012269,0.04665
0.95168,1.4,4.6697e-08,4.536e-08,4.6006e-08,1.3653e-05,0.16406,0.24496,0.028235,0.057372
0.53239,1.4,8.6603e-08,8.5054e-08,8.5982e-08,5.1792e-05,0.16294,0.16238,-0.039756,0.024829
0.79382,1.4,1.8991e-07,1.8379e-07,1.8629e-07,5.7479e-05,0.14722,0.20649,-0.023975,0.033284
0.73066,1.4,6.9998e-09,6.7716e-09,6.8553e-09,2.3664e-06,0.15296,0.20442,-0.050647,0.01719
0.85813,1.4,1.0387e-07,1.0085e-07,1.0195e-07,2.9185e-05,0.13426,0.20728,0.0028015,0.031393
0.63301,1.4,1.9011e-07,1.8441e-07,1.8609e-07,8.0975e-05,0.15158,0.18385,-0.034909,0.020175
0.69355,1.4,1.9176e-07,1.8817e-07,1.9054e-07,8.2195e-05,0.17248,0.20278,-0.027538,0.031884
0.75209,1.4,1.9203e-07,1.8613e-07,1.8834e-07,5.9662e-05,0.17078,0.20188,0.0018498,0.031032
0.54135,1.4,3.0483e-08,2.9888e-08,3.0197e-08,1.5978e-05,0.1355,0.20577,-0.040002,0.01276
0.49975,1.4,3.823e-08,3.7667e-08,3.7777e-08,3.0586e-05,0.12156,0.17149,-0.033659,0.0065344
0.80203,1.4,3.3518e-08,3.2584e-08,3.3079e-08,1.1827e-05,0.1716,0.25537,0.020111,0.050968
0.56553,1.4,3.7444e-08,3.6923e-08,3.7331e-08,2.0349e-05,0.11801,0.19748,-0.022826,0.019331
0.86757,1.4,1.0329e-07,1.0013e-07,1.0119e-07,3.0078e-05,0.16925,0.22012,-0.023246,0.024768
0.59821,1.4,1.9077e-07,1.8792e-07,1.9024e-07,0.00010115,0.13163,0.21822,-0.03431,0.029458
0.8371,1.4,3.0033e-08,2.9236e-08,2.9668e-08,1.0599e-05,0.1698,0.20498,0.0087308,0.052291
0.65426,1.4,1.7276e-08,1.681e-08,1.7e-08,7.4496e-06,0.13998,0.23835,-0.010179,0.034947
0.81663,1.4,1.6187e-07,1.5715e-07,1.5935e-07,5.1196e-05,0.16423,0.20448,-0.015191,0.036984
0.9875,1.4,7.1898e-08,6.9363e-08,7.0461e-08,1.8199e-05,0.15212,0.24806,0.015749,0.053773
0.69641,1.4,2.0016e-08,1.9447e-08,1.9643e-08,7.8167e-06,0.17213,0.24203,-0.026211,0.032131
0.71201,1.4,1.8386e-07,1.7846e-07,1.8047e-07,6.7409e-05,0.11738,0.22758,-0.011229,0.024179
0.59665,1.4,3.2673e-08,3.2093e-08,3.2532e-08,1.6953e-05,0.12876,0.18544,-0.020228,0.025035
0.85714,1.4,4.9605e-08,4.7906e-08,4.8566e-08,1.5685e-05,0.14709,0.24536,0.014351,0.04361
0.81867,1.4,5.9295e-08,5.7469e-08,5.8099e-08,1.9498e-05,0.16896,0.23532,-0.012867,0.031327
0.86233,1.4,6.7808e-08,6.5722e-08,6.6813e-08,2.0643e-05,0.16315,0.24152,-0.0051828,0.039991
0.68978,1.4,1.7288e-08,1.6731e-08,1.6892e-08,6.4117e-06,0.15358,0.2625,0.0012278,0.035418
0.58886,1.4,1.862e-08,1.81e-08,1.8243e-08,9.3102e-06,0.14667,0.19841,-0.013069,0.025388
0.83066,1.4,3.2704e-08,3.1792e-08,3.2218e-08,1.0562e-05,0.17697,0.26122,-0.012333,0.049107
0.59421,1.4,1.1446e-07,1.1228e-07,1.136e-07,5.0495e-05,0.13283,0.19126,-0.00014859,0.039141
0.49639,1.4,1.5933e-07,1.5667e-07,1.581e-07,5.2585e-05,0.13045,0.18834,-0.04276,0.020649
0.88099,1.4,3.3024e-08,3.1965e-08,3.25e-08,1.0608e-05,0.17648,0.22435,-0.0014849,0.05884
0.79967,1.4,3.7815e-08,3.6613e-08,3.6963e-08,1.3039e-05,0.17092,0.22094,-0.0041236,0.037994
1.0119,1.4,5.9068e-08,5.6716e-08,5.7624e-08,1.4831e-05,0.15546,0.26422,0.0040072,0.057865
0.56252,1.4,1.6238e-07,1.5949e-07,1.6161e-07,8.4026e-05,0.15898,0.20786,-0.022218,0.025646
0.59164,1.4,3.3247e-08,3.2746e-08,3.3092e-08,1.9558e-05,0.14122,0.20907,-0.024571,0.022161
0.81024,1.4,3.4537e-08,3.3174e-08,3.363e-08,1.0981e-05,0.15094,0.24187,0.0056506,0.040585
0.86296,1.4,3.2993e-08,3.1836e-08,3.2268e-08,1.0538e-05,0.14347,0.20036,0.0010305,0.041521
0.84728,1.4,4.3062e-08,4.1707e-08,4.2294e-08,1.3872e-05,0.14888,0.20758,-0.0045007,0.044953
0.80532,1.4,8.7352e-08,8.4956e-08,8.5883e-08,3.0136e-05,0.13731,0.24741,-0.0069522,0.044328
0.90556,1.4,4.1713e-08,4.0637e-08,4.1182e-08,1.3953e-05,0.1665,0.20103,0.011087,0.04163
0.51586,1.4,1.852e-07,1.8182e-07,1.8348e-07,9.0478e-05,0.16252,0.21148,-0.03997,0.021704
0.87122,1.4,1.2805e-07,1.2366e-07,1.251e-07,3.3849e-05,0.12905,0.2248,0.0025982,0.025803
0.83961,1.4,1.1643e-07,1.1184e-07,1.1313e-07,3.0978e-05,0.16981,0.219,-0.023154,0.027233
0.46663,1.4,3.5608e-09,3.4681e-09,3.5017e-09,1.8552e-06,0.15323,0.18022,-0.059403,0.01809
0.83203,1.4,5.902e-08,5.7122e-08,5.7764e-08,1.7492e-05,0.16489,0.22827,0.017411,0.045172
0.77955,1.4,3.6683e-08,3.5771e-08,3.6343e-08,1.4803e-05,0.16806,0.19874,-0.028251,0.027548
0.76978,1.4,1.1595e-08,1.1246e-08,1.1383e-08,4.3231e-06,0.14175,0.23495,0.011666,0.044013
0.46866,1.4,1.572e-08,1.5464e-08,1.5603e-08,1.1033e-05,0.16226,0.15794,-0.050038,0.022725
0.86757,1.4,7.5862e-08,7.3868e-08,7.4789e-08,2.3108e-05,0.16297,0.19127,0.013176,0.043056
0.80191,1.4,1.8808e-07,1.8154e-07,1.8404e-07,5.8243e-05,0.13813,0.22822,-0.012568,0.03322
0.96503,1.4,5.9194e-08,5.7169e-08,5.7861e-08,1.5462e-05,0.16327,0.23657,0.02485,0.058211
0.52462,1.4,5.9147e-09,5.7884e-09,5.8373e-09,3.2294e-06,0.13185,0.16705,-0.058958,0.0086853
0.80803,1.4,2.1868e-07,2.1112e-07,2.1407e-07,5.5449e-05,0.12548,0.19879,-0.041816,0.031045
0.79054,1.4,1.565e-08,1.512e-08,1.5363e-08,5.0885e-06,0.13657,0.26215,-0.024163,0.043611
0.84065,1.4,4.4995e-08,4.37e-08,4.4282e-08,1.5268e-05,0.16634,0.20253,-0.0071168,0.035787
0.80565,1.4,6.7544e-08,6.581e-08,6.6412e-08,2.3656e-05,0.16568,0.20762,0.014254,0.030246
0.51071,1.4,1.1503e-07,1.1348e-07,1.1442e-07,4.4832e-05,0.14877,0.15493,-0.0036999,0.032094
0.79826,1.4,1.6122e-08,1.5675e-08,1.5863e-08,6.1994e-06,0.15407,0.22879,-0.012901,0.038261
0.59768,1.4,1.2096e-07,1.1864e-07,1.1982e-07,5.1481e-05,0.16312,0.1842,-0.002479,0.035716
0.59503,1.4,1.3895e-07,1.3682e-07,1.3833e-07,5.403e-05,0.15219,0.1806,-0.01585,0.036675
0.63595,1.4,1.2121e-07,1.1829e-07,1.1968e-07,5.1562e-05,0.12854,0.18585,-0.0098991,0.037924
0.70065,1.4,3.5791e-08,3.4927e-08,3.539e-08,1.5545e-05,0.14881,0.17627,-0.022687,0.02491
0.93116,1.4,9.2921e-08,9.0055e-08,9.1359e-08,2.7203e-05,0.13341,0.21644,0.0094679,0.039705
0.80373,1.4,3.3971e-08,3.2903e-08,3.3336e-08,1.2278e-05,0.16158,0.19425,-0.0035664,0.042078
0.72385,1.4,1.6424e-08,1.5954e-08,1.6152e-08,6.6871e-06,0.14651,0.23374,-0.023613,0.038257
0.8273,1.4,5.0728e-08,4.9165e-08,4.9717e-08,1.6231e-05,0.14805,0.20565,-0.0023567,0.031684
0.46631,1.4,2.005e-08,1.9732e-08,1.993e-08,1.6581e-05,0.16262,0.20057,-0.047546,0.026372
0.71801,1.4,1.7961e-07,1.7522e-07,1.7714e-07,7.0533e-05,0.12511,0.206,-0.0097382,0.025098
0.66924,1.4,4.4167e-08,4.3512e-08,4.4003e-08,1.9951e-05,0.16027,0.2289,-0.041018,0.025949
0.85398,1.4,3.2375e-08,3.1428e-08,3.1845e-08,1.0495e-05,0.15107,0.18811,-0.004617,0.043796
0.80474,1.4,1.6356e-07,1.5872e-07,1.6095e-07,5.0664e-05,0.15787,0.18748,-0.0030945,0.034419
0.7521,1.4,3.4301e-08,3.3183e-08,3.3524e-08,1.0221e-05,0.13046,0.18775,-0.036408,0.019554
1.0026,1.4,9.8469e-08,9.4796e-08,9.5969e-08,2.3617e-05,0.17501,0.28168,0.037116,0.048315
0.49449,1.4,2.9084e-08,2.853e-08,2.8935e-08,2.1442e-05,0.15177,0.15703,-0.042122,0.019796
0.54276,1.4,1.0597e-07,1.0403e-07,1.0529e-07,5.168e-05,0.17848,0.1636,-0.030122,0.029748
0.74669,1.4,1.6605e-07,1.6127e-07,1.6342e-07,5.4688e-05,0.1738,0.18561,-0.0083824,0.035909
0.89121,1.4,1.1216e-08,1.091e-08,1.1051e-08,3.6231e-06,0.14348,0.24428,-0.0040116,0.029556
0.68752,1.4,1.6839e-08,1.6461e-08,1.6636e-08,6.7367e-06,0.16867,0.21729,-0.021819,0.035451
0.60839,1.4,1.823e-07,1.7966e-07,1.8121e-07,8.2221e-05,0.13819,0.20872,-0.020915,0.025611
0.71497,1.4,1.2682e-08,1.2321e-08,1.243e-08,5.1188e-06,0.14961,0.21462,0.0055707,0.039733
0.88188,1.4,1.5943e-07,1.5424e-07,1.5631e-07,4.4033e-05,0.15303,0.18855,-0.032083,0.032447
0.98192,1.4,1.0357e-07,1.0021e-07,1.0168e-07,2.7992e-05,0.13569,0.23692,0.010458,0.042034
0.81999,1.4,1.6911e-07,1.6294e-07,1.654e-07,5.0428e-05,0.13671,0.2373,-0.020162,0.036571
0.92603,1.4,8.4097e-08,8.0946e-08,8.2177e-08,2.3145e-05,0.16092,0.23581,-0.014903,0.044754
0.4413,1.4,2.7761e-08,2.7126e-08,2.7383e-08,6.5414e-06,0.13933,0.22353,-0.055928,0.0095462
0.58052,1.4,1.2397e-07,1.2198e-07,1.2318e-07,5.2322e-05,0.15426,0.16844,-0.01525,0.035517
0.84437,1.4,6.8388e-08,6.6281e-08,6.7012e-08,2.0767e-05,0.13482,0.22028,0.0048384,0.038736
0.63263,1.4,4.6568e-08,4.5245e-08,4.564e-08,1.9078e-05,0.1483,0.2357,-0.043941,0.019539
0.76667,1.4,1.3683e-08,1.3306e-08,1.3467e-08,5.3728e-06,0.13457,0.25313,0.013319,0.043553
0.74667,1.4,1.3456e-08,1.3135e-08,1.3292e-08,5.5212e-06,0.16282,0.21352,0.0015947,0.042548
0.8303,1.4,5.4097e-08,5.2223e-08,5.2803e-08,1.6395e-05,0.14331,0.25691,0.012498,0.04368
0.55279,1.4,3.7665e-08,3.7115e-08,3.7497e-08,1.9108e-05,0.137,0.17003,-0.034241,0.015423
0.62988,1.4,1.9508e-07,1.8979e-07,1.9195e-07,7.3175e-05,0.14689,0.19779,-0.010941,0.026707
0.63234,1.4,2e-07,1.9532e-07,1.9746e-07,8.4214e-05,0.12658,0.23806,-0.02625,0.028783
0.81179,1.4,1.8214e-07,1.7668e-07,1.7867e-07,5.2656e-05,0.12344,0.25589,-0.015069,0.026517
0.52758,1.4,2.6826e-08,2.6409e-08,2.6696e-08,1.7037e-05,0.14053,0.15173,-0.032618,0.01393
0.78653,1.4,3.1234e-08,3.0324e-08,3.0763e-08,1.0815e-05,0.15297,0.20878,-0.00085841,0.046829
0.87683,1.4,8.0145e-08,7.7128e-08,7.8223e-08,2.2505e-05,0.1446,0.24599,-0.00065658,0.043975
0.63236,1.4,4.824e-08,4.7004e-08,4.7461e-08,2.0056e-05,0.14116,0.21167,-0.047693,0.015642
0.80153,1.4,7.2324e-08,6.9996e-08,7.0924e-08,2.2434e-05,0.1703,0.26164,-0.014534,0.033923
0.6416,1.4,2.7137e-08,2.6581e-08,2.6904e-08,1.2779e-05,0.17314,0.18446,-0.033434,0.027445
0.49432,1.4,3.9935e-08,3.9233e-08,3.9473e-08,3.2749e-05,0.13259,0.16152,-0.048181,-0.0053531
0.57876,1.4,1.1809e-07,1.1607e-07,1.1723e-07,5.2025e-05,0.13806,0.20816,-0.0052099,0.036627
0.92812,1.4,9.2437e-08,8.9109e-08,9.039e-08,2.4579e-05,0.13894,0.24537,-0.0002227,0.041642
0.78277,1.4,3.3832e-08,3.2626e-08,3.3034e-08,1.071e-05,0.11943,0.26328,-0.025944,0.035076
0.60144,1.4,3.5668e-08,3.5207e-08,3.5532e-08,1.9583e-05,0.16174,0.21092,-0.035068,0.02232
0.76169,1.4,1.2902e-08,1.2628e-08,1.2806e-08,5.4077e-06,0.17644,0.18528,-0.013072,0.046211
0.88024,1.4,7.6885e-08,7.4239e-08,7.5367e-08,2.2264e-05,0.14643,0.25177,-0.0011723,0.042666
0.67072,1.4,9.7887e-08,9.657e-08,9.7594e-08,4.6813e-05,0.14267,0.21817,0.014807,0.046366
0.64143,1.4,1.2799e-07,1.2602e-07,1.2745e-07,5.2952e-05,0.14728,0.21717,-0.014371,0.039656
0.83638,1.4,2.2992e-08,2.2244e-08,2.2602e-08,7.8073e-06,0.1319,0.2279,-0.028122,0.032052
0.42949,1.4,2.2785e-08,2.2524e-08,2.2633e-08,1.7429e-05,0.14814,0.1479,-0.059921,0.001539
0.70945,1.4,1.5076e-07,1.4641e-07,1.4813e-07,5.5872e-05,0.13021,0.17996,-0.023945,0.033389
0.44059,1.4,2.4144e-08,2.3793e-08,2.399e-08,1.6687e-05,0.14932,0.15255,-0.014627,0.011695
0.58311,1.4,1.8311e-08,1.785e-08,1.8068e-08,9.1491e-06,0.15474,0.24073,-0.026603,0.034456
0.59138,1.4,1.4196e-07,1.3974e-07,1.4127e-07,5.1971e-05,0.14342,0.19248,-0.029012,0.031439
0.7763,1.4,2.8498e-08,2.739e-08,2.7681e-08,8.3143e-06,0.12143,0.20397,-0.016586,0.03178
0.70194,1.4,4.2522e-08,4.1532e-08,4.1969e-08,1.7413e-05,0.13203,0.17962,-0.042009,0.01983
0.85573,1.4,6.18e-08,5.9615e-08,6.0417e-08,1.8098e-05,0.18082,0.26731,-0.0045941,0.043072
0.7151,1.4,3.1449e-08,3.0413e-08,3.077e-08,1.2294e-05,0.13228,0.23919,-0.036349,0.023409
0.7719,1.4,1.4284e-08,1.393e-08,1.4099e-08,5.3168e-06,0.13662,0.19404,-0.0069791,0.041499
0.78256,1.4,3.6886e-08,3.5501e-08,3.5836e-08,1.1526e-05,0.16303,0.22068,0.02471,0.039536
0.73117,1.4,1.6178e-08,1.5645e-08,1.5851e-08,5.9342e-06,0.14681,0.24037,-0.018464,0.038989
0.69895,1.4,2.019e-07,1.9528e-07,1.9801e-07,7.841e-05,0.14332,0.19361,-0.02212,0.029248
0.90013,1.4,7.9887e-08,7.7075e-08,7.8247e-08,2.2963e-05,0.14772,0.23476,-0.020025,0.044145
0.98214,1.4,9.812e-08,9.5136e-08,9.6663e-08,2.5159e-05,0.15916,0.25992,-0.019315,0.041757
0.82339,1.4,3.5212e-08,3.4484e-08,3.4941e-08,1.3079e-05,0.13632,0.18126,-0.0017174,0.041664
0.81642,1.4,9.4359e-08,9.2206e-08,9.3555e-08,3.4247e-05,0.13279,0.2284,-0.0077317,0.046649
0.82714,1.4,1.7644e-07,1.7056e-07,1.7251e-07,5.1645e-05,0.14557,0.19408,-0.019098,0.03122
0.90079,1.4,9.4663e-08,9.1501e-08,9.2707e-08,2.5454e-05,0.13155,0.20358,-0.013236,0.039326
0.90168,1.4,1.4726e-08,1.425e-08,1.4445e-08,4.653e-06,0.1396,0.24557,-0.038999,0.02891
0.72534,1.4,1.2786e-08,1.2541e-08,1.2724e-08,5.6983e-06,0.16042,0.17516,-0.010658,0.045869
0.61856,1.4,9.663e-08,9.4728e-08,9.5751e-08,4.6587e-05,0.15635,0.17089,0.0038536,0.044481
0.64286,1.4,1.3854e-08,1.3499e-08,1.36e-08,6.1031e-06,0.13883,0.20096,0.0033445,0.033104
0.84828,1.4,4.9966e-08,4.8602e-08,4.9244e-08,1.6044e-05,0.16301,0.19348,0.0037797,0.047765
0.79691,1.4,3.2782e-08,3.2016e-08,3.2431e-08,1.2469e-05,0.15439,0.24927,0.014032,0.046614
0.74339,1.4,3.2061e-08,3.1193e-08,3.1575e-08,1.349e-05,0.17337,0.19769,-0.038488,0.027524
0.87423,1.4,1.1763e-07,1.1326e-07,1.15e-07,3.1297e-05,0.15411,0.24533,-0.020524,0.034244
0.69706,1.4,1.4114e-08,1.3731e-08,1.3887e-08,5.5629e-06,0.17307,0.18919,-0.024985,0.038993
0.79807,1.4,3.2276e-08,3.1371e-08,3.1771e-08,1.1415e-05,0.17949,0.19437,-0.012221,0.047098
0.4795,1.4,1.7622e-08,1.7327e-08,1.753e-08,1.31e-05,0.17678,0.19731,-0.054867,0.019834
0.5942,1.4,4.1931e-08,4.0645e-08,4.1097e-08,1.644e-05,0.13651,0.18023,-0.034575,0.014028
0.58154,1.4,3.1418e-08,3.0728e-08,3.1051e-08,1.7891e-05,0.14803,0.17436,-0.029221,0.019167
0.63808,1.4,3.3265e-08,3.2509e-08,3.291e-08,1.7586e-05,0.17281,0.22051,-0.039164,0.026045
0.63672,1.4,2.0625e-07,2.003e-07,2.0226e-07,8.3886e-05,0.15682,0.2168,-0.024325,0.024942
0.88218,1.4,9.6057e-08,9.3061e-08,9.4387e-08,2.8582e-05,0.16155,0.19546,-0.0028842,0.038195
0.94915,1.4,1.0132e-07,9.8134e-08,9.9389e-08,2.7077e-05,0.14632,0.23877,-0.024306,0.034649
0.54606,1.4,3.4619e-08,3.4057e-08,3.4395e-08,2.1218e-05,0.16839,0.17358,-0.049042,0.019492
0.96388,1.4,2.0417e-08,1.9616e-08,1.9902e-08,5.5058e-06,0.16617,0.2148,-0.018178,0.030959
0.64977,1.4,3.8819e-08,3.8024e-08,3.8452e-08,1.6723e-05,0.11987,0.17049,-0.025675,0.020936
0.63128,1.4,1.4833e-07,1.4581e-07,1.4752e-07,5.5119e-05,0.12511,0.15804,-0.0098314,0.030062
0.71376,1.4,1.7658e-07,1.7326e-07,1.7572e-07,6.7661e-05,0.13912,0.20383,-0.0084177,0.032349
0.78352,1.4,1.912e-08,1.8395e-08,1.8589e-08,5.8881e-06,0.16459,0.21277,0.0032768,0.031076
0.68205,1.4,3.1673e-08,3.1073e-08,3.1472e-08,1.6197e-05,0.1496,0.16565,-0.022099,0.026721
0.77451,1.4,7.0627e-08,6.7862e-08,6.8698e-08,2.1053e-05,0.14716,0.26786,0.00080166,0.037311
0.81443,1.4,5.4749e-08,5.3159e-08,5.3912e-08,1.8975e-05,0.15816,0.23669,0.0063105,0.037931
0.86268,1.4,3.0634e-08,2.9662e-08,3.0179e-08,9.8641e-06,0.16084,0.26335,0.016886,0.056075
0.70936,1.4,1.2806e-08,1.2612e-08,1.2781e-08,5.5586e-06,0.1742,0.19157,0.0078698,0.045509
0.55901,1.4,1.846e-07,1.8075e-07,1.821e-07,7.8821e-05,0.16131,0.17064,-0.023364,0.020016
0.43085,1.4,2.1941e-08,2.1577e-08,2.1776e-08,2.1751e-05,0.16466,0.21784,-0.032859,0.016551
0.65134,1.4,1.525e-08,1.4901e-08,1.5065e-08,6.6898e-06,0.15592,0.20957,0.0031292,0.035597
0.65013,1.4,1.5432e-08,1.515e-08,1.5301e-08,7.2942e-06,0.15601,0.21768,-0.016477,0.035668
0.95619,1.4,9.2686e-08,8.9958e-08,9.1086e-08,2.6074e-05,0.17933,0.21554,0.017495,0.042965
0.82718,1.4,3.5826e-08,3.4481e-08,3.4975e-08,1.06e-05,0.14972,0.2097,-0.022119,0.048255
0.90329,1.4,5.8266e-08,5.6398e-08,5.7075e-08,1.7018e-05,0.13249,0.21544,0.018058,0.049163
0.79331,1.4,1.6739e-07,1.6222e-07,1.6447e-07,5.4628e-05,0.14107,0.18563,-0.0062013,0.034142
1.0398,1.4,1.5506e-07,1.4867e-07,1.5142e-07,3.7228e-05,0.13672,0.23762,0.0026776,0.040867
0.55955,1.4,7.776e-08,7.6178e-08,7.7217e-08,5.0321e-05,0.14136,0.1969,-0.019074,0.026933
0.63058,1.4,4.399e-08,4.307e-08,4.3681e-08,1.7437e-05,0.14087,0.22932,-0.056684,0.031058
0.77897,1.4,4.8286e-08,4.6828e-08,4.7342e-08,1.5789e-05,0.17729,0.22739,-0.0096748,0.039947
0.95599,1.4,1.0107e-07,9.7876e-08,9.9293e-08,2.8374e-05,0.17293,0.25658,0.0019114,0.04266
0.82216,1.4,2.673e-07,2.6088e-07,2.6441e-07,9.5414e-05,0.14328,0.24335,0.024351,0.051362
0.85713,1.4,8.4629e-08,8.1903e-08,8.3004e-08,2.5812e-05,0.13055,0.25331,-0.015215,0.029834
0.81211,1.4,3.1696e-08,3.0799e-08,3.1249e-08,1.0818e-05,0.14572,0.22844,-0.010529,0.045384
0.65886,1.4,1.1559e-07,1.1367e-07,1.154e-07,5.0783e-05,0.14292,0.17807,-0.0045213,0.047074
1.0003,1.4,1.3598e-07,1.3041e-07,1.3265e-07,3.3438e-05,0.17512,0.20636,-0.0033186,0.042281
0.69761,1.4,1.3337e-08,1.3086e-08,1.3255e-08,6.4365e-06,0.15961,0.1872,-0.0010999,0.041013
0.7615,1.4,1.3472e-08,1.3112e-08,1.328e-08,5.2779e-06,0.16023,0.24453,-0.011571,0.045153
0.67991,1.4,5.0369e-08,4.8679e-08,4.931e-08,1.8174e-05,0.1645,0.24647,-0.042542,0.01978
0.6161,1.4,1.3443e-07,1.3204e-07,1.3365e-07,5.6362e-05,0.17894,0.17592,-0.015318,0.039347
0.91972,1.4,6.4849e-08,6.2755e-08,6.3604e-08,1.7885e-05,0.18585,0.20895,0.026876,0.051329
0.96368,1.4,7.1369e-08,6.8985e-08,6.9902e-08,1.9649e-05,0.14199,0.24274,0.023782,0.044677
0.70981,1.4,2.037e-07,1.9796e-07,2.0009e-07,7.1081e-05,0.12876,0.25149,-0.013144,0.030896
0.93401,1.4,6.84e-08,6.6093e-08,6.6811e-08,1.7794e-05,0.13962,0.21773,0.011297,0.048127
0.73685,1.4,3.5207e-08,3.4346e-08,3.4839e-08,1.4717e-05,0.1453,0.22621,-0.037696,0.027832
0.87888,1.4,3.2043e-08,3.118e-08,3.1609e-08,1.0553e-05,0.15068,0.22644,-0.0048113,0.04739
0.60777,1.4,1.989e-07,1.9423e-07,1.966e-07,9.3591e-05,0.14573,0.20858,-0.032663,0.028332
0.54127,1.4,3.1547e-08,3.0878e-08,3.1108e-08,1.7702e-05,0.13383,0.21351,-0.030424,0.018508
0.86777,1.4,8.2774e-08,7.9907e-08,8.1092e-08,2.3589e-05,0.16105,0.22472,-0.018829,0.044035
0.96029,1.4,1.9697e-08,1.9042e-08,1.9291e-08,5.1636e-06,0.16338,0.21355,-0.017181,0.031288
0.91798,1.4,7.7112e-08,7.4298e-08,7.5267e-08,2.0734e-05,0.17488,0.20925,-0.0081648,0.046989
0.96085,1.4,1.1794e-07,1.1382e-07,1.1556e-07,3.0195e-05,0.14511,0.20812,-0.0078968,0.040131
0.572,1.4,2.0997e-07,2.0457e-07,2.067e-07,9.4519e-05,0.16424,0.22533,-0.028083,0.025199
0.64448,1.4,1.8001e-07,1.7668e-07,1.7839e-07,9.0316e-05,0.14854,0.17082,-0.020892,0.024378
0.71173,1.4,1.699e-08,1.6503e-08,1.6691e-08,7.0183e-06,0.12468,0.21299,-0.016915,0.034126
0.61173,1.4,1.678e-07,1.6501e-07,1.6687e-07,6.6383e-05,0.1269,0.21779,-0.021297,0.031727
0.67272,1.4,1.9415e-07,1.8863e-07,1.9126e-07,7.842e-05,0.16513,0.20088,-0.014691,0.029493
0.80151,1.4,3.5764e-08,3.4875e-08,3.54e-08,1.3763e-05,0.14755,0.1957,0.018044,0.04574
0.473,1.4,2.691e-08,2.6493e-08,2.6719e-08,1.8791e-05,0.123,0.22156,-0.034792,0.015497
0.83622,1.4,1.4348e-08,1.3881e-08,1.4023e-08,4.2424e-06,0.15232,0.2394,-0.012612,0.023902
0.91451,1.4,3.2247e-08,3.0909e-08,3.1405e-08,8.8295e-06,0.12841,0.22368,-0.03911,0.029993
0.74566,1.4,1.5212e-08,1.4846e-08,1.5038e-08,6.3788e-06,0.13909,0.21975,-0.0088551,0.03885
0.6993,1.4,1.8718e-08,1.8179e-08,1.8325e-08,7.2767e-06,0.13625,0.23818,0.012453,0.029611
0.56953,1.4,1.7664e-07,1.737e-07,1.7574e-07,5.1275e-05,0.1535,0.21736,-0.030488,0.029401
0.9378,1.4,9.3961e-08,9.0702e-08,9.2255e-08,2.6037e-05,0.14605,0.2121,0.010079,0.044463
0.73544,1.4,1.3166e-08,1.2871e-08,1.3019e-08,5.919e-06,0.15947,0.24008,-0.0046308,0.042734
0.59679,1.4,1.3529e-07,1.329e-07,1.3436e-07,5.2988e-05,0.13148,0.19188,-0.0020343,0.036632
0.68233,1.4,1.3444e-08,1.3085e-08,1.3248e-08,5.1565e-06,0.17461,0.21232,-0.0074169,0.041865
0.61128,1.4,1.8302e-08,1.7796e-08,1.7979e-08,8.7078e-06,0.15409,0.2446,-0.0017141,0.032398
0.75579,1.4,1.9871e-07,1.9406e-07,1.9665e-07,6.8809e-05,0.14434,0.23209,-0.017898,0.031491
0.68604,1.4,3.3853e-08,3.3119e-08,3.3513e-08,1.5824e-05,0.12745,0.21532,-0.024429,0.025143
0.49001,1.4,7.1125e-08,6.9739e-08,7.0464e-08,4.3162e-05,0.17042,0.21523,-0.028022,0.026963
0.75185,1.4,1.5495e-08,1.4922e-08,1.5071e-08,4.8494e-06,0.15997,0.21405,0.0048683,0.035294
0.87794,1.4,6.5639e-08,6.3119e-08,6.3747e-08,1.8643e-05,0.16798,0.27959,0.0057459,0.04153
0.74582,1.4,1.6702e-08,1.6284e-08,1.644e-08,6.4273e-06,0.16224,0.18626,-0.015399,0.033474
0.90822,1.4,1.4044e-07,1.3479e-07,1.3667e-07,3.6055e-05,0.13423,0.27287,-0.0051297,0.032083
0.61523,1.4,1.6016e-08,1.5636e-08,1.5774e-08,7.5691e-06,0.12882,0.23424,0.00020069,0.03251
0.47814,1.4,6.6858e-08,6.5867e-08,6.6371e-08,6.2502e-05,0.17134,0.18585,-0.017284,0.02939
0.57764,1.4,1.1807e-07,1.163e-07,1.1775e-07,5.1828e-05,0.15856,0.20962,-0.040879,0.023651
0.8474,1.4,5.147e-08,4.9914e-08,5.0519e-08,1.5571e-05,0.13375,0.2122,0.00034632,0.042558
0.46251,1.4,2.8161e-08,2.7731e-08,2.8061e-08,2.1712e-05,0.15041,0.20769,-0.043362,0.017006
0.84084,1.4,3.4262e-08,3.3496e-08,3.3908e-08,1.1599e-05,0.17483,0.23721,-0.0011357,0.041569
0.57948,1.4,1.533e-08,1.4976e-08,1.5101e-08,8.3421e-06,0.1567,0.17098,-0.015064,0.027506
0.93273,1.4,6.7198e-08,6.4721e-08,6.576e-08,1.8104e-05,0.17295,0.25642,0.014433,0.052016
0.68231,1.4,1.4625e-08,1.4349e-08,1.4511e-08,6.128e-06,0.14505,0.22214,-0.016866,0.03927
0.73328,1.4,3.8622e-08,3.7732e-08,3.8267e-08,1.4998e-05,0.11838,0.22293,-0.021752,0.025967
0.6248,1.4,3.9704e-08,3.9079e-08,3.9551e-08,2.1942e-05,0.15123,0.16848,-0.036917,0.020403
0.68442,1.4,1.9734e-07,1.927e-07,1.9535e-07,8.9043e-05,0.13571,0.20792,-0.03208,0.03105
0.78935,1.4,1.9672e-07,1.905e-07,1.9287e-07,6.049e-05,0.15093,0.22341,0.00080654,0.028926
0.9354,1.4,8.4919e-08,8.1475e-08,8.2905e-08,2.1596e-05,0.14463,0.25249,0.0023554,0.050529
0.85034,1.4,8.2079e-08,7.9065e-08,7.9982e-08,2.3562e-05,0.17212,0.20418,-0.0054273,0.040869
0.80261,1.4,1.8386e-07,1.7738e-07,1.7987e-07,5.5791e-05,0.14562,0.2008,-0.01027,0.03265
0.50203,1.4,1.2096e-07,1.1922e-07,1.2039e-07,3.747e-05,0.15382,0.21572,-0.034696,0.03089
0.91684,1.4,5.0181e-08,4.8484e-08,4.9099e-08,1.2996e-05,0.15065,0.27285,0.026501,0.054473
0.77963,1.4,4.9445e-08,4.7748e-08,4.829e-08,1.3555e-05,0.15258,0.22932,-0.050337,0.024321
0.84175,1.4,6.8737e-08,6.5992e-08,6.6845e-08,1.9331e-05,0.13787,0.21209,0.0064786,0.035509
1.0029,1.4,6.3811e-08,6.1579e-08,6.239e-08,1.6076e-05,0.14558,0.20986,0.02037,0.055861
0.82132,1.4,1.8673e-07,1.8048e-07,1.8272e-07,5.4238e-05,0.14485,0.21213,-0.015685,0.02809
0.62872,1.4,1.9779e-07,1.9326e-07,1.9504e-07,8.0662e-05,0.12507,0.22121,-0.012427,0.025595
0.83569,1.4,3.0051e-08,2.9219e-08,2.9661e-08,1.0288e-05,0.15377,0.18465,0.016164,0.052325
0.7042,1.4,1.8678e-08,1.8235e-08,1.8399e-08,7.0442e-06,0.11959,0.24132,0.010183,0.031433
0.87344,1.4,7.2986e-08,7.0503e-08,7.1559e-08,2.1872e-05,0.16654,0.23562,-0.010664,0.043831
0.5721,1.4,9.5786e-08,9.3998e-08,9.5156e-08,5.5146e-05,0.13325,0.20169,-0.037814,0.026859
0.87075,1.4,7.3266e-08,7.0841e-08,7.179e-08,2.2973e-05,0.17462,0.19165,-0.0056296,0.042518
0.60415,1.4,3.6567e-08,3.5914e-08,3.6299e-08,1.9865e-05,0.11984,0.19835,-0.013104,0.018882
0.83017,1.4,1.9187e-07,1.8633e-07,1.8886e-07,6.2017e-05,0.12354,0.19917,-0.030091,0.031365
0.76915,1.4,1.7073e-07,1.6622e-07,1.6789e-07,6.0019e-05,0.12936,0.24621,-0.01523,0.034006
0.9116,1.4,1.0456e-07,1.0067e-07,1.021e-07,2.8957e-05,0.15238,0.26966,-0.0052205,0.036527
0.91141,1.4,7.7089e-08,7.4109e-08,7.514e-08,1.9537e-05,0.15063,0.26364,-0.0019374,0.048397
0.588,1.4,2.1014e-08,2.061e-08,2.0776e-08,1.1437e-05,0.12038,0.16085,-0.044823,0.0199
0.50143,1.4,6.432e-08,6.3146e-08,6.3765e-08,3.7412e-05,0.13329,0.19463,-0.027037,0.024641
0.80244,1.4,1.4455e-07,1.4059e-07,1.4253e-07,4.2768e-05,0.15206,0.20054,-0.0057985,0.033014
0.6373,1.4,1.4117e-08,1.3821e-08,1.3945e-08,6.6627e-06,0.14357,0.19725,-0.017126,0.034775
0.91983,1.4,9.6649e-08,9.3787e-08,9.48e-08,2.7656e-05,0.13829,0.21085,-0.0003216,0.0375
0.59658,1.4,1.5193e-08,1.4925e-08,1.5105e-08,8.0982e-06,0.16061,0.2312,-0.019548,0.037592
0.95945,1.4,1.5588e-07,1.5045e-07,1.528e-07,3.678e-05,0.14868,0.19989,-0.014983,0.034887
0.54175,1.4,1.1588e-07,1.1428e-07,1.1531e-07,5.5628e-05,0.12305,0.15465,-0.028217,0.020862
0.75654,1.4,4.3626e-08,4.205e-08,4.2521e-08,1.3527e-05,0.12408,0.26173,-0.033249,0.025739
0.65007,1.4,1.1293e-07,1.1093e-07,1.1186e-07,4.4733e-05,0.16779,0.17367,0.0035463,0.041031
0.73496,1.4,1.3077e-08,1.2681e-08,1.2824e-08,5.0352e-06,0.17475,0.2459,-0.011845,0.042152
0.84161,1.4,1.0531e-07,1.0188e-07,1.031e-07,3.019e-05,0.14931,0.26785,0.013074,0.034646
0.58183,1.4,3.7089e-08,3.6475e-08,3.6762e-08,1.8507e-05,0.1322,0.22475,-0.045247,0.022675
0.74209,1.4,1.8138e-08,1.7515e-08,1.77e-08,6.4279e-06,0.17255,0.20554,-0.019259,0.034296
0.96178,1.4,7.2797e-08,7.0465e-08,7.1455e-08,1.9905e-05,0.13902,0.2493,0.014248,0.047268
0.99145,1.4,1.092e-07,1.0531e-07,1.0691e-07,2.69e-05,0.17279,0.21731,-0.0097634,0.046111
0.55553,1.4,1.5115e-07,1.4819e-07,1.5015e-07,4.1414e-05,0.17734,0.21002,-0.026261,0.035503
