0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.58897,1.4,1.2083e-07,1.1842e-07,1.1965e-07,5.3144e-05,0.1339,0.17065,-0.019577,0.0356
0.6667,1.4,4.3257e-08,4.2189e-08,4.2631e-08,2.0168e-05,0.13416,0.21383,-0.033419,0.021637
0.89832,1.4,4.5875e-08,4.447e-08,4.5135e-08,1.3484e-05,0.174,0.25085,0.0081815,0.054932
0.77962,1.4,1.899e-07,1.8443e-07,1.8652e-07,6.3386e-05,0.12904,0.19545,-0.010863,0.026572
0.75151,1.4,1.4624e-08,1.4194e-08,1.4377e-08,6.0429e-06,0.13615,0.24386,-0.004223,0.041987
0.70674,1.4,2.0228e-07,1.9569e-07,1.9813e-07,6.9829e-05,0.16659,0.19017,-0.031298,0.031209
0.51007,1.4,2.6352e-08,2.5896e-08,2.6168e-08,1.5571e-05,0.12386,0.16423,-0.055184,0.0225
0.61481,1.4,1.7444e-08,1.7011e-08,1.722e-08,8.5181e-06,0.14476,0.20737,-0.0080511,0.032739
0.55706,1.4,3.4117e-08,3.3289e-08,3.363e-08,1.7236e-05,0.13845,0.23138,-0.035413,0.012854
0.80127,1.4,1.6118e-07,1.5679e-07,1.5846e-07,5.4634e-05,0.1367,0.18936,-0.013731,0.033088
0.72984,1.4,1.4856e-08,1.4528e-08,1.465e-08,5.818e-06,0.12887,0.23177,0.0013762,0.035224
0.63775,1.4,1.4044e-08,1.3751e-08,1.3858e-08,6.2932e-06,0.12782,0.20603,-0.024718,0.033409
0.59892,1.4,3.1002e-08,3.0468e-08,3.0767e-08,1.7148e-05,0.14633,0.21445,-0.012703,0.02082
0.69252,1.4,1.8505e-08,1.7973e-08,1.8158e-08,7.6308e-06,0.1526,0.18961,-0.021244,0.030934
0.64456,1.4,2.6752e-08,2.6219e-08,2.6633e-08,1.4963e-05,0.16097,0.1832,-0.028507,0.029821
0.70045,1.4,1.8578e-07,1.7971e-07,1.8194e-07,6.7852e-05,0.13749,0.18676,-0.027933,0.023474
0.91721,1.4,1.268e-07,1.2214e-07,1.2383e-07,3.3831e-05,0.17538,0.24093,-0.00028782,0.037211
0.8021,1.4,1.7603e-07,1.7126e-07,1.7285e-07,5.2721e-05,0.16126,0.20445,-0.0046559,0.030431
0.72476,1.4,1.6807e-08,1.6398e-08,1.6608e-08,6.9526e-06,0.17708,0.20226,-0.0094285,0.036012
0.75653,1.4,1.603e-07,1.5699e-07,1.595e-07,5.4576e-05,0.1642,0.1937,-0.016652,0.035857
0.89106,1.4,7.3736e-08,7.1009e-08,7.19e-08,2.1215e-05,0.13932,0.25348,-1.3874e-05,0.041751
0.87277,1.4,4.8421e-08,4.7239e-08,4.785e-08,1.4906e-05,0.14578,0.23375,-0.01212,0.038678
0.50388,1.4,1.1709e-07,1.1485e-07,1.1591e-07,4.0216e-05,0.13387,0.20596,-0.019484,0.030327
0.70374,1.4,1.6576e-07,1.6181e-07,1.6377e-07,5.8123e-05,0.15041,0.18675,-0.0029767,0.033277
0.73486,1.4,1.2418e-08,1.2127e-08,1.2283e-08,5.0625e-06,0.13894,0.2353,0.0051311,0.045693
0.54016,1.4,3.2407e-08,3.189e-08,3.2303e-08,2.0608e-05,0.14083,0.2183,-0.040869,0.021805
0.91548,1.4,9.7842e-08,9.4458e-08,9.5762e-08,2.6995e-05,0.15941,0.19945,0.01019,0.041978
0.82835,1.4,1.6452e-07,1.5969e-07,1.6216e-07,5.4443e-05,0.15952,0.19344,-0.019611,0.036999
0.59721,1.4,1.9238e-07,1.8814e-07,1.9074e-07,7.4635e-05,0.17172,0.21142,-0.019755,0.031302
0.78579,1.4,2.8315e-08,2.7572e-08,2.7953e-08,1.0109e-05,0.16441,0.17737,-0.001314,0.047241
0.68561,1.4,1.7033e-07,1.6508e-07,1.6756e-07,5.8828e-05,0.14329,0.19323,-0.013862,0.034429
0.60628,1.4,2.2869e-08,2.2387e-08,2.2735e-08,1.2195e-05,0.14862,0.21214,-0.040879,0.019574
0.42375,1.4,1.9601e-08,1.9249e-08,1.9467e-08,1.6742e-05,0.13757,0.17321,-0.036145,0.021691
0.75584,1.4,3.1687e-08,3.0792e-08,3.1159e-08,1.1533e-05,0.13742,0.24107,-0.042479,0.024537
0.54546,1.4,1.2122e-07,1.1893e-07,1.1993e-07,5.3036e-05,0.14627,0.22069,-0.0015739,0.035079
0.8732,1.4,7.8657e-08,7.6366e-08,7.7368e-08,2.4773e-05,0.14938,0.23752,-0.0084077,0.033026
0.54337,1.4,4.5022e-08,4.4082e-08,4.4606e-08,2.3589e-05,0.16091,0.19825,-0.050949,0.017914
0.96029,1.4,1.1956e-07,1.1569e-07,1.1757e-07,3.1029e-05,0.15342,0.21099,-0.00042545,0.04243
0.84155,1.4,6.6551e-08,6.4444e-08,6.5497e-08,2.0617e-05,0.17674,0.21058,-0.00047645,0.039497
0.61647,1.4,3.0572e-08,2.9769e-08,3.008e-08,1.3521e-05,0.12917,0.21077,-0.036031,0.025004
0.52411,1.4,1.4148e-07,1.3842e-07,1.3966e-07,3.9515e-05,0.14319,0.18264,-0.0054668,0.027307
0.81092,1.4,3.8426e-08,3.7402e-08,3.7919e-08,1.4138e-05,0.16689,0.22025,-0.0052508,0.037576
0.50173,1.4,1.9912e-08,1.9604e-08,1.9796e-08,1.5839e-05,0.1497,0.15902,-0.057572,0.027795
0.82357,1.4,3.0315e-08,2.9578e-08,3.0004e-08,1.1324e-05,0.16416,0.22003,-0.0065937,0.051901
0.51667,1.4,2.8392e-08,2.7744e-08,2.8041e-08,0.00013301,0.14055,0.18238,-0.059996,-0.017173
0.52425,1.4,3.3414e-08,3.2948e-08,3.3225e-08,2.1401e-05,0.12903,0.16442,-0.053174,0.017831
0.82296,1.4,1.7932e-07,1.7429e-07,1.7695e-07,6.0527e-05,0.12882,0.23108,-0.019371,0.031549
0.68425,1.4,4.414e-08,4.2946e-08,4.3585e-08,1.8492e-05,0.164,0.22311,-0.047735,0.029927
0.62903,1.4,2.0066e-08,1.9421e-08,1.9639e-08,8.1305e-06,0.14312,0.21746,-0.0051923,0.029557
0.65687,1.4,2.0457e-07,1.9871e-07,2.0075e-07,7.8065e-05,0.1633,0.2005,-0.023211,0.026862
0.6437,1.4,2.0036e-07,1.9418e-07,1.9615e-07,7.4162e-05,0.16056,0.17965,-0.03239,0.024389
0.64428,1.4,1.4027e-08,1.3582e-08,1.3735e-08,5.6963e-06,0.16164,0.22828,0.00046162,0.039603
0.6863,1.4,1.2333e-07,1.2058e-07,1.2186e-07,5.1486e-05,0.17705,0.19118,-0.0197,0.040025
0.76913,1.4,1.345e-08,1.3002e-08,1.317e-08,4.6384e-06,0.14625,0.24164,-0.013726,0.043175
0.91684,1.4,6.839e-08,6.6137e-08,6.7188e-08,2.0069e-05,0.1423,0.21369,0.018058,0.050259
0.93071,1.4,9.499e-08,9.1831e-08,9.3398e-08,2.666e-05,0.1499,0.21584,-0.030628,0.040078
0.46326,1.4,2.9647e-08,2.9243e-08,2.9508e-08,2.0053e-05,0.12952,0.20904,-0.029455,0.014246
0.895,1.4,1.1104e-07,1.0751e-07,1.0888e-07,3.1192e-05,0.16896,0.20012,0.007164,0.031384
0.56783,1.4,1.881e-08,1.8468e-08,1.865e-08,9.078e-06,0.15027,0.18189,-0.030726,0.016049
0.63882,1.4,1.1637e-07,1.1483e-07,1.1608e-07,5.2144e-05,0.13721,0.18708,0.012433,0.040829
0.35735,1.3999,2.5708e-08,2.529e-08,2.553e-08,3.5234e-05,0.17044,0.17112,-0.044051,0.013441
0.85077,1.4,5.7492e-08,5.5657e-08,5.6527e-08,1.87e-05,0.14651,0.25134,-0.025472,0.031574
0.61874,1.4,1.8238e-08,1.7642e-08,1.7889e-08,1.4853e-05,0.1304,0.19043,-0.059997,0.0051823
0.95604,1.4,1.0048e-07,9.6585e-08,9.8058e-08,2.5072e-05,0.17332,0.2442,0.0029523,0.045575
0.68908,1.4,1.1461e-07,1.1316e-07,1.1425e-07,4.6423e-05,0.15319,0.19724,0.015362,0.04364
0.74207,1.4,2.1301e-07,2.0521e-07,2.079e-07,6.6732e-05,0.16531,0.25054,-0.024921,0.030627
0.90132,1.4,1.0413e-07,1.0074e-07,1.0197e-07,2.8341e-05,0.13332,0.23047,-0.011686,0.034488
0.4809,1.4,9.1298e-08,8.9901e-08,9.0637e-08,3.891e-05,0.1558,0.1525,-0.016146,0.022699
0.60048,1.4,1.9538e-07,1.9051e-07,1.9248e-07,9.4217e-05,0.12813,0.22754,-0.023073,0.024255
0.79504,1.4,1.7746e-07,1.7333e-07,1.7549e-07,5.7434e-05,0.16559,0.17827,-0.029034,0.030578
0.92696,1.4,1.0157e-07,9.7448e-08,9.8993e-08,2.6081e-05,0.15549,0.28274,0.0035078,0.044233
0.6925,1.4,2.0728e-07,2.0115e-07,2.0386e-07,7.6831e-05,0.12469,0.23144,-0.031105,0.028952
0.82866,1.4,1.3845e-08,1.3358e-08,1.3531e-08,4.4624e-06,0.15449,0.19623,-0.021959,0.042877
1.0232,1.4,6.5423e-08,6.2877e-08,6.3783e-08,1.6581e-05,0.17979,0.28441,0.020617,0.057717
0.83911,1.4,8.3456e-08,8.0649e-08,8.1572e-08,2.3597e-05,0.16045,0.24571,-0.016595,0.039408
0.70676,1.4,1.3336e-08,1.3013e-08,1.3183e-08,5.2613e-06,0.16519,0.18284,-0.006678,0.042761
0.78799,1.4,3.2899e-08,3.2153e-08,3.2531e-08,1.1464e-05,0.11936,0.22638,-0.034281,0.023298
0.85435,1.4,6.481e-08,6.2405e-08,6.3485e-08,1.9005e-05,0.1421,0.24195,-0.0085647,0.043674
0.60374,1.4,2.0878e-08,2.0476e-08,2.07e-08,1.0654e-05,0.15187,0.21895,-0.022642,0.025169
0.62701,1.4,3.2703e-08,3.1684e-08,3.2114e-08,1.3534e-05,0.12854,0.22093,-0.036127,0.026519
0.51236,1.4,1.7094e-08,1.6708e-08,1.6832e-08,9.1831e-06,0.16191,0.16898,-0.02293,0.023544
0.78596,1.4,2.0453e-07,1.9693e-07,1.9927e-07,5.9287e-05,0.16445,0.19614,-0.012433,0.028782
0.5658,1.4,2.6559e-08,2.6149e-08,2.6414e-08,1.6934e-05,0.12371,0.20515,-0.021666,0.020331
0.56994,1.4,1.0727e-07,1.0542e-07,1.0671e-07,5.3195e-05,0.1432,0.18812,-0.0091411,0.040107
0.58639,1.4,4.4509e-08,4.3452e-08,4.3876e-08,2.0498e-05,0.15604,0.21582,-0.028458,0.018358
0.84011,1.4,4.4242e-08,4.2599e-08,4.3208e-08,1.2946e-05,0.15534,0.23936,0.0087704,0.05043
0.70723,1.4,2.1043e-07,2.0415e-07,2.066e-07,8.328e-05,0.16317,0.22533,-0.014862,0.027363
0.66718,1.4,4.1405e-08,4.0412e-08,4.0898e-08,1.8399e-05,0.16891,0.2418,-0.022974,0.023823
0.51055,1.4,2.0205e-08,1.9891e-08,1.9995e-08,2.7295e-05,0.1643,0.20821,-0.043966,0.009436
0.69257,1.4,4.0506e-08,3.9801e-08,4.0231e-08,1.7217e-05,0.14459,0.21993,-0.025887,0.01888
0.6181,1.4,3.7439e-08,3.6568e-08,3.6948e-08,1.8316e-05,0.14899,0.17684,-0.034589,0.021509
0.75136,1.4,1.7162e-08,1.6763e-08,1.6947e-08,6.388e-06,0.16153,0.21327,-0.004612,0.035175
0.46407,1.4,1.3345e-07,1.3083e-07,1.3169e-07,6.7204e-05,0.11976,0.19253,-0.048075,0.016382
0.56122,1.4,2.9243e-08,2.8532e-08,2.8838e-08,1.2177e-05,0.11554,0.18626,-0.027023,0.012433
0.48473,1.4,2.5251e-08,2.4713e-08,2.4932e-08,1.5322e-05,0.1277,0.2327,-0.026168,0.017304
0.74506,1.4,1.3229e-08,1.2979e-08,1.3138e-08,5.5157e-06,0.15894,0.22515,0.0032939,0.043432
0.47247,1.4,1.4046e-08,1.3801e-08,1.3966e-08,2.1594e-05,0.14213,0.14555,-0.059997,-0.00961
0.74442,1.4,1.9965e-08,1.928e-08,1.9537e-08,7.5485e-06,0.17665,0.23103,-0.014407,0.034143
0.76468,1.4,1.957e-07,1.889e-07,1.9171e-07,6.614e-05,0.12757,0.2379,-0.023332,0.035592
0.55291,1.4,3.7798e-08,3.704e-08,3.7475e-08,1.4015e-05,0.14327,0.18068,-0.057507,0.018009
0.93529,1.4,9.9379e-08,9.5837e-08,9.6924e-08,2.5092e-05,0.15652,0.22968,0.0051177,0.041368
0.64141,1.4,1.6486e-08,1.6098e-08,1.6254e-08,7.8799e-06,0.14474,0.20116,-0.01521,0.032175
0.81507,1.4,3.351e-08,3.2458e-08,3.2881e-08,1.1571e-05,0.1649,0.20713,0.0087481,0.039549
0.79176,1.4,4.13e-08,3.9837e-08,4.0353e-08,1.3333e-05,0.14465,0.25899,0.012407,0.043799
0.60298,1.4,1.3772e-07,1.345e-07,1.3582e-07,5.5193e-05,0.12987,0.17297,-0.017698,0.030233
0.70285,1.4,1.4598e-08,1.4323e-08,1.4478e-08,7.092e-06,0.14564,0.19381,0.006333,0.037463
0.80574,1.4,6.2733e-08,6.0556e-08,6.1134e-08,1.9415e-05,0.16394,0.24563,0.0040093,0.03912
0.59953,1.4,1.3781e-07,1.3556e-07,1.3687e-07,5.5685e-05,0.13484,0.18491,-0.02765,0.033775
0.77066,1.4,3.3519e-08,3.2723e-08,3.3162e-08,1.3029e-05,0.14827,0.19189,0.014116,0.040416
0.90447,1.4,9.5594e-08,9.2182e-08,9.3361e-08,2.6515e-05,0.12879,0.24886,-0.0088077,0.036804
0.73225,1.4,1.9623e-07,1.9056e-07,1.9261e-07,6.4351e-05,0.1539,0.18401,-0.021219,0.027778
0.66701,1.4,4.2963e-08,4.2073e-08,4.2639e-08,1.9784e-05,0.16286,0.16002,-0.04217,0.022902
0.60687,1.4,1.3528e-07,1.3237e-07,1.338e-07,5.2243e-05,0.13602,0.18924,-0.031309,0.033294
0.72272,1.4,2.0118e-07,1.9454e-07,1.9684e-07,7.2114e-05,0.13321,0.18514,-0.026979,0.028011
0.79294,1.4,3.4345e-08,3.3361e-08,3.383e-08,1.1454e-05,0.17824,0.19989,-0.0071911,0.042998
0.70433,1.4,2.5326e-08,2.4438e-08,2.4744e-08,9.196e-06,0.1626,0.19332,-0.014284,0.023906
0.87375,1.4,3.37e-08,3.2738e-08,3.3224e-08,1.099e-05,0.16042,0.22593,0.0045218,0.046667
0.85258,1.4,4.7388e-08,4.5766e-08,4.6552e-08,1.442e-05,0.14045,0.25613,-0.01609,0.041597
0.65399,1.4,1.7436e-08,1.6918e-08,1.7088e-08,6.9275e-06,0.13726,0.20366,-0.0080004,0.031723
0.5339,1.4,1.5324e-07,1.5078e-07,1.5224e-07,3.7429e-08,0.14112,0.18796,-0.046546,0.025779
0.80762,1.4,1.3767e-07,1.3366e-07,1.3545e-07,4.306e-05,0.14255,0.19525,0.0062084,0.034547
0.78566,1.4,3.6068e-08,3.4687e-08,3.521e-08,1.1032e-05,0.16797,0.24723,0.0044507,0.044692
0.87138,1.4,4.4744e-08,4.3324e-08,4.3934e-08,1.3713e-05,0.16286,0.2322,-0.010719,0.039995
0.9149,1.4,7.8268e-08,7.5508e-08,7.6561e-08,2.1555e-05,0.14793,0.22368,0.0035246,0.047219
0.60025,1.4,3.482e-08,3.406e-08,3.4457e-08,1.821e-05,0.13656,0.23464,-0.010668,0.022402
0.54912,1.4,1.2933e-07,1.2711e-07,1.2829e-07,5.0481e-05,0.14253,0.19772,-0.020466,0.031254
0.75234,1.4,1.3863e-08,1.359e-08,1.3774e-08,5.6644e-06,0.17706,0.17846,-0.010869,0.043739
0.7483,1.4,1.9874e-07,1.9199e-07,1.9475e-07,6.1055e-05,0.13814,0.22929,-0.014899,0.032993
0.70362,1.4,1.6188e-08,1.5825e-08,1.601e-08,6.9377e-06,0.16311,0.24524,-0.012939,0.038626
0.61341,1.4,1.7715e-07,1.7343e-07,1.7518e-07,6.5427e-05,0.14742,0.19222,-0.004622,0.025649
0.64802,1.4,3.6984e-08,3.5972e-08,3.6335e-08,1.5453e-05,0.12469,0.24166,-0.032017,0.022903
0.67204,1.4,1.9721e-07,1.9056e-07,1.9267e-07,6.9653e-05,0.12635,0.24082,-0.023379,0.022004
0.74886,1.4,1.3409e-07,1.3067e-07,1.3239e-07,5.0992e-05,0.1535,0.18951,-0.03439,0.041937
0.6803,1.4,4.552e-08,4.4268e-08,4.4769e-08,2.0145e-05,0.12215,0.18114,-0.048965,0.021541
0.70267,1.4,3.3192e-08,3.2236e-08,3.2606e-08,1.4171e-05,0.14206,0.17838,-0.024937,0.023109
0.48262,1.4,1.5149e-07,1.4939e-07,1.5099e-07,5.0293e-05,0.1504,0.18011,-0.013692,0.022131
0.5864,1.4,1.4162e-08,1.3829e-08,1.398e-08,7.2651e-06,0.1636,0.20242,-0.02398,0.035444
0.76261,1.4,4.0243e-08,3.9131e-08,3.9767e-08,1.5923e-05,0.14276,0.19757,-0.043087,0.02914
0.64388,1.4,1.8504e-07,1.8019e-07,1.8227e-07,8.7344e-05,0.1669,0.17032,-0.021447,0.024521
0.69383,1.4,1.4938e-08,1.4585e-08,1.4763e-08,6.1603e-06,0.14758,0.19661,0.0022086,0.038999
0.88769,1.4,1.013e-07,9.7821e-08,9.899e-08,2.803e-05,0.16203,0.20575,0.014855,0.039822
0.68244,1.4,1.8884e-07,1.8396e-07,1.8664e-07,7.2726e-05,0.14007,0.21161,-0.024714,0.033726
0.62601,1.4,3.0938e-08,3.0305e-08,3.056e-08,1.6021e-05,0.14929,0.20878,-0.0053675,0.020049
0.72691,1.4,4.3787e-08,4.2453e-08,4.3058e-08,1.6862e-05,0.12472,0.18695,-0.042446,0.025103
0.58214,1.4,1.2432e-07,1.2197e-07,1.2319e-07,5.2551e-05,0.15829,0.18956,-0.02487,0.034627
0.63592,1.4,1.5119e-08,1.4821e-08,1.4997e-08,7.5485e-06,0.14231,0.21392,-0.01837,0.035963
0.60724,1.4,3.7735e-08,3.6592e-08,3.6977e-08,1.6238e-05,0.1594,0.24327,-0.032338,0.023127
0.6764,1.4,1.8127e-07,1.7665e-07,1.7921e-07,7.5292e-05,0.14669,0.19723,-0.021275,0.032718
0.74154,1.4,2.0767e-07,2.018e-07,2.0412e-07,7.6036e-05,0.17139,0.2211,-0.027637,0.02865
0.77557,1.4,1.6851e-08,1.6232e-08,1.6423e-08,5.1432e-06,0.12188,0.27049,-0.0066243,0.036936
0.82317,1.4,4.9863e-08,4.8567e-08,4.91e-08,1.6822e-05,0.17347,0.23497,0.0076645,0.037031
0.45365,1.4,1.0406e-07,1.0236e-07,1.0335e-07,3.5332e-05,0.15949,0.16861,-0.038617,0.027619
0.82983,1.4,1.6718e-07,1.6141e-07,1.6358e-07,5.2918e-05,0.13696,0.19037,-0.028934,0.035041
0.86373,1.4,5.6877e-08,5.4712e-08,5.525e-08,1.5479e-05,0.14499,0.22768,-0.001075,0.047131
0.61901,1.4,2.5409e-08,2.4789e-08,2.5144e-08,1.257e-05,0.14227,0.23606,-0.029009,0.03015
0.77346,1.4,2.0008e-07,1.9316e-07,1.9581e-07,6.0643e-05,0.13635,0.25889,-0.01003,0.032645
0.68142,1.4,1.313e-08,1.2926e-08,1.307e-08,6.4546e-06,0.16478,0.19802,-0.020245,0.040731
0.70892,1.4,1.3635e-08,1.3237e-08,1.3364e-08,4.9899e-06,0.14622,0.20981,8.5268e-05,0.038953
0.70211,1.4,1.7034e-07,1.6659e-07,1.6912e-07,6.6521e-05,0.13085,0.2299,-0.013811,0.037462
0.78125,1.4,3.1193e-08,3.0448e-08,3.0832e-08,1.1439e-05,0.15553,0.24585,0.0090072,0.044335
0.7562,1.4,1.8772e-07,1.8254e-07,1.8476e-07,5.8296e-05,0.12512,0.17809,-0.035594,0.028
0.8428,1.4,3.4168e-08,3.3154e-08,3.369e-08,1.2395e-05,0.17652,0.21463,0.012514,0.049966
0.7989,1.4,1.6127e-08,1.5473e-08,1.5684e-08,4.9577e-06,0.16706,0.21536,-0.025159,0.039809
0.93125,1.4,9.672e-08,9.3802e-08,9.5012e-08,2.7273e-05,0.1632,0.19086,0.010799,0.042233
0.71725,1.4,1.5487e-07,1.51e-07,1.5241e-07,5.7022e-05,0.12447,0.22875,-0.022609,0.035609
0.85299,1.4,7.3883e-08,7.1816e-08,7.2792e-08,2.2468e-05,0.16641,0.23036,-0.019756,0.039338
0.5877,1.4,3.1046e-08,3.0265e-08,3.0605e-08,1.5374e-05,0.15505,0.23953,-0.035581,0.02487
0.74235,1.4,1.463e-07,1.4294e-07,1.4527e-07,5.6026e-05,0.12807,0.17168,-0.014701,0.038795
1.0146,1.4,1.4849e-07,1.4273e-07,1.4483e-07,3.4364e-05,0.17292,0.2484,-0.0023598,0.039706
0.795,1.4,1.6765e-07,1.6249e-07,1.643e-07,5.3508e-05,0.14656,0.23133,-0.010403,0.034262
0.76974,1.4,1.6685e-07,1.6147e-07,1.6338e-07,5.249e-05,0.12708,0.2052,-0.018732,0.036244
0.90453,1.4,5.8329e-08,5.6081e-08,5.6863e-08,1.6323e-05,0.15262,0.23751,-0.0014927,0.050075
0.62063,1.4,2.1946e-08,2.1452e-08,2.1754e-08,1.2807e-05,0.13333,0.18227,-0.046548,0.024122
0.81436,1.4,5.0631e-08,4.8757e-08,4.9314e-08,1.5585e-05,0.15313,0.26538,0.0016162,0.043518
1.1043,1.4,1.5962e-07,1.5384e-07,1.5646e-07,3.6325e-05,0.1425,0.22304,0.0021098,0.044106
0.5712,1.4,1.0375e-07,1.0199e-07,1.0313e-07,5.3477e-05,0.16742,0.1868,0.0072818,0.038874
0.92673,1.4,9.046e-08,8.7069e-08,8.8442e-08,2.3467e-05,0.16495,0.2651,-0.0090028,0.042682
0.65146,1.4,1.9201e-08,1.8791e-08,1.9004e-08,9.4972e-06,0.14868,0.22743,-0.0049763,0.030997
0.68706,1.4,1.5616e-07,1.5258e-07,1.5476e-07,5.7076e-05,0.13073,0.17192,-0.030593,0.034461
0.70454,1.4,3.1965e-08,3.1064e-08,3.1405e-08,1.1238e-05,0.14027,0.19726,-0.030605,0.019354
0.53456,1.4,1.8003e-07,1.7685e-07,1.7821e-07,6.2234e-05,0.12714,0.19135,-0.043309,0.023347
0.64679,1.4,2.9316e-08,2.8719e-08,2.8974e-08,1.4636e-05,0.14869,0.1707,-0.015536,0.02129
0.76196,1.4,2.0473e-07,1.9888e-07,2.0158e-07,7.0944e-05,0.15387,0.2438,-0.036109,0.035361
0.61635,1.4,1.7677e-07,1.7338e-07,1.7621e-07,7.6258e-05,0.14964,0.21441,-0.033068,0.035196
0.59684,1.4,1.6569e-07,1.6251e-07,1.6442e-07,5.4124e-05,0.13182,0.21395,0.0028513,0.030668
1.0374,1.4,8.887e-08,8.5836e-08,8.7163e-08,2.2509e-05,0.13596,0.26842,0.010586,0.050197
0.76963,1.4,1.4307e-08,1.4011e-08,1.4225e-08,6.1224e-06,0.16808,0.18197,-0.020801,0.043798
0.82221,1.4,3.2136e-08,3.1068e-08,3.1436e-08,1.0322e-05,0.14691,0.19209,-0.0033686,0.038898
0.8828,1.4,1.3792e-07,1.3261e-07,1.3455e-07,3.5896e-05,0.13618,0.25718,-0.014305,0.030048
0.49009,1.4,8.4021e-08,8.2663e-08,8.3471e-08,6.673e-05,0.17381,0.17556,-0.0090215,0.038785
0.85748,1.4,1.065e-07,1.0281e-07,1.0421e-07,2.9186e-05,0.14541,0.25519,-0.025822,0.028435
0.78,1.4,2.6217e-08,2.5442e-08,2.5698e-08,9.0269e-06,0.15849,0.21331,-0.013327,0.023063
0.76566,1.4,1.3474e-08,1.3171e-08,1.3348e-08,5.2238e-06,0.15053,0.22226,-0.012928,0.045497
0.84749,1.4,5.2264e-08,5.0596e-08,5.1235e-08,1.7073e-05,0.15871,0.23403,0.002374,0.036577
0.76747,1.4,2.1152e-07,2.0391e-07,2.0648e-07,5.2109e-05,0.11976,0.21471,-0.041085,0.026289
0.76952,1.4,1.5907e-07,1.5553e-07,1.5729e-07,5.6078e-05,0.1297,0.17192,-0.0079417,0.033173
0.68799,1.4,1.0891e-07,1.0737e-07,1.0859e-07,4.7165e-05,0.14781,0.23287,0.0041231,0.04628
0.63997,1.4,2.0312e-07,1.9803e-07,1.9995e-07,8.4576e-05,0.13207,0.21685,-0.017667,0.025576
0.72946,1.4,1.6001e-07,1.5686e-07,1.5878e-07,5.9341e-05,0.13706,0.19469,-0.013946,0.032996
0.67832,1.4,3.976e-08,3.8914e-08,3.9389e-08,1.6334e-05,0.12794,0.22579,-0.027557,0.023788
0.8189,1.4,7.0959e-08,6.8385e-08,6.916e-08,1.9302e-05,0.14909,0.24225,-0.051398,0.022121
0.81635,1.4,1.6022e-07,1.56e-07,1.5834e-07,5.2851e-05,0.1324,0.19226,-0.023885,0.037819
0.50605,1.4,6.5694e-08,6.4392e-08,6.4916e-08,4.3089e-05,0.16437,0.18932,-0.027103,0.025355
0.8713,1.4,1.1958e-07,1.1527e-07,1.1664e-07,3.048e-05,0.13507,0.25306,-0.033307,0.029996
0.91034,1.4,8.0993e-08,7.8121e-08,7.9279e-08,2.2333e-05,0.14632,0.27169,-0.0055461,0.039751
0.74885,1.4,1.679e-08,1.6178e-08,1.6354e-08,5.7364e-06,0.1699,0.23531,-0.02892,0.03794
0.60598,1.4,1.7559e-08,1.704e-08,1.7255e-08,8.0791e-06,0.1401,0.19767,-0.01119,0.031788
0.43405,1.4,2.3281e-08,2.282e-08,2.3072e-08,1.8825e-05,0.17971,0.2164,-0.043817,0.027371
0.61152,1.4,1.4268e-08,1.3977e-08,1.412e-08,7.0568e-06,0.1619,0.21408,-0.0041281,0.035337
0.68568,1.4,1.7782e-08,1.7281e-08,1.7418e-08,6.6004e-06,0.14832,0.25776,-0.0032682,0.033538
0.63187,1.4,2.1048e-08,2.0496e-08,2.0721e-08,9.5927e-06,0.17457,0.23551,-0.034082,0.031995
0.7929,1.4,1.189e-08,1.1549e-08,1.1654e-08,4.2268e-06,0.1783,0.24236,0.024955,0.045267
0.79354,1.4,3.0535e-08,2.955e-08,2.9876e-08,9.7561e-06,0.1296,0.19397,0.020322,0.04304
0.6749,1.4,1.9456e-07,1.8931e-07,1.9186e-07,7.481e-05,0.15049,0.21707,-0.029075,0.033356
0.72485,1.4,1.582e-08,1.5392e-08,1.5532e-08,6.0606e-06,0.14464,0.19819,0.0010025,0.034772
0.667,1.4,4.1348e-08,4.0653e-08,4.1133e-08,2.1142e-05,0.16127,0.19147,-0.04243,0.023978
0.83803,1.4,3.4895e-08,3.3839e-08,3.4381e-08,1.1445e-05,0.16879,0.18728,-0.027078,0.044661
0.59779,1.4,1.6121e-08,1.5789e-08,1.5933e-08,7.6625e-06,0.17555,0.20383,-0.019132,0.033042
0.72376,1.4,1.2869e-08,1.2537e-08,1.2691e-08,5.2756e-06,0.14618,0.20675,-0.010981,0.043364
0.71707,1.4,1.4179e-08,1.3721e-08,1.3931e-08,5.3011e-06,0.16586,0.19618,-0.0089326,0.044183
1.0411,1.4,1.3405e-07,1.2979e-07,1.3183e-07,3.4387e-05,0.18037,0.24895,-0.0033932,0.043416
0.69651,1.4,1.242e-08,1.208e-08,1.2218e-08,5.3292e-06,0.18468,0.18706,-0.011369,0.042858
0.6299,1.4,4.1032e-08,3.9914e-08,4.0411e-08,1.8064e-05,0.16753,0.2421,-0.03882,0.025732
0.79525,1.4,1.2987e-08,1.2639e-08,1.281e-08,4.6429e-06,0.16001,0.24175,0.017488,0.042019
0.57293,1.4,1.4154e-07,1.3844e-07,1.4026e-07,5.3963e-05,0.1531,0.20056,-0.030188,0.03737
0.73493,1.4,1.9556e-08,1.8876e-08,1.9072e-08,6.9356e-06,0.17377,0.26327,-0.011238,0.035445
0.59101,1.4,4.5835e-08,4.4661e-08,4.5105e-08,2.0363e-05,0.14554,0.18016,-0.036469,0.01577
0.55885,1.4,6.4263e-10,6.3115e-10,6.4088e-10,1.0365e-06,0.17364,0.21467,-0.06,0.024112
0.5023,1.4,3.5613e-08,3.4835e-08,3.5292e-08,2.1957e-05,0.1681,0.21046,-0.055295,0.017884
0.96924,1.4,8.5333e-08,8.2248e-08,8.3564e-08,2.1358e-05,0.1512,0.26504,-0.0065843,0.04895
0.62487,1.4,1.8556e-07,1.8219e-07,1.8395e-07,7.8351e-05,0.15076,0.16591,-0.0033273,0.025171
0.41168,1.4,1.9178e-08,1.8892e-08,1.903e-08,1.6508e-05,0.15293,0.16951,-0.046769,0.010185
0.75708,1.4,1.0825e-08,1.0429e-08,1.0538e-08,3.0034e-06,0.11765,0.2414,-0.043516,0.017127
0.57266,1.4,6.3946e-08,6.2805e-08,6.349e-08,4.4414e-05,0.1742,0.17835,-0.035214,0.036654
0.78708,1.4,3.2024e-08,3.1156e-08,3.1593e-08,1.242e-05,0.17913,0.19287,-0.010068,0.047567
0.66126,1.4,3.5081e-08,3.4576e-08,3.4934e-08,1.8205e-05,0.12408,0.20621,-0.0228,0.023272
0.57873,1.4,1.7358e-08,1.6953e-08,1.7073e-08,8.64e-06,0.13773,0.17674,-0.0089002,0.02506
0.51293,1.4,1.0595e-07,1.0356e-07,1.0446e-07,3.2794e-05,0.12325,0.16361,-0.049342,0.015037
0.62829,1.4,4.8324e-09,4.7369e-09,4.7767e-09,4.2276e-06,0.15255,0.19386,-0.033093,0.013567
0.56673,1.4,1.0328e-07,1.0131e-07,1.0247e-07,4.7503e-05,0.13073,0.17388,-0.034007,0.030882
0.88579,1.4,7.693e-08,7.4374e-08,7.5196e-08,2.2222e-05,0.15036,0.21362,0.005356,0.041844
0.62375,1.4,1.8076e-07,1.7704e-07,1.7916e-07,7.7551e-05,0.13491,0.20023,-0.033212,0.029651
0.73738,1.4,1.7106e-07,1.6691e-07,1.69e-07,7.236e-05,0.12925,0.18432,3.8028e-06,0.026354
0.54045,1.4,6.5338e-08,6.4363e-08,6.5156e-08,4.6782e-05,0.15745,0.1798,-0.028379,0.035353
0.69997,1.4,3.9822e-08,3.9042e-08,3.9605e-08,1.912e-05,0.13981,0.21804,-0.036047,0.027272
0.84439,1.4,6.8815e-08,6.6158e-08,6.6825e-08,2.0336e-05,0.13794,0.24842,-0.0082916,0.036486
0.66757,1.4,1.5396e-08,1.5049e-08,1.5217e-08,7.4619e-06,0.15514,0.17638,-0.0011725,0.034607
0.92241,1.4,1.1163e-07,1.0735e-07,1.0894e-07,2.8903e-05,0.1714,0.2079,-0.026183,0.037846
0.70367,1.4,1.5939e-08,1.5469e-08,1.5644e-08,5.7516e-06,0.14952,0.21057,-0.0020299,0.036276
0.49888,1.4,1.7166e-07,1.6913e-07,1.7091e-07,2.9919e-05,0.14042,0.19015,-0.016523,0.024338
0.90833,1.4,1.0729e-07,1.032e-07,1.044e-07,2.7456e-05,0.11764,0.25139,-0.0042002,0.034609
0.51619,1.4,3.8826e-08,3.8073e-08,3.8465e-08,2.0805e-05,0.14746,0.18361,-0.025884,0.016631
0.70598,1.4,2.1889e-07,2.1097e-07,2.1368e-07,7.2347e-05,0.1647,0.25123,-0.0080058,0.029387
0.68853,1.4,1.5865e-07,1.5604e-07,1.5851e-07,5.728e-05,0.16951,0.21758,-0.012896,0.038372
0.50606,1.4,1.2025e-07,1.1859e-07,1.193e-07,2.8097e-05,0.13525,0.16582,-0.010439,0.026061
0.60173,1.4,1.549e-08,1.5194e-08,1.538e-08,7.6743e-06,0.12312,0.19213,-0.051298,0.021628
0.92968,1.4,7.7976e-08,7.5801e-08,7.6945e-08,2.3001e-05,0.13711,0.21108,0.0093915,0.038928
0.49658,1.4,1.0078e-07,9.8968e-08,1.0006e-07,4.83e-05,0.15584,0.18457,-0.021571,0.033146
0.65251,1.4,1.4768e-08,1.4531e-08,1.4717e-08,7.2276e-06,0.17219,0.2252,0.0011462,0.039923
0.76492,1.4,1.185e-08,1.1591e-08,1.1731e-08,4.984e-06,0.13478,0.18401,0.0071395,0.045296
0.63322,1.4,4.7175e-08,4.6115e-08,4.6586e-08,2.0166e-05,0.16437,0.22707,-0.037555,0.019771
0.83748,1.4,1.1627e-07,1.1309e-07,1.1438e-07,3.3146e-05,0.12381,0.21554,-0.013629,0.03633
0.67319,1.4,3.7708e-08,3.6923e-08,3.7397e-08,1.7592e-05,0.15098,0.17695,-0.030522,0.024963
1.0002,1.4,6.3415e-08,6.1095e-08,6.2007e-08,1.5631e-05,0.16796,0.2535,0.03297,0.057921
0.6881,1.4,9.0174e-09,8.7177e-09,8.8068e-09,1.6701e-06,0.15353,0.2339,-0.059415,0.015789
0.77994,1.4,1.6748e-07,1.6403e-07,1.659e-07,5.5069e-05,0.14841,0.20883,-0.0056077,0.033263
0.73683,1.4,1.9033e-07,1.847e-07,1.8678e-07,6.5608e-05,0.15644,0.18108,-0.015113,0.029049
0.60496,1.4,4.3264e-08,4.2364e-08,4.2569e-08,2.7432e-05,0.1298,0.18224,-0.029032,0.0052155
0.87293,1.4,3.2222e-08,3.1218e-08,3.1643e-08,1.0454e-05,0.14108,0.23813,-0.0036142,0.04804
0.55954,1.4,1.5756e-07,1.5434e-07,1.5598e-07,5.8162e-05,0.13381,0.18078,-0.022335,0.024082
0.69315,1.4,2.6341e-08,2.5612e-08,2.5881e-08,9.7617e-06,0.14485,0.24319,-0.027411,0.022917
0.68798,1.4,1.2215e-07,1.1917e-07,1.2083e-07,4.7059e-05,0.17729,0.17593,-0.014418,0.046325
0.82042,1.4,6.8409e-08,6.6848e-08,6.795e-08,2.4849e-05,0.15932,0.22046,-0.001309,0.036964
0.89375,1.4,7.3325e-08,7.0542e-08,7.1405e-08,1.9295e-05,0.14673,0.21284,-0.01778,0.046626
0.52399,1.4,1.0322e-07,1.0158e-07,1.0298e-07,5.8576e-05,0.16409,0.21604,-0.023997,0.04059
0.63821,1.4,3.963e-08,3.8651e-08,3.9205e-08,1.8384e-05,0.12179,0.20658,-0.032459,0.024786
0.89477,1.4,4.6301e-08,4.5084e-08,4.5591e-08,1.412e-05,0.14501,0.24625,0.0049,0.049111
0.84646,1.4,6.477e-08,6.2473e-08,6.3377e-08,1.9838e-05,0.14705,0.25636,-0.0076691,0.041762
0.80925,1.4,3.4957e-08,3.3775e-08,3.43e-08,1.1103e-05,0.18028,0.25948,-0.015866,0.044182
0.59521,1.4,1.2813e-07,1.2602e-07,1.2735e-07,5.3386e-05,0.12848,0.18736,-0.03132,0.035436
0.6705,1.4,2.2561e-07,2.1741e-07,2.2027e-07,7.4524e-05,0.15703,0.23067,-0.028254,0.029836
0.55777,1.4,1.6747e-08,1.6479e-08,1.6594e-08,9.9091e-06,0.14445,0.2225,-0.019861,0.027818
0.76052,1.4,1.9512e-07,1.9077e-07,1.9308e-07,8.657e-05,0.16021,0.19921,-0.018725,0.027796
0.78431,1.4,3.179e-08,3.0897e-08,3.1297e-08,1.1327e-05,0.17389,0.21833,0.026063,0.04701
0.93338,1.4,6.7141e-08,6.4665e-08,6.5464e-08,1.8157e-05,0.16346,0.27148,0.026391,0.047396
1.0559,1.4,7.9444e-08,7.6502e-08,7.7569e-08,1.8645e-05,0.19542,0.28268,0.044185,0.062161
0.79462,1.4,1.9811e-07,1.9173e-07,1.9409e-07,6.2009e-05,0.158,0.23565,-0.016068,0.031593
0.56204,1.4,1.0817e-07,1.063e-07,1.0788e-07,5.588e-05,0.15898,0.16651,-0.025327,0.039825
0.71795,1.4,1.8243e-07,1.7836e-07,1.8125e-07,7.4694e-05,0.16831,0.21656,-0.030646,0.03653
0.60092,1.4,1.6375e-07,1.6107e-07,1.6345e-07,0.00010125,0.12886,0.2219,-0.033406,0.029721
0.92712,1.4,9.534e-08,9.1976e-08,9.3449e-08,2.6723e-05,0.13802,0.22835,-0.016086,0.038836
0.99041,1.4,8.9219e-08,8.5674e-08,8.6849e-08,2.1583e-05,0.15734,0.21409,0.020296,0.049837
0.90389,1.4,1.0779e-07,1.0378e-07,1.0523e-07,2.9774e-05,0.15847,0.2618,-0.0086992,0.036289
0.99698,1.4,7.2339e-08,6.9556e-08,7.0747e-08,1.8648e-05,0.1544,0.26275,0.0040549,0.053647
0.55261,1.4,1.7683e-07,1.7435e-07,1.7589e-07,7.298e-05,0.1657,0.17356,-0.030999,0.023326
0.71829,1.4,1.6536e-08,1.5998e-08,1.6169e-08,5.9808e-06,0.16685,0.19479,-0.0084995,0.034469
0.63026,1.4,1.8935e-08,1.8428e-08,1.8618e-08,8.6959e-06,0.12994,0.22419,-0.015364,0.030318
0.59642,1.4,4.1814e-08,4.0904e-08,4.1358e-08,2.0563e-05,0.14128,0.18207,-0.027692,0.018306
0.71733,1.4,3.6318e-08,3.5446e-08,3.5922e-08,1.4322e-05,0.13491,0.17784,-0.016077,0.025019
0.78394,1.4,5.792e-08,5.568e-08,5.626e-08,1.6977e-05,0.12969,0.27873,0.0093833,0.040876
0.81317,1.4,3.203e-08,3.107e-08,3.1431e-08,1.0393e-05,0.14618,0.22888,-0.012298,0.041218
0.58094,1.4,1.9328e-07,1.8953e-07,1.9207e-07,7.3876e-05,0.15606,0.22921,-0.035167,0.033882
0.86521,1.4,4.9819e-08,4.8306e-08,4.9147e-08,1.494e-05,0.17205,0.21917,-0.0080674,0.047433
0.47589,1.4,7.1382e-08,6.9939e-08,7.0642e-08,4.9437e-05,0.13398,0.23073,-0.024701,0.02644
0.75274,1.4,1.5606e-08,1.5106e-08,1.5271e-08,5.1771e-06,0.15315,0.19502,-0.007915,0.038282
0.88293,1.4,6.6161e-08,6.3617e-08,6.4445e-08,1.9174e-05,0.17955,0.26295,0.0025381,0.043336
0.63108,1.4,1.4938e-08,1.4626e-08,1.4793e-08,7.4535e-06,0.13226,0.23978,-0.021095,0.03706
0.77277,1.4,5.0537e-08,4.8998e-08,4.9591e-08,1.7089e-05,0.13046,0.26071,0.014053,0.034804
0.44504,1.4,6.9508e-08,6.8431e-08,6.8897e-08,4.879e-05,0.16741,0.16815,-0.019271,0.017717
0.44908,1.4,1.3508e-08,1.3312e-08,1.3433e-08,1.1483e-05,0.14645,0.17321,-0.036415,0.026251
0.75975,1.4,1.7442e-07,1.6973e-07,1.7253e-07,5.964e-05,0.14784,0.23866,-0.0085037,0.036814
0.89729,1.4,8.0335e-08,7.7401e-08,7.844e-08,2.2445e-05,0.13685,0.20861,-0.0060536,0.043407
0.85506,1.4,9.3327e-08,9.007e-08,9.1391e-08,2.8338e-05,0.1664,0.2231,-0.00028978,0.032398
0.78478,1.4,1.6174e-07,1.576e-07,1.5965e-07,5.5173e-05,0.15521,0.18692,-0.0033104,0.034902
0.83144,1.4,8.1892e-08,7.888e-08,7.9926e-08,2.3439e-05,0.17985,0.2749,-0.0065353,0.037939
0.83694,1.4,1.4655e-07,1.422e-07,1.4398e-07,4.5172e-05,0.13137,0.20206,-0.0059851,0.037627
0.73447,1.4,7.8309e-08,7.6943e-08,7.7918e-08,3.2961e-05,0.14457,0.24225,0.029342,0.052691
0.74291,1.4,1.8203e-07,1.776e-07,1.8009e-07,6.2027e-05,0.15452,0.22134,-0.016146,0.033609
0.82515,1.4,1.6779e-07,1.617e-07,1.6382e-07,5.1068e-05,0.14856,0.23465,-0.035138,0.036358
0.8715,1.4,5.6588e-08,5.4764e-08,5.5507e-08,1.7704e-05,0.17802,0.19426,-0.024705,0.043828
0.73919,1.4,1.4063e-08,1.3666e-08,1.3865e-08,5.5223e-06,0.16799,0.18072,-0.009105,0.042931
0.92372,1.4,5.8284e-08,5.6555e-08,5.7271e-08,1.7968e-05,0.18275,0.19753,0.020549,0.046209
0.62273,1.4,4.1625e-09,4.0341e-09,4.0819e-09,2.8207e-06,0.15781,0.1835,-0.059999,0.0061269
0.58187,1.4,1.4691e-08,1.4493e-08,1.4616e-08,8.2438e-06,0.1623,0.20575,0.0093643,0.032
0.89684,1.4,4.9439e-08,4.7809e-08,4.8487e-08,1.4257e-05,0.14856,0.2082,0.0061204,0.05461
0.55636,1.4,1.5064e-07,1.4785e-07,1.4949e-07,4.5633e-05,0.1433,0.21021,-0.0024179,0.031909
1.0533,1.4,7.7559e-08,7.4513e-08,7.5753e-08,1.8585e-05,0.18561,0.24538,0.028683,0.058014
0.68235,1.4,1.498e-08,1.4674e-08,1.4828e-08,7.0316e-06,0.15157,0.18228,-0.0031307,0.035704
0.71337,1.4,3.0099e-08,2.9428e-08,2.9854e-08,1.2942e-05,0.13823,0.22886,-0.021602,0.030222
0.57089,1.4,4.2842e-08,4.2114e-08,4.2561e-08,2.3383e-05,0.12427,0.19545,-0.046083,0.020114
0.60947,1.4,1.9167e-07,1.8779e-07,1.9008e-07,9.9387e-05,0.1531,0.19337,-0.038885,0.027865
0.95291,1.4,8.8172e-08,8.5319e-08,8.6441e-08,2.4095e-05,0.15968,0.21809,-0.0080748,0.044308
0.7713,1.4,5.1819e-08,5.0831e-08,5.1512e-08,2.0755e-05,0.14564,0.20932,0.010405,0.035178
0.73623,1.4,1.6033e-07,1.5612e-07,1.5875e-07,5.6022e-05,0.15647,0.21521,-0.020976,0.038745
0.90119,1.4,1.4564e-07,1.4021e-07,1.4225e-07,3.8319e-05,0.1727,0.23483,0.0056364,0.034774
0.77923,1.4,9.2667e-08,8.9226e-08,9.0362e-08,2.6779e-05,0.16557,0.25249,-0.010397,0.028601
0.65952,1.4,3.9711e-08,3.8453e-08,3.8951e-08,1.4867e-05,0.11462,0.19776,-0.03051,0.019509
0.88779,1.4,5.7908e-08,5.6052e-08,5.6815e-08,1.7726e-05,0.16035,0.23222,0.0032537,0.047346
0.93219,1.4,9.0928e-08,8.7801e-08,8.9124e-08,2.5878e-05,0.17226,0.26205,0.012028,0.044523
0.81929,1.4,3.5949e-08,3.465e-08,3.508e-08,1.1346e-05,0.13497,0.26561,-0.028744,0.035481
0.70543,1.4,2.0103e-07,1.9657e-07,1.9898e-07,7.1292e-05,0.16825,0.23152,-0.029243,0.033279
0.56905,1.4,1.7603e-07,1.7236e-07,1.7458e-07,7.3236e-05,0.13392,0.21361,-0.031023,0.029448
0.76222,1.4,1.9096e-07,1.8629e-07,1.89e-07,6.626e-05,0.15384,0.23277,-0.019863,0.032654
0.66881,1.4,1.4588e-08,1.4379e-08,1.4559e-08,7.3017e-06,0.1692,0.23265,-0.012567,0.040443
0.81398,1.4,3.1245e-08,3.0277e-08,3.0672e-08,1.0105e-05,0.1555,0.20959,-0.0038929,0.046031
0.80815,1.4,1.5821e-08,1.5268e-08,1.5501e-08,5.7251e-06,0.16666,0.201,-0.015339,0.041001
1.0098,1.4,7.9509e-08,7.6713e-08,7.7719e-08,1.9352e-05,0.14578,0.2291,0.029491,0.05189
0.69582,1.4,3.8279e-08,3.7204e-08,3.7733e-08,1.6012e-05,0.15261,0.23909,-0.027065,0.028023
0.96702,1.4,7.4946e-08,7.2078e-08,7.3265e-08,2.0044e-05,0.18404,0.23071,0.010851,0.050647
0.65238,1.4,1.8865e-07,1.841e-07,1.8618e-07,7.9565e-05,0.14504,0.195,-0.014512,0.026144
0.87654,1.4,7.0115e-08,6.7394e-08,6.8397e-08,2.1012e-05,0.15075,0.21955,-0.015331,0.032528
0.69923,1.4,2.0092e-07,1.9411e-07,1.9651e-07,6.9553e-05,0.12169,0.22735,-0.019678,0.025893
0.87535,1.4,3.2084e-08,3.0963e-08,3.1335e-08,9.5006e-06,0.13575,0.20305,-0.024941,0.025987
0.81661,1.4,3.464e-08,3.3521e-08,3.3898e-08,1.136e-05,0.16578,0.24218,-0.02882,0.036619
0.64172,1.4,1.4587e-07,1.4375e-07,1.454e-07,5.4028e-05,0.12952,0.18186,-0.0019226,0.036501
0.86579,1.4,7.5186e-08,7.2288e-08,7.3401e-08,2.2038e-05,0.16489,0.22855,-0.0067915,0.036142
0.50077,1.4,1.852e-07,1.8126e-07,1.8276e-07,8.3279e-05,0.12902,0.19533,-0.029069,0.019753
0.67911,1.4,1.1936e-07,1.1683e-07,1.1852e-07,5.2263e-05,0.1698,0.16862,-0.01031,0.043889
0.6039,1.4,2.6858e-08,2.6333e-08,2.6555e-08,1.2986e-05,0.13609,0.17498,-0.028733,0.021907
0.44515,1.4,5.2578e-10,5.1589e-10,5.205e-10,7.3329e-07,0.13493,0.17184,-0.06,0.0066406
0.5679,1.4,3.8534e-08,3.7734e-08,3.8189e-08,2.2673e-05,0.12804,0.16014,-0.052079,0.017335
0.90492,1.4,1.1909e-07,1.1482e-07,1.165e-07,3.2327e-05,0.13231,0.21626,0.014496,0.039207
0.81224,1.4,3.3219e-08,3.239e-08,3.2852e-08,1.2022e-05,0.13471,0.21473,0.019232,0.042927
0.66434,1.4,4.2193e-08,4.109e-08,4.1674e-08,1.8016e-05,0.13193,0.19493,-0.029687,0.0241
0.41496,1.4,2.0382e-08,2.0079e-08,2.0264e-08,1.6297e-05,0.16348,0.21685,-0.033717,0.018497
0.92064,1.4,5.2429e-08,5.0849e-08,5.1694e-08,1.5718e-05,0.14718,0.22589,-0.0089677,0.053093
0.64207,1.4,1.5571e-07,1.5333e-07,1.55e-07,5.9981e-05,0.14636,0.17015,-0.011216,0.031646
0.8876,1.4,6.8347e-08,6.5697e-08,6.6685e-08,1.8519e-05,0.14126,0.25333,-0.0091885,0.049182
0.66126,1.4,1.4634e-07,1.4332e-07,1.4521e-07,5.8774e-05,0.13167,0.1891,-0.02965,0.036062
0.65033,1.4,1.8117e-07,1.7791e-07,1.8007e-07,8.3503e-05,0.17229,0.18833,-0.028527,0.029247
0.6975,1.4,2.4655e-08,2.3858e-08,2.4132e-08,1.0092e-05,0.13889,0.20418,-0.046229,0.026893
0.68415,1.4,1.3832e-08,1.3384e-08,1.3561e-08,5.9126e-06,0.13834,0.20536,-0.019084,0.03989
0.58615,1.4,4.251e-08,4.1616e-08,4.1867e-08,2.7978e-05,0.13021,0.22792,-0.043034,0.011245
0.71414,1.4,1.7052e-07,1.6617e-07,1.6884e-07,6.2822e-05,0.13103,0.20077,-0.012276,0.034604
0.78943,1.4,5.135e-08,4.9407e-08,4.9837e-08,1.545e-05,0.15755,0.23941,-0.021794,0.02416
0.8579,1.4,1.8813e-08,1.8263e-08,1.8543e-08,6.1107e-06,0.13422,0.19806,-0.0074615,0.031797
0.92137,1.4,8.364e-08,8.079e-08,8.2198e-08,2.3852e-05,0.16124,0.23345,0.0022116,0.043809
0.72468,1.4,2.2122e-07,2.1345e-07,2.1544e-07,6.6305e-05,0.16367,0.24166,-0.019938,0.025375
0.59641,1.4,1.6834e-08,1.6402e-08,1.6561e-08,8.2302e-06,0.15025,0.22766,-0.01006,0.032373
0.92282,1.4,6.8899e-08,6.6528e-08,6.7715e-08,1.9785e-05,0.13791,0.25101,-0.017149,0.046341
0.9375,1.4,1.349e-07,1.3001e-07,1.3168e-07,3.4729e-05,0.14897,0.25389,-0.0011515,0.035089
0.58346,1.4,1.9441e-08,1.9042e-08,1.9233e-08,1.0592e-05,0.14682,0.23186,-0.015893,0.028085
0.90438,1.4,6.1971e-08,6.0187e-08,6.1062e-08,1.9506e-05,0.13839,0.21208,-0.0075606,0.04465
0.99596,1.4,7.7286e-08,7.4472e-08,7.5591e-08,1.89e-05,0.18483,0.27855,0.0010586,0.055989
0.89356,1.4,9.1472e-08,8.8088e-08,8.9258e-08,2.3988e-05,0.16309,0.24697,0.0052028,0.042832
0.80036,1.4,3.5328e-08,3.4294e-08,3.4819e-08,1.1799e-05,0.15242,0.20483,-0.01716,0.044588
0.55562,1.4,1.6989e-07,1.6605e-07,1.6785e-07,6.7106e-05,0.13602,0.17832,-0.038457,0.026008
0.70549,1.4,1.3504e-08,1.3081e-08,1.3281e-08,5.1851e-06,0.12974,0.24773,-0.015929,0.044921
0.6583,1.4,1.4485e-08,1.4137e-08,1.4313e-08,6.3078e-06,0.14484,0.24339,-0.013676,0.04033
0.6307,1.4,1.3046e-07,1.2857e-07,1.3018e-07,5.7292e-05,0.18095,0.17643,-0.017308,0.038444
0.80621,1.4,2.8962e-08,2.7926e-08,2.8233e-08,8.8842e-06,0.12457,0.25349,-0.012057,0.023916
0.74087,1.4,1.2528e-08,1.2099e-08,1.221e-08,4.3688e-06,0.15824,0.20418,-0.0086455,0.040082
0.91911,1.4,5.2357e-08,5.0822e-08,5.1504e-08,1.5446e-05,0.18119,0.21691,-0.0017038,0.051383
0.5366,1.4,9.3996e-08,9.2163e-08,9.3032e-08,5.2644e-05,0.14059,0.22698,-0.036619,0.024138
0.49727,1.4,1.7874e-08,1.7454e-08,1.7605e-08,1.0651e-05,0.15447,0.18878,-0.016325,0.023185
0.92572,1.4,7.737e-08,7.4803e-08,7.5643e-08,2.0699e-05,0.14933,0.25508,0.0071047,0.042848
0.74472,1.4,1.4632e-08,1.4271e-08,1.447e-08,5.6322e-06,0.1316,0.17646,-0.016189,0.042838
0.76276,1.4,1.8154e-07,1.7566e-07,1.7774e-07,6.034e-05,0.13897,0.20167,-0.0013569,0.032135
0.62579,1.4,2.1931e-07,2.1336e-07,2.1591e-07,9.641e-05,0.13161,0.24857,-0.036248,0.029238
0.88771,1.4,3.4996e-08,3.4158e-08,3.4629e-08,1.1898e-05,0.17532,0.23625,0.0049883,0.045466
0.50734,1.4,1.7619e-08,1.7215e-08,1.736e-08,1.0756e-05,0.16002,0.19143,-0.023175,0.022461
0.57908,1.4,1.8035e-07,1.7676e-07,1.7841e-07,0.00010174,0.14386,0.18426,-0.028008,0.022485
0.78971,1.4,3.0319e-08,2.956e-08,2.9945e-08,1.0993e-05,0.17461,0.23686,0.014932,0.048915
0.56872,1.4,1.9562e-08,1.917e-08,1.9379e-08,1.0975e-05,0.16988,0.22824,-0.029062,0.029502
0.88057,1.4,9.3337e-08,9.0309e-08,9.1801e-08,2.6586e-05,0.12836,0.21013,0.0033554,0.035112
0.72418,1.4,1.9441e-07,1.8992e-07,1.922e-07,7.041e-05,0.11809,0.20701,-0.040248,0.028193
0.64944,1.4,2.7271e-08,2.6677e-08,2.697e-08,1.2525e-05,0.13921,0.21154,-0.020615,0.024678
0.83947,1.4,3.1758e-08,3.0816e-08,3.1204e-08,1.0711e-05,0.17155,0.24396,0.014637,0.052667
1.0171,1.4,1.651e-07,1.5935e-07,1.6173e-07,3.9343e-05,0.16384,0.22746,0.007987,0.037082
0.72813,1.4,1.7934e-07,1.7513e-07,1.7771e-07,7.3165e-05,0.14879,0.19038,-0.011825,0.030472
0.63465,1.4,1.3736e-07,1.3464e-07,1.3633e-07,5.3373e-05,0.15965,0.18163,-0.00058678,0.03909
0.96784,1.4,8.9102e-08,8.6037e-08,8.7404e-08,2.5107e-05,0.13887,0.23527,-0.016878,0.038718
0.56952,1.4,1.7923e-08,1.754e-08,1.7695e-08,9.5987e-06,0.15854,0.20513,-0.019168,0.026279
0.52471,1.4,3.7794e-08,3.7023e-08,3.733e-08,2.101e-05,0.16118,0.16863,-0.023994,0.015771
0.66736,1.4,1.7838e-08,1.7362e-08,1.7556e-08,7.9484e-06,0.15421,0.20344,-0.028326,0.033944
0.72822,1.4,2.1326e-07,2.0642e-07,2.0864e-07,5.9446e-05,0.12652,0.2344,-0.030395,0.026064
0.76628,1.4,1.5534e-08,1.5026e-08,1.5169e-08,5.2717e-06,0.16973,0.2411,0.0063847,0.038483
0.75199,1.4,1.6977e-07,1.6573e-07,1.6799e-07,6.5278e-05,0.14573,0.16955,-0.032065,0.032387
0.68783,1.4,3.0783e-08,2.9941e-08,3.0204e-08,1.2951e-05,0.16345,0.20372,-0.018983,0.021466
0.69754,1.4,2.9795e-08,2.9149e-08,2.9484e-08,1.3155e-05,0.13164,0.22723,-0.015092,0.026036
0.70886,1.4,3.9426e-08,3.8285e-08,3.8819e-08,1.8151e-05,0.1594,0.21919,-0.037257,0.027489
0.86134,1.4,4.7243e-08,4.5483e-08,4.6006e-08,1.356e-05,0.16081,0.25001,-0.011262,0.048171
0.61798,1.4,1.7395e-07,1.7036e-07,1.7283e-07,7.2025e-05,0.16402,0.17546,-0.012176,0.032393
0.59534,1.4,1.0913e-07,1.0773e-07,1.0862e-07,5.7471e-05,0.17786,0.17281,-0.0063843,0.038882
0.56982,1.4,1.7229e-08,1.6804e-08,1.6971e-08,8.9317e-06,0.15692,0.19392,-0.034516,0.031041
0.53827,1.4,1.1823e-07,1.1582e-07,1.1733e-07,8.0597e-05,0.15353,0.19572,-0.034883,0.020413
0.77961,1.4,2.8215e-08,2.7489e-08,2.7851e-08,1.0432e-05,0.14351,0.23192,-0.029443,0.028773
0.92124,1.4,1.4673e-07,1.4126e-07,1.4299e-07,3.6796e-05,0.15507,0.22531,-0.012083,0.028456
0.78597,1.4,5.5112e-08,5.3135e-08,5.3853e-08,1.7365e-05,0.18067,0.21348,-9.4312e-05,0.043326
0.92818,1.4,6.2765e-08,6.0306e-08,6.1134e-08,1.6488e-05,0.17805,0.24478,0.0050128,0.049512
0.84692,1.4,1.9449e-07,1.8841e-07,1.9101e-07,5.4636e-05,0.14951,0.20156,-0.035395,0.031681
0.82589,1.4,3.0899e-08,3.0253e-08,3.0671e-08,1.1898e-05,0.13784,0.18881,0.021854,0.047605
0.68067,1.4,1.5945e-08,1.5676e-08,1.5874e-08,7.4758e-06,0.15401,0.22559,-0.0075105,0.037819
0.86898,1.4,4.7764e-08,4.6263e-08,4.6914e-08,1.4131e-05,0.18429,0.1957,0.006774,0.05444
0.7122,1.4,1.6845e-08,1.6404e-08,1.6592e-08,6.3128e-06,0.14044,0.22484,0.0040552,0.035383
0.55873,1.4,2.3036e-08,2.2583e-08,2.2804e-08,1.2839e-05,0.12324,0.16956,-0.028383,0.021592
0.55513,1.4,1.1247e-07,1.0992e-07,1.1099e-07,5.5575e-05,0.18174,0.17838,-0.01668,0.036761
0.61406,1.4,1.2291e-07,1.2131e-07,1.224e-07,5.388e-05,0.17455,0.21027,-0.0077783,0.037436
0.7027,1.4,1.5806e-08,1.5382e-08,1.5552e-08,6.8445e-06,0.14436,0.19859,-0.0099293,0.033794
0.36692,1.4,2.1164e-08,2.0826e-08,2.097e-08,2.2027e-05,0.17252,0.20275,-0.022038,0.018485
0.40483,1.399,1.3262e-07,1.3034e-07,1.3196e-07,0.0075422,0.15743,0.20712,-0.059993,-0.013436
0.6372,1.4,4.1129e-08,4.0093e-08,4.0503e-08,1.5196e-05,0.11554,0.2366,-0.035415,0.015445
0.70733,1.4,2.0409e-07,1.976e-07,2.0007e-07,6.7264e-05,0.16401,0.20213,-0.028175,0.027673
0.65846,1.4,1.8764e-08,1.8269e-08,1.849e-08,8.2234e-06,0.1598,0.23299,-0.0039251,0.034675
0.56807,1.4,1.2403e-07,1.2201e-07,1.2328e-07,5.2559e-05,0.16137,0.21195,-0.023519,0.035996
0.65041,1.4,1.6647e-08,1.6273e-08,1.6434e-08,7.6378e-06,0.13711,0.22221,0.006729,0.032902
0.61809,1.4,1.8103e-07,1.7792e-07,1.8001e-07,0.00011771,0.17207,0.20656,-0.043987,0.025977
0.71599,1.4,3.7144e-08,3.584e-08,3.6328e-08,1.3312e-05,0.12406,0.20676,-0.018938,0.023894
0.64911,1.4,1.9851e-07,1.9426e-07,1.9657e-07,9.1473e-05,0.13312,0.23006,-0.015402,0.027406
0.62257,1.4,1.3418e-07,1.3221e-07,1.3367e-07,5.405e-05,0.15385,0.18252,-0.0015177,0.035434
0.61639,1.4,1.7366e-08,1.7013e-08,1.7205e-08,8.5407e-06,0.17175,0.21844,-0.0084122,0.033344
0.78041,1.4,7.7788e-08,7.5277e-08,7.6313e-08,2.5591e-05,0.1629,0.2232,-0.0022768,0.031641
0.52641,1.4,1.5772e-08,1.555e-08,1.5708e-08,1.1309e-05,0.14522,0.22347,-0.029452,0.027379
0.57952,1.4,4.6652e-08,4.5476e-08,4.6045e-08,2.2819e-05,0.13729,0.19355,-0.045265,0.019996
0.58496,1.4,1.767e-07,1.7257e-07,1.7484e-07,6.1989e-05,0.15884,0.20334,-0.017449,0.031466
0.55376,1.3999,1.761e-07,1.7146e-07,1.744e-07,0.00025989,0.15405,0.216,-0.059912,0.0085947
0.76567,1.4,1.7764e-07,1.7235e-07,1.7449e-07,5.5025e-05,0.15416,0.18919,-0.021521,0.031752
0.58411,1.4,1.9596e-08,1.9184e-08,1.9388e-08,1.0057e-05,0.15061,0.23109,-0.014844,0.0298
0.75531,1.4,1.7333e-07,1.6799e-07,1.6995e-07,5.4805e-05,0.12559,0.18365,-0.0049179,0.030549
0.68438,1.4,4.9607e-08,4.8354e-08,4.8967e-08,2.1257e-05,0.16789,0.22336,-0.047162,0.02554
0.62492,1.4,1.9797e-07,1.9416e-07,1.9631e-07,7.7845e-05,0.16943,0.21592,-0.020652,0.029393
0.63108,1.4,4.2537e-08,4.1254e-08,4.1658e-08,1.6559e-05,0.14619,0.24858,-0.0089697,0.017692
0.75316,1.4,2.295e-08,2.2168e-08,2.2478e-08,8.0359e-06,0.12541,0.2565,-0.03164,0.028228
0.44567,1.4,1.7773e-08,1.7486e-08,1.7651e-08,1.6746e-05,0.16334,0.2161,-0.059952,0.0060084
0.84207,1.4,1.6876e-07,1.6251e-07,1.6492e-07,4.74e-05,0.14816,0.197,-0.019187,0.034874
0.60214,1.4,2.5078e-08,2.4511e-08,2.4747e-08,1.2555e-05,0.14976,0.23366,-0.006294,0.022492
0.80264,1.4,2.4165e-08,2.3661e-08,2.3923e-08,9.6422e-06,0.16076,0.20773,0.028934,0.051708
0.6697,1.4,1.5198e-08,1.4864e-08,1.5008e-08,6.4448e-06,0.16802,0.24628,-0.0014121,0.038637
0.59387,1.4,1.3907e-08,1.3652e-08,1.3782e-08,7.151e-06,0.15085,0.18474,-0.0060257,0.033923
0.97739,1.4,1.2178e-07,1.1742e-07,1.1905e-07,2.9569e-05,0.15315,0.22538,-0.026562,0.035606
0.95294,1.4,6.8116e-08,6.5736e-08,6.6731e-08,1.8431e-05,0.14381,0.23038,-0.0040905,0.052741
0.93464,1.4,6.9421e-08,6.6921e-08,6.7833e-08,2.0096e-05,0.13643,0.23324,0.0083624,0.046121
0.61335,1.4,1.7924e-08,1.7384e-08,1.7595e-08,8.1735e-06,0.12821,0.20048,-0.025007,0.032251
0.5806,1.4,1.3748e-07,1.3365e-07,1.3522e-07,5.1975e-05,0.17299,0.18033,-0.023376,0.034728
0.59486,1.4,1.546e-08,1.5218e-08,1.5374e-08,9.3445e-06,0.17245,0.17522,-0.012451,0.030183
0.82151,1.4,7.0208e-08,6.7811e-08,6.8765e-08,2.1737e-05,0.16635,0.26184,-0.019514,0.034302
0.6827,1.4,1.5397e-08,1.5102e-08,1.5297e-08,7.0612e-06,0.15273,0.21759,-0.016378,0.038131
0.40764,1.4,1.6877e-08,1.6621e-08,1.6751e-08,1.495e-05,0.12469,0.17835,-0.0386,0.012696
0.86851,1.4,1.3567e-07,1.3077e-07,1.3252e-07,3.5955e-05,0.15242,0.21665,-0.0031546,0.031096
1.0254,1.4,1.2314e-07,1.1935e-07,1.2104e-07,3.023e-05,0.16039,0.22437,0.011311,0.045051
0.93649,1.4,5.1707e-08,4.9835e-08,5.0731e-08,1.5091e-05,0.14539,0.21042,-0.013263,0.040756
0.927,1.4,1.0105e-07,9.7434e-08,9.8978e-08,2.7682e-05,0.18041,0.25461,0.00041685,0.044723
0.83684,1.4,1.9534e-08,1.8872e-08,1.9064e-08,5.9785e-06,0.13489,0.23949,-0.024178,0.03516
0.55781,1.4,3.5039e-08,3.4411e-08,3.4886e-08,2.1056e-05,0.17067,0.21931,-0.050365,0.024529
0.71248,1.4,3.3731e-08,3.32e-08,3.3613e-08,1.5617e-05,0.14747,0.18003,-0.031708,0.02708
0.89205,1.4,5.502e-08,5.3177e-08,5.3856e-08,1.5939e-05,0.16387,0.27122,0.0096325,0.049235
0.71735,1.4,2.0293e-07,1.9754e-07,1.9953e-07,7.2166e-05,0.16215,0.23529,-0.017972,0.029173
0.73663,1.4,3.3262e-08,3.2587e-08,3.3011e-08,1.4042e-05,0.17453,0.21936,-0.0022886,0.047015
0.78764,1.4,1.6102e-07,1.5715e-07,1.5873e-07,5.4993e-05,0.12997,0.21801,-0.011926,0.033402
0.77286,1.4,2.4648e-08,2.3959e-08,2.4212e-08,9.2662e-06,0.14638,0.2132,0.014526,0.0474
0.91969,1.4,7.7106e-08,7.4513e-08,7.5357e-08,2.1443e-05,0.15783,0.26293,0.003849,0.040968
0.82122,1.4,2.3507e-08,2.2844e-08,2.316e-08,8.4231e-06,0.13654,0.24765,-0.022942,0.029408
0.56214,1.4,1.616e-07,1.5846e-07,1.6007e-07,6.0787e-05,0.12644,0.19312,-0.020658,0.028001
0.79248,1.4,1.3966e-08,1.3531e-08,1.3727e-08,5.0588e-06,0.16162,0.20751,-0.023598,0.044556
0.67434,1.4,1.4382e-08,1.4101e-08,1.4231e-08,7.1955e-06,0.13591,0.17729,-0.0017345,0.035149
0.74822,1.4,3.3031e-08,3.198e-08,3.2362e-08,1.0483e-05,0.12378,0.20066,-0.027909,0.02252
0.72565,1.4,1.8966e-08,1.8497e-08,1.8708e-08,8.4438e-06,0.14245,0.23249,-0.0098318,0.033187
0.78061,1.4,2.4367e-08,2.3836e-08,2.4181e-08,1.0093e-05,0.16757,0.18592,-0.022718,0.031082
0.94717,1.4,9.2321e-08,8.9227e-08,9.0407e-08,2.3871e-05,0.15681,0.23849,-0.0055255,0.044842
0.86235,1.4,5.1172e-08,4.9626e-08,5.0307e-08,1.5859e-05,0.14517,0.25977,-0.016752,0.036527
0.75896,1.4,1.9206e-07,1.843e-07,1.8691e-07,5.6977e-05,0.13109,0.20768,-0.014316,0.033673
0.6688,1.4,3.9563e-08,3.844e-08,3.891e-08,1.5617e-05,0.14258,0.23796,-0.027853,0.024122
0.72408,1.4,2.0759e-08,2.0154e-08,2.0361e-08,8.4768e-06,0.13401,0.23447,-0.0259,0.030803
0.40395,1.3999,3.195e-08,3.1278e-08,3.1684e-08,5.7486e-05,0.13866,0.14959,-0.05999,0.0039899
0.7042,1.4,1.7211e-08,1.6682e-08,1.6905e-08,6.6902e-06,0.13876,0.24906,-0.0011509,0.038382
0.79988,1.4,3.3687e-08,3.2781e-08,3.3264e-08,1.2482e-05,0.145,0.24319,0.0016687,0.04673
0.64616,1.4,1.8032e-08,1.7469e-08,1.7629e-08,7.6654e-06,0.17048,0.22244,-0.0082812,0.031242
0.71453,1.4,1.517e-07,1.4832e-07,1.5049e-07,5.9315e-05,0.15874,0.17998,-0.0058563,0.037827
0.76197,1.4,1.4706e-07,1.4263e-07,1.4407e-07,5.167e-05,0.13794,0.21482,-0.013275,0.034606
0.63541,1.4,4.6445e-08,4.5411e-08,4.5933e-08,1.8937e-05,0.16476,0.22599,-0.036078,0.017442
0.83498,1.4,3.8748e-08,3.7366e-08,3.7769e-08,1.235e-05,0.17478,0.22575,-0.014494,0.045277
0.54394,1.4,1.2954e-07,1.2768e-07,1.2911e-07,4.4334e-05,0.15468,0.21135,-0.02363,0.033747
0.93369,1.4,9.5008e-08,9.1449e-08,9.2667e-08,2.4968e-05,0.17752,0.27673,-0.014571,0.041348
0.66796,1.4,1.3459e-08,1.3128e-08,1.3277e-08,6.2639e-06,0.15302,0.22974,0.0090866,0.040411
0.75544,1.4,1.9129e-08,1.8449e-08,1.8654e-08,6.2844e-06,0.15848,0.23309,-0.0269,0.034851
0.60002,1.4,3.5677e-08,3.5065e-08,3.5443e-08,1.7889e-05,0.15778,0.16019,-0.015476,0.021842
0.85826,1.4,6.2173e-08,6.0433e-08,6.1138e-08,1.8942e-05,0.16791,0.18898,0.0081825,0.047198
0.86478,1.4,7.5431e-08,7.3123e-08,7.4205e-08,2.2927e-05,0.17184,0.23257,-0.011748,0.036507
0.77182,1.4,1.6945e-07,1.6434e-07,1.6652e-07,5.2784e-05,0.13139,0.25656,-0.001071,0.035483
0.85614,1.4,4.0026e-08,3.8738e-08,3.9153e-08,1.2194e-05,0.15113,0.24464,0.0062611,0.048691
0.8929,1.4,1.2345e-07,1.1944e-07,1.2129e-07,3.3584e-05,0.15133,0.19033,0.0024009,0.038509
0.79065,1.4,1.6377e-07,1.5884e-07,1.6128e-07,5.0489e-05,0.14807,0.2485,-0.028049,0.036618
0.60351,1.4,1.8295e-07,1.7913e-07,1.815e-07,9.626e-05,0.15981,0.18738,-0.026192,0.027789
0.96059,1.4,2.3845e-08,2.2915e-08,2.326e-08,5.7722e-06,0.16161,0.26181,-0.012088,0.032312
0.88403,1.4,6.9062e-08,6.6832e-08,6.7797e-08,2.0132e-05,0.1268,0.21093,0.00044416,0.034897
0.8923,1.4,3.5737e-08,3.4552e-08,3.5017e-08,1.1093e-05,0.17127,0.22294,-0.016478,0.047608
0.80672,1.4,3.3503e-08,3.2431e-08,3.2857e-08,1.0702e-05,0.11845,0.23278,-0.020163,0.024965
0.8115,1.4,3.8689e-08,3.7243e-08,3.7711e-08,1.2028e-05,0.14887,0.20867,0.014242,0.04817
0.69794,1.4,4.6608e-08,4.5031e-08,4.558e-08,1.2205e-05,0.13787,0.24728,-0.058541,0.026154
0.50135,1.4,1.2842e-07,1.2637e-07,1.2738e-07,3.7146e-05,0.14197,0.20297,-0.03714,0.021657
0.76093,1.4,3.3149e-08,3.2028e-08,3.2298e-08,1.0446e-05,0.12202,0.20456,-0.020153,0.029386
0.8261,1.4,2.9955e-08,2.9168e-08,2.9534e-08,1.0437e-05,0.14653,0.21482,-0.012804,0.045345
