0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.56382,1.4,2.0958e-07,2.045e-07,2.0613e-07,9.1248e-05,0.13355,0.23408,-0.037212,0.024049
0.83449,1.4,3.3814e-08,3.2885e-08,3.3381e-08,1.2152e-05,0.13922,0.194,0.012175,0.041911
0.62846,1.4,2.233e-08,2.1832e-08,2.2116e-08,1.1494e-05,0.1641,0.17357,-0.018028,0.026508
0.71022,1.4,1.6684e-08,1.6303e-08,1.6471e-08,6.8976e-06,0.15984,0.22129,-0.0046088,0.034781
0.62514,1.4,1.057e-07,1.0417e-07,1.0522e-07,5.5381e-05,0.18252,0.20049,-0.0092664,0.041231
0.62951,1.4,3.5631e-08,3.4841e-08,3.529e-08,1.9166e-05,0.16623,0.22733,-0.045384,0.027319
0.88162,1.4,5.0497e-08,4.8949e-08,4.9719e-08,1.5787e-05,0.16413,0.20982,-0.00553,0.046347
0.64662,1.4,4.8788e-08,4.7142e-08,4.7707e-08,1.7314e-05,0.15985,0.23239,-0.044208,0.017566
0.70358,1.4,2.9491e-08,2.8565e-08,2.9011e-08,1.3081e-05,0.15763,0.20125,-0.015808,0.02861
0.62538,1.4,1.5183e-08,1.4827e-08,1.5011e-08,7.265e-06,0.15041,0.19897,-0.025311,0.036164
0.73865,1.4,1.2283e-08,1.1879e-08,1.2028e-08,4.1277e-06,0.15048,0.19277,0.0093632,0.041206
0.87814,1.4,9.775e-08,9.4371e-08,9.5395e-08,2.7822e-05,0.13141,0.24756,-0.017289,0.02709
0.69618,1.4,3.5645e-08,3.4878e-08,3.533e-08,1.549e-05,0.17167,0.23469,-0.022742,0.027915
0.92233,1.4,1.3794e-07,1.3294e-07,1.3452e-07,3.3945e-05,0.12586,0.22027,-0.026048,0.033494
0.79414,1.4,1.5782e-07,1.5473e-07,1.5675e-07,5.5022e-05,0.13548,0.18573,0.0039918,0.039056
0.70645,1.4,1.8264e-07,1.7876e-07,1.8082e-07,8.7093e-05,0.12348,0.18771,-0.025296,0.026016
0.76295,1.4,3.5069e-08,3.3818e-08,3.4137e-08,1.1496e-05,0.14903,0.23982,-0.023111,0.025627
0.58608,1.4,1.6389e-08,1.5973e-08,1.6093e-08,7.5301e-06,0.15675,0.17705,-0.019129,0.0283
0.59445,1.4,1.7507e-07,1.7136e-07,1.7352e-07,7.477e-05,0.16688,0.17841,-0.026801,0.029245
0.63872,1.4,1.4195e-07,1.3979e-07,1.4157e-07,5.2644e-05,0.16576,0.22117,-0.0182,0.03946
0.84273,1.4,8.4569e-08,8.1464e-08,8.2598e-08,2.397e-05,0.17363,0.23873,0.011806,0.036471
0.77879,1.4,1.7351e-08,1.6795e-08,1.6979e-08,5.8163e-06,0.17453,0.21202,-0.011032,0.033443
0.94655,1.4,1.0658e-07,1.0234e-07,1.0396e-07,2.789e-05,0.16951,0.25157,-0.0079269,0.040644
0.77246,1.4,4.0385e-08,3.8932e-08,3.9298e-08,1.2304e-05,0.15296,0.19832,-0.030988,0.028581
0.74249,1.4,1.7637e-08,1.7165e-08,1.7347e-08,7.1371e-06,0.1294,0.24368,-0.016225,0.034926
0.59493,1.4,1.3251e-07,1.2966e-07,1.3098e-07,5.4831e-05,0.17301,0.20801,-0.018707,0.035389
0.93759,1.4,7.4784e-08,7.1798e-08,7.2799e-08,1.9902e-05,0.1658,0.27716,0.0013798,0.045935
0.60582,1.4,2.2385e-07,2.1787e-07,2.1999e-07,9.0045e-05,0.13918,0.24433,-0.043494,0.02785
0.68541,1.4,1.6606e-08,1.6205e-08,1.6423e-08,8.0269e-06,0.13175,0.22356,-0.011369,0.036678
0.63663,1.4,4.7412e-08,4.6263e-08,4.6914e-08,2.0138e-05,0.15385,0.2261,-0.036501,0.021102
0.74693,1.4,3.3392e-08,3.2515e-08,3.2966e-08,1.3871e-05,0.15563,0.18053,-0.035113,0.027624
0.76589,1.4,1.439e-08,1.399e-08,1.4145e-08,5.7025e-06,0.17234,0.18789,-0.016012,0.03918
0.66451,1.4,3.2745e-08,3.2284e-08,3.2658e-08,1.725e-05,0.14212,0.20398,-0.02227,0.025949
0.70388,1.4,2.0229e-07,1.9691e-07,1.9916e-07,7.0425e-05,0.15586,0.21588,-0.013573,0.028375
1.0206,1.4,1.2566e-07,1.2102e-07,1.2312e-07,3.1611e-05,0.16451,0.24053,-0.028172,0.041335
0.40414,1.3996,1.2116e-07,1.1865e-07,1.2014e-07,0.00029485,0.14672,0.1572,-0.059913,0.0025171
0.82274,1.4,6.1385e-08,5.9338e-08,6.0261e-08,1.9423e-05,0.1564,0.25652,-0.0033798,0.038551
0.59921,1.4,4.3561e-08,4.2703e-08,4.3188e-08,2.0902e-05,0.13391,0.22988,-0.03405,0.017376
0.55219,1.4,3.8026e-08,3.734e-08,3.769e-08,1.6564e-05,0.13313,0.20045,-0.057753,0.020692
0.92671,1.4,6.2566e-08,6.018e-08,6.0986e-08,1.6552e-05,0.17087,0.25231,-0.0073544,0.050533
0.61124,1.4,3.9285e-08,3.8337e-08,3.877e-08,1.9055e-05,0.14227,0.22515,-0.034982,0.023932
0.68448,1.4,5.7147e-08,5.483e-08,5.5449e-08,1.7472e-05,0.12098,0.26123,-0.036672,0.024342
0.95956,1.4,8.8527e-08,8.5232e-08,8.6333e-08,2.1144e-05,0.17481,0.2225,0.01469,0.050278
0.87217,1.4,4.4228e-08,4.2634e-08,4.3356e-08,1.3782e-05,0.14412,0.24918,-0.018829,0.041182
0.78776,1.4,1.479e-08,1.4276e-08,1.4418e-08,4.8311e-06,0.15516,0.26216,0.0016838,0.039726
0.7101,1.4,9.9479e-08,9.7299e-08,9.8665e-08,3.9721e-05,0.14175,0.23058,0.010541,0.0511
0.60447,1.4,4.5728e-08,4.4807e-08,4.5008e-08,3.0033e-05,0.12324,0.23248,-0.030934,0.0045505
1.0554,1.4,5.8203e-08,5.6142e-08,5.7051e-08,1.3865e-05,0.1485,0.25514,0.038122,0.065097
0.55424,1.4,2.3983e-08,2.3564e-08,2.3837e-08,1.5376e-05,0.13217,0.18375,-0.028533,0.016452
0.75176,1.4,1.6439e-07,1.6067e-07,1.6293e-07,5.8237e-05,0.17602,0.17968,-0.015365,0.037729
0.60453,1.4,1.7822e-08,1.7333e-08,1.7495e-08,8.6144e-06,0.14621,0.20743,-0.031376,0.030536
0.82562,1.4,3.3118e-08,3.1979e-08,3.2452e-08,1.0601e-05,0.13148,0.24316,0.00052549,0.045664
0.86731,1.4,9.4073e-08,9.0862e-08,9.2213e-08,2.6664e-05,0.14166,0.24524,0.0059771,0.040223
0.90382,1.4,1.0721e-07,1.0305e-07,1.0471e-07,2.7853e-05,0.13365,0.20829,-0.011939,0.03839
0.59426,1.4,1.5453e-07,1.5163e-07,1.5382e-07,5.4743e-05,0.15612,0.21844,-0.014556,0.036251
0.72446,1.4,1.8349e-07,1.792e-07,1.8163e-07,6.9782e-05,0.15802,0.19265,-0.013868,0.030795
0.8319,1.4,4.3117e-08,4.142e-08,4.1957e-08,1.2975e-05,0.18373,0.21806,0.0021802,0.05052
0.65323,1.4,1.4217e-07,1.3836e-07,1.4025e-07,5.2816e-05,0.17627,0.18268,-0.019657,0.037914
0.4904,1.4,3.1394e-08,3.0738e-08,3.1067e-08,1.2827e-05,0.1259,0.21852,-0.048878,0.01195
0.60697,1.4,1.264e-07,1.2454e-07,1.2592e-07,5.4617e-05,0.14854,0.19093,-0.018689,0.036454
0.52235,1.4,1.7599e-07,1.7206e-07,1.7402e-07,0.000128,0.13675,0.21477,-0.018726,0.020246
0.70543,1.4,1.5408e-07,1.5178e-07,1.5362e-07,5.8596e-05,0.1419,0.16158,-0.02111,0.036441
0.96821,1.4,8.5029e-08,8.2389e-08,8.3569e-08,2.4299e-05,0.17739,0.23924,-0.0013644,0.045191
0.8615,1.4,3.5484e-08,3.4434e-08,3.4914e-08,1.1913e-05,0.14712,0.24342,-0.0076262,0.043692
0.69953,1.4,2.8252e-08,2.7529e-08,2.7889e-08,1.1119e-05,0.14032,0.20381,-0.025771,0.027606
0.85453,1.4,3.4158e-08,3.3189e-08,3.366e-08,1.1352e-05,0.14083,0.245,0.015671,0.043037
0.82465,1.4,1.892e-07,1.8243e-07,1.8506e-07,5.6044e-05,0.16451,0.22724,-0.035316,0.032051
0.86986,1.4,7.5698e-08,7.2954e-08,7.3749e-08,2.0779e-05,0.17506,0.20795,0.0086515,0.043778
0.76054,1.4,2.9635e-08,2.8859e-08,2.9224e-08,1.0854e-05,0.12368,0.23496,-0.032769,0.025629
0.8475,1.4,9.1974e-08,8.9057e-08,9.0284e-08,2.6959e-05,0.16084,0.24981,-0.0085572,0.032974
0.777,1.4,1.7897e-07,1.7465e-07,1.7665e-07,6.4032e-05,0.1257,0.22451,-0.0092236,0.033154
0.82528,1.4,1.6216e-07,1.5653e-07,1.588e-07,4.9787e-05,0.13204,0.22059,-0.0065958,0.039363
0.53765,1.4,1.5183e-08,1.4963e-08,1.5124e-08,5.9262e-06,0.13606,0.16366,-0.032091,0.013543
0.79997,1.4,1.7811e-07,1.7273e-07,1.7503e-07,5.8896e-05,0.16523,0.1827,-0.028388,0.032926
0.59149,1.4,3.2173e-08,3.1498e-08,3.1841e-08,1.7484e-05,0.14859,0.20232,-0.043423,0.020865
0.92905,1.4,6.1707e-08,5.9433e-08,6.0374e-08,1.742e-05,0.14779,0.25697,-0.010443,0.049541
0.43331,1.4,1.8288e-08,1.7956e-08,1.8134e-08,1.2955e-05,0.12665,0.20272,-0.054512,0.015858
0.46744,1.4,2.5002e-08,2.4505e-08,2.4645e-08,1.4236e-05,0.12111,0.20156,-0.053122,0.015718
0.89859,1.4,1.1161e-07,1.0722e-07,1.0839e-07,3.0806e-05,0.15765,0.23545,-0.0012166,0.033621
0.75757,1.4,1.6018e-07,1.5678e-07,1.5941e-07,5.9966e-05,0.15895,0.19673,-0.011564,0.035558
0.87262,1.4,1.45e-07,1.3954e-07,1.4146e-07,3.719e-05,0.17477,0.27133,-0.0033609,0.030592
0.77827,1.4,1.2503e-08,1.2292e-08,1.247e-08,5.5442e-06,0.15941,0.16461,0.0083846,0.047096
0.52047,1.4,1.4623e-07,1.4257e-07,1.4436e-07,4.872e-05,0.13832,0.16618,-0.019445,0.026796
0.86351,1.4,4.0437e-08,3.9364e-08,3.9977e-08,1.3987e-05,0.13646,0.221,-0.017306,0.04114
0.89393,1.4,1.0228e-07,9.8246e-08,9.9778e-08,2.8257e-05,0.14883,0.26541,-0.014544,0.032379
0.63986,1.4,1.1972e-07,1.173e-07,1.1842e-07,5.4552e-05,0.13115,0.22394,-0.022901,0.038122
0.72176,1.4,1.9908e-07,1.9371e-07,1.9643e-07,7.2133e-05,0.14235,0.24912,-0.012457,0.034157
0.5071,1.4,1.8291e-07,1.797e-07,1.8167e-07,3.0773e-05,0.1628,0.21544,-0.036156,0.026064
0.60963,1.4,1.374e-07,1.3509e-07,1.3674e-07,5.4008e-05,0.15807,0.20228,-0.011192,0.037667
0.63274,1.4,5.2247e-08,5.0789e-08,5.136e-08,2.0007e-05,0.13197,0.18089,-0.050767,0.018267
0.92304,1.4,1.2169e-07,1.1711e-07,1.1837e-07,2.9512e-05,0.1699,0.21577,-0.018116,0.036759
0.6026,1.4,1.7008e-08,1.6614e-08,1.6795e-08,7.8258e-06,0.15665,0.23014,-0.01371,0.033765
0.60928,1.4,1.9284e-08,1.8928e-08,1.915e-08,7.7578e-06,0.13768,0.18741,-0.053437,0.020386
0.7147,1.4,1.8426e-07,1.7949e-07,1.8165e-07,6.5667e-05,0.15563,0.17891,-0.017182,0.030268
0.71919,1.4,1.5797e-07,1.5482e-07,1.5709e-07,5.8841e-05,0.17939,0.18959,-0.038461,0.039909
0.73969,1.4,1.6726e-07,1.6346e-07,1.6544e-07,5.7887e-05,0.17272,0.17639,-0.016812,0.032839
0.53241,1.4,1.6986e-07,1.671e-07,1.6861e-07,5.5776e-05,0.162,0.18645,-0.019961,0.022741
0.75638,1.4,1.711e-07,1.669e-07,1.6922e-07,5.8718e-05,0.16779,0.22157,-0.027919,0.036829
0.76659,1.4,1.992e-07,1.9322e-07,1.9551e-07,6.9654e-05,0.16343,0.20783,-0.017776,0.026302
0.90394,1.4,5.2634e-08,5.1046e-08,5.1772e-08,1.5405e-05,0.18112,0.25544,0.0061592,0.051618
0.48148,1.4,4.366e-09,4.2828e-09,4.333e-09,1.3704e-06,0.12919,0.18665,-0.058954,0.013566
0.55738,1.4,1.1884e-07,1.1673e-07,1.1769e-07,4.8507e-05,0.15276,0.18138,0.0071493,0.035377
0.60938,1.4,3.1944e-08,3.1391e-08,3.1797e-08,1.6497e-05,0.14984,0.18964,-0.013047,0.024856
0.66421,1.4,1.3926e-08,1.3675e-08,1.3839e-08,6.9945e-06,0.1608,0.20942,0.0011926,0.03902
0.52989,1.4,1.1264e-07,1.109e-07,1.1201e-07,5.4275e-05,0.17353,0.16962,-0.015781,0.034575
0.70726,1.4,1.6804e-08,1.6318e-08,1.6537e-08,7.1184e-06,0.12999,0.22775,-0.035118,0.0388
0.43749,1.4,2.1355e-08,2.0945e-08,2.1115e-08,1.4613e-05,0.1238,0.23324,-0.024178,0.023539
0.75858,1.4,1.5895e-08,1.5306e-08,1.5491e-08,4.9412e-06,0.14888,0.22954,0.011514,0.036282
0.63582,1.4,1.2556e-07,1.2334e-07,1.2446e-07,5.0684e-05,0.12841,0.21646,0.0004049,0.038238
0.70143,1.4,1.7519e-08,1.6974e-08,1.7199e-08,7.3348e-06,0.1733,0.24806,-0.013147,0.039288
0.61829,1.4,1.193e-07,1.168e-07,1.1836e-07,5.159e-05,0.18788,0.21719,0.0022639,0.044812
0.68653,1.4,4.5269e-08,4.3791e-08,4.4258e-08,1.735e-05,0.11638,0.21809,-0.046495,0.018817
0.82869,1.4,3.7032e-08,3.5596e-08,3.6121e-08,1.1493e-05,0.1684,0.26203,-0.031019,0.040288
0.51714,1.4,9.2886e-08,9.1306e-08,9.2122e-08,5.7367e-05,0.14112,0.20482,-0.03534,0.01738
0.92162,1.4,7.4363e-08,7.1936e-08,7.3036e-08,2.1215e-05,0.18021,0.19875,-0.01172,0.049365
0.87078,1.4,4.6456e-08,4.5269e-08,4.5965e-08,1.486e-05,0.1328,0.22476,-0.0045014,0.040406
0.6668,1.4,1.3306e-08,1.3108e-08,1.3256e-08,6.2773e-06,0.16023,0.18391,0.0022347,0.042176
0.66901,1.4,8.8754e-09,8.6283e-09,8.7322e-09,5.6677e-06,0.1628,0.22269,-0.059998,0.010706
0.86385,1.4,3.0764e-08,2.9796e-08,3.0222e-08,9.842e-06,0.13111,0.23794,-0.041911,0.0291
0.99441,1.4,6.0352e-08,5.8348e-08,5.9185e-08,1.6223e-05,0.16296,0.25973,0.00034328,0.055462
0.89573,1.4,1.281e-07,1.233e-07,1.248e-07,3.3309e-05,0.16467,0.2023,-0.013776,0.031897
0.96816,1.4,9.6956e-08,9.3546e-08,9.4783e-08,2.5942e-05,0.13434,0.2039,0.005439,0.044464
0.44915,1.4,6.5902e-08,6.4666e-08,6.5492e-08,5.427e-05,0.1505,0.17794,-0.020212,0.02971
0.77944,1.4,1.3654e-08,1.3269e-08,1.3422e-08,5.0003e-06,0.16886,0.1997,-0.0178,0.041961
0.57552,1.4,1.286e-07,1.2562e-07,1.2701e-07,4.9063e-05,0.17757,0.17109,0.0062428,0.036449
0.60954,1.4,4.2757e-08,4.1952e-08,4.2425e-08,2.0753e-05,0.15344,0.16379,-0.046857,0.01879
0.75579,1.4,3.0612e-08,2.996e-08,3.0418e-08,1.2934e-05,0.15733,0.21462,0.013486,0.049946
0.63569,1.4,1.2201e-07,1.1971e-07,1.2105e-07,5.0051e-05,0.18129,0.17572,-0.021054,0.041785
0.51993,1.4,1.0337e-07,1.0179e-07,1.0297e-07,3.9746e-05,0.15426,0.19145,-0.042038,0.0183
0.78501,1.4,3.2352e-08,3.1381e-08,3.1765e-08,1.1276e-05,0.17089,0.23835,0.0043924,0.041909
0.78957,1.4,1.6624e-07,1.6137e-07,1.6358e-07,4.9991e-05,0.15639,0.22338,-0.021994,0.037472
0.62925,1.4,1.7538e-07,1.7133e-07,1.7368e-07,6.5011e-05,0.15372,0.17804,-0.041232,0.033356
0.80379,1.4,5.7033e-08,5.5343e-08,5.6056e-08,1.9851e-05,0.17411,0.24946,-0.012683,0.035165
0.7829,1.4,1.3224e-08,1.2855e-08,1.2993e-08,4.7782e-06,0.17756,0.19199,-0.016993,0.041917
0.54122,1.4,2.6257e-08,2.5794e-08,2.6157e-08,1.8938e-05,0.14941,0.1971,-0.031734,0.02071
0.66457,1.4,3.1447e-08,3.0817e-08,3.1219e-08,1.489e-05,0.12327,0.16091,-0.019016,0.025667
0.5706,1.4,1.7267e-07,1.6849e-07,1.6991e-07,9.1772e-05,0.15082,0.16848,-0.021399,0.019041
0.80312,1.4,1.7237e-07,1.6615e-07,1.6797e-07,4.9451e-05,0.16314,0.19628,-0.004091,0.03233
0.9962,1.4,9.1055e-08,8.7826e-08,8.9393e-08,2.3941e-05,0.17147,0.23794,-0.0098384,0.046411
0.80909,1.4,1.6709e-07,1.6247e-07,1.6466e-07,5.3073e-05,0.14247,0.24794,-0.018772,0.034205
0.84331,1.4,2.0403e-07,1.9729e-07,1.9956e-07,5.5327e-05,0.1338,0.2177,-0.029743,0.026791
0.69704,1.4,1.779e-08,1.7381e-08,1.7602e-08,7.3217e-06,0.13474,0.24327,0.0065106,0.035886
0.62916,1.4,1.8129e-07,1.7852e-07,1.8033e-07,8.163e-05,0.15621,0.16229,-0.022457,0.027168
0.58574,1.4,1.8573e-07,1.8168e-07,1.8402e-07,7.018e-05,0.12808,0.2316,-0.021694,0.030354
0.75928,1.4,1.6985e-08,1.6459e-08,1.6679e-08,6.1038e-06,0.1689,0.23405,-0.023108,0.037202
0.8226,1.4,2.608e-08,2.5443e-08,2.5748e-08,9.3229e-06,0.16308,0.23649,0.0078421,0.048802
0.7865,1.4,1.4574e-07,1.4321e-07,1.4532e-07,5.3943e-05,0.16658,0.20875,-0.0033816,0.037121
0.71215,1.4,1.6112e-08,1.5657e-08,1.5784e-08,5.8447e-06,0.13268,0.21874,-0.012922,0.032887
0.57193,1.4,2.7847e-08,2.7367e-08,2.7683e-08,1.4889e-05,0.1681,0.15538,-0.008689,0.02319
0.79873,1.4,8.1232e-08,7.8673e-08,7.9659e-08,2.7206e-05,0.16482,0.2441,-0.019369,0.029387
0.643,1.4,5.3383e-08,5.1698e-08,5.2355e-08,2.0973e-05,0.13184,0.25441,-0.052975,0.025533
0.60205,1.4,2.9072e-08,2.8272e-08,2.8508e-08,1.2617e-05,0.13201,0.18066,-0.048303,0.022333
0.80201,1.4,1.5928e-08,1.5452e-08,1.5663e-08,5.4111e-06,0.15887,0.2039,-0.025087,0.040446
0.74563,1.4,1.5509e-08,1.5169e-08,1.5406e-08,6.1545e-06,0.14401,0.24241,-0.013839,0.042491
0.70531,1.4,1.6213e-08,1.5751e-08,1.5925e-08,6.8212e-06,0.13104,0.20357,-0.031643,0.035233
0.54185,1.4,9.9875e-08,9.797e-08,9.9035e-08,5.16e-05,0.16354,0.15437,-0.03323,0.018877
0.64417,1.4,2.1296e-07,2.0748e-07,2.0986e-07,8.4901e-05,0.16418,0.24342,-0.036359,0.029877
0.94764,1.4,7.2983e-08,7.0255e-08,7.1098e-08,1.8676e-05,0.18395,0.26501,0.023984,0.050001
0.84683,1.4,3.5193e-08,3.4192e-08,3.4674e-08,1.1636e-05,0.18184,0.25299,-0.0061607,0.04637
0.66042,1.4,1.8679e-07,1.8222e-07,1.8431e-07,7.3049e-05,0.12817,0.20668,-0.017217,0.029828
0.81228,1.4,3.3579e-08,3.2563e-08,3.2947e-08,1.1606e-05,0.16689,0.18595,0.0076671,0.037909
0.75129,1.4,6.3989e-08,6.1598e-08,6.2261e-08,1.8736e-05,0.13771,0.21293,-0.024602,0.01951
0.87505,1.4,5.5392e-08,5.3203e-08,5.3951e-08,1.6064e-05,0.16847,0.22937,-0.0084468,0.048737
0.77078,1.4,1.9303e-07,1.8824e-07,1.9035e-07,6.7828e-05,0.13297,0.2072,-0.0070101,0.029368
0.57643,1.4,9.1894e-08,9.0419e-08,9.1603e-08,6.4195e-05,0.1587,0.18968,-0.015025,0.044552
0.61469,1.4,1.4325e-07,1.4066e-07,1.4238e-07,5.6929e-05,0.14807,0.16783,-0.027745,0.033969
0.699,1.4,4.3843e-08,4.2778e-08,4.33e-08,1.7905e-05,0.15606,0.21824,-0.041126,0.023979
0.54759,1.4,1.4063e-08,1.3755e-08,1.3896e-08,8.0828e-06,0.14527,0.23295,-0.015873,0.033882
0.80558,1.4,1.6876e-07,1.6305e-07,1.6545e-07,4.9406e-05,0.1294,0.23747,-0.01744,0.037021
0.82493,1.4,1.1632e-07,1.1224e-07,1.1326e-07,3.2693e-05,0.12591,0.2563,0.011061,0.026349
0.90138,1.4,7.8008e-08,7.5293e-08,7.6195e-08,2.1752e-05,0.13889,0.21903,0.015764,0.044259
0.78109,1.4,1.593e-08,1.5466e-08,1.5659e-08,6.084e-06,0.13264,0.24863,-0.021105,0.038677
0.54155,1.4,8.4382e-08,8.2916e-08,8.3947e-08,5.2027e-05,0.17207,0.22401,-0.045115,0.029267
0.64431,1.4,3.5401e-08,3.4621e-08,3.4955e-08,1.5766e-05,0.1192,0.2374,-0.025531,0.021954
0.52882,1.4,1.3699e-07,1.3449e-07,1.3619e-07,3.0755e-05,0.14973,0.23109,-0.022681,0.034891
0.62947,1.4,3.4429e-08,3.3876e-08,3.4254e-08,1.8837e-05,0.16126,0.22135,-0.020025,0.023568
0.93615,1.4,9.4144e-08,9.0946e-08,9.2361e-08,2.6215e-05,0.13169,0.26045,0.01339,0.038174
0.65511,1.4,1.9639e-07,1.9242e-07,1.9474e-07,9.6877e-05,0.16517,0.21777,-0.019423,0.027843
0.5948,1.4,3.148e-08,3.0816e-08,3.1138e-08,1.7715e-05,0.11824,0.17806,-0.036998,0.021089
0.56418,1.4,2.7755e-08,2.7129e-08,2.7415e-08,1.4695e-05,0.16453,0.22414,-0.027787,0.02338
0.87202,1.4,5.0834e-08,4.9272e-08,5.0065e-08,1.6564e-05,0.14798,0.21639,-0.018996,0.035424
0.8528,1.4,7.7712e-08,7.5303e-08,7.6312e-08,2.472e-05,0.15612,0.255,0.0034811,0.039296
0.58756,1.4,1.7868e-07,1.7579e-07,1.7756e-07,6.7777e-05,0.15538,0.20325,-0.022006,0.027181
0.83442,1.4,4.3175e-08,4.1847e-08,4.2246e-08,1.3588e-05,0.12601,0.20836,0.015825,0.043165
0.84575,1.4,3.5079e-08,3.381e-08,3.4388e-08,1.097e-05,0.14859,0.24833,-0.0010674,0.04551
0.76492,1.4,1.2471e-08,1.2143e-08,1.231e-08,4.7092e-06,0.1323,0.20481,-0.0088843,0.046758
0.5753,1.4,1.8196e-07,1.7901e-07,1.8135e-07,7.2379e-05,0.17281,0.20511,-0.0036186,0.029014
0.50757,1.4,1.5231e-08,1.4952e-08,1.5062e-08,1.0253e-05,0.14517,0.19741,-0.031071,0.02528
0.54637,1.4,8.8063e-08,8.6368e-08,8.7421e-08,5.3999e-05,0.14704,0.19367,-0.018249,0.02135
0.73666,1.4,2.0045e-07,1.9501e-07,1.9738e-07,7.7988e-05,0.16151,0.21146,-0.020914,0.026777
0.65378,1.4,1.3342e-08,1.3009e-08,1.3204e-08,6.8039e-06,0.17989,0.21177,-0.023476,0.042748
0.61522,1.4,1.7963e-07,1.7535e-07,1.7691e-07,7.0364e-05,0.15763,0.18709,-0.015647,0.02633
0.69815,1.4,2.0868e-07,2.0365e-07,2.0584e-07,8.0736e-05,0.17444,0.23529,-0.014902,0.02731
0.68801,1.4,1.8788e-07,1.8386e-07,1.8633e-07,9.5661e-05,0.13734,0.21243,-0.021325,0.028903
0.93921,1.4,9.7444e-08,9.4177e-08,9.5543e-08,2.6212e-05,0.14245,0.23656,0.016319,0.042744
0.62185,1.4,1.1698e-07,1.1482e-07,1.1596e-07,5.4826e-05,0.13734,0.23225,-0.018478,0.040296
0.82087,1.4,1.6489e-07,1.5956e-07,1.6196e-07,5.3528e-05,0.15187,0.18202,-0.02688,0.034254
0.55668,1.4,2.0944e-08,2.0536e-08,2.077e-08,4.1605e-05,0.13713,0.17424,-0.059998,0.008697
0.98413,1.4,2.4217e-08,2.3261e-08,2.3556e-08,5.894e-06,0.15502,0.22265,-0.026633,0.029099
0.65357,1.4,4.6789e-08,4.5582e-08,4.6235e-08,2.1173e-05,0.11684,0.22276,-0.045702,0.023813
0.8426,1.4,7.85e-08,7.5389e-08,7.6411e-08,2.2847e-05,0.12987,0.26009,-0.023383,0.036755
0.78256,1.4,1.5515e-08,1.5027e-08,1.5232e-08,5.5429e-06,0.14134,0.25092,-0.0018733,0.039875
0.77146,1.4,1.7711e-07,1.7143e-07,1.7379e-07,5.5215e-05,0.14157,0.2054,-0.0089919,0.034188
0.81395,1.4,1.7029e-07,1.6486e-07,1.6669e-07,4.9918e-05,0.14341,0.25271,-0.0095538,0.025746
0.71859,1.4,1.6617e-08,1.5988e-08,1.6207e-08,5.9336e-06,0.16667,0.21029,-0.024928,0.03807
0.95618,1.4,9.66e-08,9.2639e-08,9.4128e-08,2.3751e-05,0.12947,0.25418,-0.0098115,0.046306
0.59172,1.4,9.4982e-08,9.3032e-08,9.4282e-08,4.8195e-05,0.12603,0.16603,-0.047779,0.029113
0.89415,1.4,5.2477e-08,5.0904e-08,5.1739e-08,1.6811e-05,0.16989,0.19355,-0.0093217,0.052159
0.87203,1.4,8.2653e-08,7.9632e-08,8.0558e-08,2.4585e-05,0.16885,0.27021,0.0036588,0.034123
0.78733,1.4,1.571e-07,1.5422e-07,1.5642e-07,5.5285e-05,0.16912,0.18513,-0.0067685,0.037545
0.63022,1.4,1.3606e-08,1.3264e-08,1.3422e-08,6.2786e-06,0.15343,0.18945,0.0030204,0.038402
0.74109,1.4,5.8144e-08,5.7125e-08,5.7854e-08,2.4487e-05,0.13139,0.22001,0.016152,0.044959
0.55094,1.4,2.1559e-08,2.1208e-08,2.1443e-08,1.1617e-05,0.13654,0.2,-0.0433,0.017897
0.64008,1.4,3.6771e-08,3.607e-08,3.6385e-08,1.6276e-05,0.129,0.16273,-0.029975,0.020531
0.88642,1.4,6.9765e-08,6.7672e-08,6.8465e-08,2.1312e-05,0.16151,0.21738,-0.00025065,0.03797
0.78591,1.4,1.6938e-07,1.6572e-07,1.6808e-07,6.635e-05,0.14579,0.20797,-0.0029236,0.030607
0.81339,1.4,1.5489e-07,1.5068e-07,1.5308e-07,4.8396e-05,0.17498,0.2018,-0.032088,0.040695
0.53364,1.4,6.2803e-08,6.1808e-08,6.2673e-08,3.687e-05,0.17498,0.15526,-0.020096,0.029574
0.72574,1.4,1.8498e-08,1.7938e-08,1.8124e-08,6.9387e-06,0.17487,0.22523,-0.016016,0.034017
0.80261,1.4,3.1365e-08,3.0326e-08,3.0754e-08,1.0643e-05,0.17803,0.20223,0.021288,0.049229
0.69434,1.4,4.0025e-08,3.9136e-08,3.9556e-08,1.7797e-05,0.13652,0.19099,-0.041721,0.023094
0.71452,1.4,1.5436e-08,1.5113e-08,1.5309e-08,6.4808e-06,0.13166,0.22672,-0.028184,0.040107
0.56723,1.4,1.7441e-07,1.7193e-07,1.7368e-07,5.3869e-05,0.13075,0.22858,-0.0071871,0.029023
0.64063,1.4,1.7696e-07,1.744e-07,1.7676e-07,8.2098e-05,0.14411,0.185,-0.010232,0.030345
0.72968,1.4,1.8341e-08,1.7813e-08,1.7958e-08,6.3789e-06,0.11677,0.20915,-0.0030259,0.021777
0.7117,1.4,1.6713e-07,1.6379e-07,1.6575e-07,6.1879e-05,0.12794,0.18635,-0.0033105,0.031278
0.45748,1.4,7.3457e-08,7.2214e-08,7.3071e-08,7.1085e-05,0.16773,0.18648,-0.021513,0.033052
0.7428,1.4,1.572e-07,1.5459e-07,1.5676e-07,6.0323e-05,0.18011,0.16079,-0.01957,0.039599
0.71343,1.4,1.4017e-07,1.3723e-07,1.3942e-07,5.4745e-05,0.13855,0.17734,-0.010046,0.043095
0.44293,1.4,1.7942e-08,1.7719e-08,1.7821e-08,1.2928e-05,0.12232,0.20942,2.9596e-05,0.023405
0.8718,1.4,1.455e-07,1.4049e-07,1.4207e-07,3.5124e-05,0.14778,0.25195,-0.016601,0.026676
0.57349,1.4,1.5297e-08,1.496e-08,1.5153e-08,9.1885e-06,0.15349,0.23381,-0.03047,0.035697
0.42292,1.4,1.9734e-08,1.9424e-08,1.9607e-08,1.7187e-05,0.15689,0.19352,-0.025935,0.017005
0.69476,1.4,3.2063e-08,3.0972e-08,3.131e-08,1.0513e-05,0.12767,0.23742,-0.028769,0.019812
0.87825,1.4,1.4983e-07,1.4539e-07,1.4766e-07,4.7644e-05,0.13217,0.18289,-0.022657,0.044104
0.48458,1.4,1.6991e-08,1.6722e-08,1.6906e-08,1.4437e-05,0.14842,0.22065,-0.033158,0.024909
0.77762,1.4,1.8079e-07,1.7575e-07,1.777e-07,6.6214e-05,0.15981,0.24168,-0.0084531,0.024659
0.79804,1.4,6.3381e-08,6.1729e-08,6.2551e-08,2.3245e-05,0.15984,0.2466,-0.0039162,0.033768
0.88488,1.4,7.9622e-08,7.6707e-08,7.7887e-08,2.3363e-05,0.1583,0.22005,0.010426,0.04221
0.66607,1.4,1.8541e-07,1.8218e-07,1.8417e-07,7.1954e-05,0.1488,0.21531,-0.023708,0.031308
0.54068,1.4,4.3559e-08,4.2548e-08,4.309e-08,2.2918e-05,0.17115,0.17917,-0.053233,0.018332
0.85647,1.4,2.9467e-08,2.8752e-08,2.9152e-08,9.9336e-06,0.14338,0.244,-0.0014965,0.050735
0.61582,1.4,1.9923e-07,1.939e-07,1.962e-07,0.00011688,0.12677,0.21832,-0.038996,0.026088
0.82609,1.4,4.1513e-08,4.0402e-08,4.0827e-08,1.3636e-05,0.12612,0.18609,0.0080681,0.033181
0.85587,1.4,1.1055e-07,1.0643e-07,1.0799e-07,3.0875e-05,0.1441,0.23554,-0.018067,0.029722
0.6254,1.4,1.368e-08,1.3431e-08,1.3603e-08,7.236e-06,0.12832,0.22318,-0.016887,0.039159
0.83851,1.4,3.4008e-08,3.3149e-08,3.364e-08,1.2168e-05,0.14787,0.22941,0.015052,0.04417
0.83807,1.4,3.3548e-08,3.2383e-08,3.2757e-08,1.0902e-05,0.13206,0.24455,0.0086478,0.040238
0.56752,1.4,4.0974e-08,3.9997e-08,4.0518e-08,2.2509e-05,0.14502,0.17072,-0.050762,0.017636
0.81784,1.4,1.7636e-07,1.7128e-07,1.733e-07,5.0043e-05,0.13014,0.21284,0.0058724,0.030612
0.5775,1.4,1.5957e-07,1.5691e-07,1.5897e-07,9.6525e-05,0.16722,0.18687,-0.045315,0.027085
0.69239,1.4,1.0853e-07,1.0611e-07,1.0711e-07,4.4173e-05,0.13556,0.21233,0.0086662,0.043146
0.88069,1.4,7.8001e-08,7.5809e-08,7.6987e-08,2.3695e-05,0.17413,0.2391,-0.01082,0.038682
0.58157,1.4,3.2937e-08,3.2227e-08,3.2573e-08,1.9025e-05,0.16611,0.20867,-0.037811,0.021168
0.8714,1.4,5.3588e-08,5.1894e-08,5.2485e-08,1.6159e-05,0.17527,0.25437,0.0020324,0.045017
0.85952,1.4,3.6232e-08,3.5303e-08,3.5831e-08,1.1894e-05,0.15135,0.17964,-0.010078,0.043227
0.60677,1.4,1.4453e-07,1.4167e-07,1.435e-07,5.7052e-05,0.16415,0.16936,-0.0089361,0.034323
0.79817,1.4,1.307e-07,1.2668e-07,1.2822e-07,4.339e-05,0.1262,0.21958,-0.015174,0.04385
0.75447,1.4,2.1247e-07,2.0444e-07,2.0685e-07,5.9333e-05,0.13834,0.26826,-0.022298,0.024799
0.54831,1.4,1.4116e-07,1.3914e-07,1.4081e-07,4.193e-05,0.16643,0.19829,-0.015143,0.034814
1.0174,1.4,1.1939e-07,1.1479e-07,1.1628e-07,2.8077e-05,0.18025,0.23632,0.0024335,0.043135
0.58982,1.4,4.9313e-08,4.7998e-08,4.8521e-08,2.2641e-05,0.14561,0.19129,-0.04842,0.018488
0.97325,1.4,8.6024e-08,8.2857e-08,8.4109e-08,2.1288e-05,0.14637,0.26557,0.012973,0.047204
0.63763,1.4,9.8657e-08,9.6955e-08,9.8228e-08,4.9167e-05,0.17427,0.17185,0.0031005,0.046397
0.85626,1.4,4.9288e-08,4.7574e-08,4.8029e-08,1.4254e-05,0.17753,0.26209,0.014624,0.047191
0.40469,1.4,1.699e-08,1.6685e-08,1.6879e-08,1.534e-05,0.15583,0.16954,-0.022628,0.024092
0.68456,1.4,3.3095e-08,3.2186e-08,3.266e-08,1.593e-05,0.15646,0.17095,-0.022375,0.025514
0.82665,1.4,2.6804e-08,2.5946e-08,2.6244e-08,8.7442e-06,0.13832,0.24417,-0.037397,0.026533
0.80126,1.4,3.272e-08,3.2008e-08,3.2475e-08,1.164e-05,0.16042,0.24651,0.015631,0.0498
0.45352,1.4,1.5933e-08,1.5691e-08,1.5807e-08,1.2938e-05,0.13154,0.18553,-0.044059,0.016454
0.49657,1.4,6.2473e-08,6.1153e-08,6.1954e-08,3.6954e-05,0.15014,0.19155,-0.022994,0.029235
0.81322,1.4,1.9018e-07,1.841e-07,1.8614e-07,5.5151e-05,0.14287,0.20126,-0.012226,0.026309
0.65328,1.4,3.764e-08,3.6996e-08,3.7358e-08,1.7081e-05,0.14681,0.18657,-0.020713,0.02151
0.94518,1.4,5.76e-08,5.5363e-08,5.6182e-08,1.5446e-05,0.17343,0.26076,0.02756,0.053126
1.0352,1.4,1.1363e-07,1.0944e-07,1.1103e-07,2.6962e-05,0.16884,0.20944,-0.0080519,0.047642
0.68061,1.4,1.3551e-07,1.3282e-07,1.3484e-07,5.4464e-05,0.16173,0.20692,-0.013752,0.042088
0.61688,1.4,1.8443e-07,1.8141e-07,1.8335e-07,8.4265e-05,0.13965,0.17263,-0.017676,0.026973
0.78659,1.4,1.5232e-08,1.4903e-08,1.5109e-08,5.9866e-06,0.13843,0.24053,-0.0098057,0.04251
0.66877,1.4,1.3367e-08,1.3098e-08,1.323e-08,6.0976e-06,0.13308,0.18599,-0.011259,0.038216
0.44342,1.4,3.3398e-08,3.2792e-08,3.3091e-08,2.2357e-05,0.13541,0.20804,-0.053957,0.014804
0.6727,1.4,1.2627e-07,1.2375e-07,1.2535e-07,4.8307e-05,0.13482,0.18607,-0.010473,0.043185
0.7565,1.4,1.8463e-07,1.7952e-07,1.821e-07,7.1958e-05,0.13178,0.2153,-0.01001,0.029972
0.89206,1.4,5.0296e-08,4.8676e-08,4.9473e-08,1.5803e-05,0.14934,0.19861,0.0039068,0.053165
0.53993,1.4,1.7426e-08,1.7043e-08,1.7207e-08,9.2767e-06,0.12838,0.22301,-0.037779,0.031643
0.68862,1.4,1.8856e-07,1.8445e-07,1.8646e-07,9.4791e-05,0.13571,0.20677,-0.014105,0.026266
0.52173,1.4,1.7322e-07,1.6996e-07,1.7133e-07,9.2046e-05,0.12656,0.20241,-0.033951,0.019396
0.93924,1.4,1.1445e-07,1.1038e-07,1.1181e-07,3.0025e-05,0.16411,0.21201,-0.0026777,0.038366
0.69985,1.4,2.0157e-07,1.9642e-07,1.9833e-07,7.1948e-05,0.14445,0.24105,-0.036119,0.03209
0.51389,1.4,2.3368e-08,2.2997e-08,2.3192e-08,1.6623e-05,0.12554,0.19128,-0.040658,0.017326
0.85982,1.4,6.7458e-08,6.5748e-08,6.6372e-08,2.0546e-05,0.13655,0.25417,-0.0033766,0.038801
0.85813,1.4,6.1389e-08,5.9135e-08,6.007e-08,1.7997e-05,0.14589,0.2415,-0.0093476,0.047893
0.83554,1.4,3.3744e-08,3.2573e-08,3.2999e-08,1.0631e-05,0.16341,0.20175,-0.0023649,0.038659
0.73744,1.4,2.1051e-07,2.037e-07,2.058e-07,6.7541e-05,0.16822,0.22347,-0.026457,0.024422
0.83457,1.4,3.3208e-08,3.2187e-08,3.2555e-08,1.0151e-05,0.13813,0.26556,0.023201,0.046346
0.49368,1.4,1.024e-07,1.0059e-07,1.0155e-07,3.9038e-05,0.15126,0.19424,-0.022538,0.029634
0.82991,1.4,3.6878e-08,3.547e-08,3.5986e-08,1.1186e-05,0.1778,0.2685,-0.013244,0.04832
0.62864,1.4,1.9917e-08,1.9477e-08,1.9669e-08,7.2861e-06,0.14834,0.20319,-0.05627,0.022319
0.92797,1.4,1.3092e-07,1.2609e-07,1.2786e-07,3.2489e-05,0.16104,0.26396,-0.0024963,0.038916
0.64595,1.4,3.818e-08,3.7347e-08,3.7592e-08,2.2673e-05,0.12834,0.20821,-0.038111,0.012861
0.54955,1.4,1.1525e-07,1.1335e-07,1.1462e-07,5.4603e-05,0.16194,0.16937,-0.027562,0.036095
0.74419,1.4,3.8017e-08,3.7032e-08,3.7555e-08,1.4881e-05,0.16332,0.24477,-0.037641,0.027416
0.69963,1.4,1.8192e-07,1.7802e-07,1.8069e-07,7.8961e-05,0.12571,0.23098,-0.023015,0.034443
0.75519,1.4,1.67e-07,1.6288e-07,1.652e-07,5.5934e-05,0.17111,0.22099,-0.024606,0.035787
0.90335,1.4,8.4828e-08,8.1896e-08,8.2971e-08,2.4446e-05,0.13651,0.25235,-0.011423,0.036092
0.51415,1.4,3.0454e-08,2.9936e-08,3.0285e-08,1.9192e-05,0.13481,0.20189,-0.042536,0.019409
0.7268,1.4,1.9569e-07,1.9067e-07,1.9273e-07,6.7245e-05,0.13871,0.21954,-0.019464,0.027006
0.57524,1.4,4.0384e-08,3.931e-08,3.9647e-08,1.7194e-05,0.12501,0.23389,-0.01944,0.013487
0.53765,1.4,3.0942e-08,3.0357e-08,3.0624e-08,1.7272e-05,0.14197,0.16465,-0.030044,0.01906
0.91435,1.4,7.555e-08,7.2965e-08,7.3896e-08,2.2034e-05,0.1554,0.22439,0.013317,0.041213
0.45741,1.4,1.4131e-07,1.3937e-07,1.405e-07,0.0001245,0.12672,0.16263,-0.042265,0.016037
0.60928,1.4,1.8371e-08,1.8005e-08,1.8217e-08,9.7855e-06,0.16086,0.20602,-0.037823,0.032702
0.67018,1.4,4.002e-08,3.9158e-08,3.9673e-08,1.9891e-05,0.13063,0.18439,-0.043086,0.024074
0.6296,1.4,3.5839e-08,3.5273e-08,3.5701e-08,2.025e-05,0.15027,0.15849,-0.026766,0.022748
0.67073,1.4,1.7083e-08,1.6641e-08,1.6827e-08,7.8261e-06,0.12517,0.2244,-0.010848,0.033857
0.72357,1.4,1.3697e-08,1.3406e-08,1.3587e-08,6.1829e-06,0.17073,0.19039,0.0064065,0.042456
0.7329,1.4,2.9196e-08,2.8459e-08,2.8815e-08,1.2591e-05,0.15429,0.2029,-0.034732,0.028317
0.66643,1.4,2.0218e-08,1.9568e-08,1.9758e-08,7.9246e-06,0.15301,0.23917,-0.014739,0.029635
0.64002,1.4,3.4538e-08,3.3808e-08,3.416e-08,1.5403e-05,0.13269,0.20446,-0.013482,0.022755
0.91979,1.4,1.0097e-07,9.725e-08,9.8808e-08,2.7522e-05,0.14848,0.22425,-0.013372,0.037672
0.56076,1.4,1.1947e-07,1.17e-07,1.1839e-07,5.368e-05,0.17125,0.19606,-0.029186,0.037332
0.61424,1.4,1.5761e-08,1.5483e-08,1.5614e-08,8.2628e-06,0.17223,0.19797,0.00014572,0.031826
0.6798,1.4,1.9961e-07,1.9319e-07,1.9536e-07,7.3976e-05,0.11857,0.23537,-0.015433,0.023888
0.76903,1.4,1.6604e-07,1.6171e-07,1.6426e-07,5.5705e-05,0.14312,0.21245,0.00039192,0.037575
0.80111,1.4,3.3178e-08,3.2293e-08,3.2688e-08,1.2289e-05,0.18469,0.19059,-0.012005,0.043241
0.61491,1.4,1.121e-07,1.1046e-07,1.1193e-07,5.2467e-05,0.15782,0.16116,-0.0018787,0.044647
0.7149,1.4,2.0019e-08,1.9608e-08,1.9891e-08,9.4376e-06,0.16669,0.21488,-0.0090465,0.030415
0.81322,1.4,4.5736e-08,4.4131e-08,4.4707e-08,1.3853e-05,0.18683,0.21712,-0.007371,0.049192
0.5586,1.4,1.4421e-08,1.4089e-08,1.4203e-08,7.1928e-06,0.1558,0.20026,-0.0078633,0.030819
0.59275,1.4,2.1969e-08,2.1483e-08,2.1741e-08,1.1384e-05,0.15015,0.21365,-0.042789,0.019728
0.71765,1.4,1.3186e-08,1.2788e-08,1.2943e-08,4.8422e-06,0.14516,0.25047,-0.012759,0.043043
0.55984,1.4,1.2491e-07,1.229e-07,1.2417e-07,4.7247e-05,0.14172,0.17297,-0.0081575,0.032907
0.58256,1.4,1.9729e-08,1.9225e-08,1.9412e-08,9.373e-06,0.17374,0.20869,-0.021283,0.028128
0.61651,1.4,1.841e-07,1.813e-07,1.8358e-07,0.00010528,0.14126,0.179,-0.035666,0.027866
0.90016,1.4,1.1666e-07,1.1227e-07,1.1402e-07,3.3261e-05,0.17511,0.23631,-0.013716,0.034825
0.56529,1.4,1.6594e-08,1.6374e-08,1.6501e-08,9.4112e-06,0.15449,0.20497,-0.013981,0.028311
0.67404,1.4,4.141e-08,4.0535e-08,4.0984e-08,1.9577e-05,0.15426,0.19221,-0.04201,0.023323
0.56426,1.4,1.0581e-07,1.0365e-07,1.05e-07,4.8051e-05,0.16307,0.1689,-0.034027,0.034134
0.73181,1.4,1.4176e-08,1.3894e-08,1.4061e-08,6.1216e-06,0.13629,0.17431,-0.0023888,0.040115
0.76741,1.4,1.7893e-08,1.738e-08,1.7572e-08,6.0852e-06,0.16968,0.24734,-0.0078821,0.034977
0.55417,1.4,1.8238e-07,1.7825e-07,1.8014e-07,5.0674e-05,0.1689,0.21999,-0.028955,0.024924
0.85887,1.4,1.4807e-07,1.4299e-07,1.4499e-07,4.0947e-05,0.12943,0.20966,-0.0098391,0.035
0.57243,1.4,1.7868e-07,1.7556e-07,1.7687e-07,7.2184e-05,0.13906,0.17008,-0.0034034,0.021164
0.76524,1.4,5.2613e-08,5.0831e-08,5.1406e-08,1.6181e-05,0.13827,0.26146,0.0096553,0.038691
0.4637,1.4,3.9745e-08,3.9129e-08,3.9284e-08,3.8239e-05,0.11731,0.19563,-0.047836,0.004015
0.68528,1.4,1.8909e-07,1.8363e-07,1.8565e-07,7.5043e-05,0.12545,0.19672,-0.018292,0.024174
1.0556,1.4,1.1834e-07,1.1366e-07,1.1533e-07,2.7167e-05,0.14114,0.21407,0.011397,0.047215
0.5803,1.4,1.7802e-08,1.7506e-08,1.7661e-08,9.4095e-06,0.15649,0.16169,-0.037292,0.016484
0.98499,1.4,1.3268e-07,1.2742e-07,1.296e-07,3.184e-05,0.15192,0.26756,-0.010932,0.040466
0.80457,1.4,1.5395e-08,1.4871e-08,1.5038e-08,4.6621e-06,0.14397,0.23734,-0.017907,0.03904
0.91801,1.4,1.1479e-07,1.1106e-07,1.1271e-07,3.1555e-05,0.15196,0.20515,-0.0022029,0.037913
0.60136,1.4,1.5866e-07,1.5551e-07,1.5728e-07,6.2246e-05,0.13417,0.19704,-0.013426,0.02978
0.99973,1.4,1.5162e-07,1.46e-07,1.4791e-07,3.6506e-05,0.14136,0.20193,-0.030563,0.033359
0.79095,1.4,3.3584e-08,3.2613e-08,3.2961e-08,1.0287e-05,0.12471,0.21929,-0.025516,0.021077
0.59726,1.4,1.1878e-07,1.1661e-07,1.1816e-07,5.2815e-05,0.16616,0.19169,-0.044218,0.023355
0.71241,1.4,1.8105e-07,1.7656e-07,1.7893e-07,6.3758e-05,0.12513,0.24153,-0.0067203,0.03549
0.78667,1.4,1.4648e-08,1.4194e-08,1.4345e-08,5.1183e-06,0.13326,0.21847,0.01281,0.039292
0.87987,1.4,5.7482e-08,5.5564e-08,5.6356e-08,1.7619e-05,0.16622,0.19297,-0.0039965,0.036395
0.49421,1.4,1.2314e-07,1.2122e-07,1.2237e-07,1.0886e-05,0.14809,0.17543,-0.046137,0.029858
0.94764,1.4,1.1119e-07,1.0727e-07,1.0872e-07,2.9696e-05,0.14489,0.20817,-0.016259,0.03427
0.37827,1.4,2.1188e-08,2.0865e-08,2.1034e-08,1.4737e-05,0.14545,0.19982,-0.052184,0.011115
0.8057,1.4,4.9501e-08,4.7889e-08,4.849e-08,1.5448e-05,0.14888,0.19526,0.014247,0.04376
0.5416,1.4,1.8056e-08,1.7685e-08,1.7882e-08,1.0367e-05,0.15359,0.22775,-0.028129,0.030924
0.39663,1.4,1.5419e-08,1.5175e-08,1.5303e-08,1.7318e-05,0.14438,0.19962,-0.034773,0.025274
0.98614,1.4,9.4465e-08,9.065e-08,9.2151e-08,2.2896e-05,0.14342,0.23385,-0.0018059,0.050891
0.64476,1.4,1.2885e-07,1.2678e-07,1.2828e-07,5.3883e-05,0.14159,0.20058,0.01204,0.038843
0.87111,1.4,3.9542e-08,3.8358e-08,3.8905e-08,1.2516e-05,0.14807,0.22312,0.018345,0.053585
0.70099,1.4,1.4435e-08,1.4051e-08,1.422e-08,6.4123e-06,0.12692,0.217,-0.0080701,0.037848
0.43661,1.4,2.4407e-08,2.3996e-08,2.4224e-08,2.0913e-05,0.14579,0.19247,-0.052621,0.020325
0.55012,1.4,1.37e-07,1.3485e-07,1.3619e-07,5.3449e-05,0.16825,0.20902,-0.037226,0.025731
0.82967,1.4,6.4588e-08,6.2059e-08,6.2772e-08,1.8816e-05,0.12503,0.24471,-0.036241,0.02734
0.92982,1.4,9.4924e-08,9.1585e-08,9.2808e-08,2.6971e-05,0.159,0.20545,0.0011684,0.040126
0.47409,1.4,2.9302e-08,2.8765e-08,2.907e-08,1.8552e-05,0.12109,0.16815,-0.035257,0.013784
0.44555,1.4,1.8648e-08,1.8311e-08,1.8431e-08,1.4304e-05,0.16202,0.21982,-0.044845,0.014938
0.63716,1.4,1.8028e-07,1.7592e-07,1.7811e-07,7.0959e-05,0.15049,0.20643,-0.023843,0.032336
0.69093,1.4,1.4488e-08,1.4212e-08,1.4374e-08,6.6644e-06,0.1423,0.16406,0.0009555,0.035505
0.47414,1.4,7.0713e-08,6.9695e-08,7.0258e-08,3.7993e-05,0.12848,0.21492,-0.027981,0.021364
0.72024,1.4,1.4563e-08,1.4097e-08,1.4259e-08,5.1114e-06,0.16912,0.21502,-0.016906,0.038526
0.59811,1.4,4.3858e-08,4.2999e-08,4.3383e-08,2.234e-05,0.13549,0.20565,-0.041086,0.016651
0.52414,1.4,1.2787e-07,1.2552e-07,1.2707e-07,4.3043e-05,0.125,0.2284,-0.044291,0.031898
0.55685,1.4,1.4245e-07,1.4031e-07,1.4181e-07,4.2908e-05,0.15581,0.20366,0.0037621,0.031307
0.70224,1.4,3.7991e-08,3.6836e-08,3.7408e-08,1.602e-05,0.1603,0.20711,-0.033625,0.026551
0.62061,1.4,3.5052e-08,3.4457e-08,3.491e-08,1.7561e-05,0.12487,0.16646,-0.03739,0.025638
0.8153,1.4,1.5794e-07,1.5321e-07,1.5501e-07,5.2002e-05,0.13095,0.23732,-0.015164,0.035916
0.63287,1.4,3.1036e-08,3.0548e-08,3.0918e-08,1.6964e-05,0.12912,0.22614,-0.043393,0.026863
0.59229,1.4,4.0413e-08,3.9803e-08,4.0168e-08,2.1488e-05,0.11806,0.22207,-0.03023,0.019036
0.81234,1.4,2.8135e-08,2.7131e-08,2.7552e-08,9.4783e-06,0.14865,0.21101,-0.032303,0.028992
0.40575,1.3999,6.6932e-08,6.6026e-08,6.6559e-08,6.6814e-05,0.16951,0.16556,-0.0057644,0.025896
0.84556,1.4,6.5391e-08,6.2807e-08,6.3552e-08,1.7747e-05,0.17603,0.2826,-0.014996,0.044387
0.7717,1.4,1.7946e-08,1.743e-08,1.7631e-08,6.2552e-06,0.16439,0.22115,0.00022223,0.033077
0.53245,1.4,1.1512e-07,1.1275e-07,1.1362e-07,5.2625e-05,0.15201,0.1882,-0.020026,0.031875
0.67258,1.4,1.2336e-08,1.205e-08,1.2179e-08,5.2643e-06,0.16159,0.19061,0.0049756,0.041046
0.67369,1.4,2.0171e-07,1.9665e-07,1.9865e-07,7.005e-05,0.13625,0.24094,-0.023778,0.026527
0.67267,1.4,3.6322e-08,3.5295e-08,3.5733e-08,1.5934e-05,0.12728,0.23415,-0.034467,0.025325
0.74474,1.4,2.9772e-08,2.8858e-08,2.9196e-08,9.7268e-06,0.13502,0.20843,-0.020819,0.023393
1.0259,1.4,8.7847e-08,8.4407e-08,8.5609e-08,2.0657e-05,0.13652,0.27225,0.017558,0.047821
0.77045,1.4,2.0558e-07,1.9939e-07,2.024e-07,6.4995e-05,0.13872,0.22288,-0.040465,0.033199
0.71105,1.4,1.7865e-07,1.7578e-07,1.7801e-07,8.2512e-05,0.15989,0.2048,-0.01147,0.029079
0.48151,1.4,1.4028e-07,1.3839e-07,1.3941e-07,1.2221e-05,0.15971,0.17689,-0.0067557,0.025641
0.6773,1.4,4.2301e-08,4.106e-08,4.1523e-08,1.6794e-05,0.14716,0.20566,-0.018104,0.020337
0.77388,1.4,1.5479e-07,1.5182e-07,1.5398e-07,5.7829e-05,0.1293,0.18668,-0.012658,0.03358
0.70845,1.4,3.4361e-08,3.3581e-08,3.3964e-08,1.2475e-05,0.1421,0.17007,-0.026808,0.017929
0.75709,1.4,1.5773e-07,1.5354e-07,1.5588e-07,5.6417e-05,0.13829,0.18044,-0.0096588,0.039399
0.64047,1.4,4.0475e-08,3.9521e-08,3.9916e-08,1.9393e-05,0.15755,0.17561,-0.04063,0.020453
0.73524,1.4,1.3572e-08,1.3303e-08,1.3438e-08,5.8905e-06,0.16157,0.23516,-0.00032388,0.042214
0.59838,1.4,2.1641e-08,2.1243e-08,2.1508e-08,9.9594e-06,0.14445,0.17114,-0.039858,0.016762
0.70517,1.4,1.6802e-08,1.6313e-08,1.6469e-08,6.1861e-06,0.15607,0.19443,0.0047794,0.034836
0.83861,1.4,3.7977e-08,3.6693e-08,3.719e-08,1.3234e-05,0.17776,0.25549,-0.023074,0.037598
0.88952,1.4,1.0533e-07,1.0147e-07,1.0309e-07,2.9713e-05,0.17428,0.26036,0.00011666,0.040918
0.92727,1.4,8.4239e-08,8.1501e-08,8.2698e-08,2.4186e-05,0.1816,0.2583,-0.010488,0.042744
0.7867,1.4,3.3979e-08,3.2974e-08,3.3352e-08,1.1291e-05,0.14834,0.19595,0.006651,0.04221
0.6358,1.4,1.1281e-07,1.1055e-07,1.1127e-07,4.7494e-05,0.15686,0.18068,0.0090615,0.036068
0.6643,1.4,2.0355e-07,1.9794e-07,2.0006e-07,7.8596e-05,0.15236,0.23801,-0.0019776,0.025573
0.55953,1.4,1.8643e-08,1.822e-08,1.8382e-08,1.0928e-05,0.13605,0.22054,-0.019177,0.025205
0.748,1.4,3.2406e-08,3.1191e-08,3.1583e-08,1.0348e-05,0.12404,0.22332,-0.026917,0.028934
0.79836,1.4,1.8792e-07,1.8178e-07,1.8378e-07,5.3735e-05,0.13965,0.26026,-0.018619,0.025396
0.72964,1.4,8.1725e-08,7.9934e-08,8.1021e-08,3.4119e-05,0.15821,0.1962,0.0050434,0.05002
0.76647,1.4,5.8029e-08,5.5932e-08,5.6449e-08,1.7579e-05,0.14897,0.22685,-0.023199,0.02345
0.61527,1.4,1.3925e-08,1.3574e-08,1.3743e-08,7.402e-06,0.13179,0.21489,-0.032526,0.037523
0.60921,1.4,1.4224e-08,1.3992e-08,1.4119e-08,8.2603e-06,0.1586,0.18686,-0.013564,0.032655
0.68212,1.4,4.1673e-08,4.0728e-08,4.1237e-08,1.7531e-05,0.1224,0.19974,-0.03281,0.018495
0.59978,1.4,4.3711e-08,4.3067e-08,4.35e-08,2.1368e-05,0.16209,0.15342,-0.040596,0.020665
0.67161,1.4,3.9183e-08,3.8256e-08,3.8772e-08,1.7924e-05,0.13037,0.22044,-0.027446,0.025019
0.91224,1.4,1.0748e-07,1.0322e-07,1.0482e-07,2.7328e-05,0.16412,0.23973,-0.026033,0.04068
0.73497,1.4,3.5286e-08,3.4437e-08,3.486e-08,1.3412e-05,0.15325,0.19469,0.017258,0.038734
0.58958,1.4,3.5567e-08,3.4683e-08,3.5023e-08,1.841e-05,0.13384,0.17869,-0.030319,0.019898
0.57706,1.4,1.7862e-07,1.7547e-07,1.7749e-07,7.022e-05,0.14491,0.19857,-0.024074,0.029045
0.85417,1.4,6.8679e-08,6.6389e-08,6.7218e-08,2.1209e-05,0.16772,0.24329,-0.014121,0.038421
0.69284,1.4,1.7813e-07,1.7441e-07,1.7655e-07,7.7067e-05,0.14736,0.16069,-0.031016,0.029787
0.65213,1.4,1.1748e-07,1.1417e-07,1.1532e-07,4.7486e-05,0.14868,0.18834,-0.016407,0.039564
0.55057,1.4,1.6889e-08,1.6571e-08,1.6714e-08,1.0101e-05,0.15497,0.18314,-0.03303,0.025511
0.44682,1.4,2.8115e-08,2.7654e-08,2.7984e-08,0.0012096,0.16756,0.20111,-0.059997,-0.0028253
0.81796,1.4,4.7479e-08,4.6285e-08,4.7005e-08,1.6697e-05,0.14261,0.21026,-0.0084763,0.038305
0.5903,1.4,1.3011e-07,1.281e-07,1.2923e-07,5.2454e-05,0.13414,0.16898,0.001647,0.03116
0.79853,1.4,9.8735e-08,9.5059e-08,9.6176e-08,2.8803e-05,0.16614,0.2631,-0.0055348,0.033764
0.43719,1.4,3.0545e-08,2.9895e-08,3.0194e-08,1.5813e-05,0.13355,0.19806,-0.043856,0.010472
0.54661,1.4,1.2868e-07,1.2627e-07,1.2794e-07,4.5902e-05,0.13587,0.16153,-0.0052106,0.032024
0.93207,1.4,6.041e-08,5.82e-08,5.9081e-08,1.6011e-05,0.14332,0.21051,0.0069015,0.055945
0.70563,1.4,2.1234e-07,2.0576e-07,2.0793e-07,7.1286e-05,0.16597,0.25229,-0.030074,0.029126
0.84622,1.4,3.6747e-08,3.5487e-08,3.6026e-08,1.181e-05,0.15132,0.20814,-0.017521,0.039569
0.63103,1.4,1.7391e-07,1.7085e-07,1.7266e-07,9.223e-05,0.13756,0.16542,-0.026802,0.024641
0.50591,1.4,8.461e-08,8.3351e-08,8.4208e-08,6.7432e-05,0.13999,0.19596,-0.025113,0.035897
0.76463,1.4,1.9388e-07,1.8715e-07,1.8988e-07,6.1788e-05,0.15534,0.25265,-0.0081001,0.031274
0.87865,1.4,6.5735e-08,6.34e-08,6.4294e-08,1.967e-05,0.13659,0.25918,-0.014364,0.043048
0.82895,1.4,1.5186e-07,1.4831e-07,1.5086e-07,5.3324e-05,0.12991,0.21147,-0.018499,0.03595
0.91498,1.4,7.7702e-08,7.4936e-08,7.5663e-08,2.0171e-05,0.14131,0.22612,-0.00010223,0.04423
0.65603,1.4,2.3338e-08,2.2701e-08,2.2891e-08,9.5316e-06,0.12615,0.23342,-0.035342,0.019284
0.48025,1.4,3.1194e-08,3.0637e-08,3.1026e-08,2.1368e-05,0.12587,0.21379,-0.032942,0.017093
0.45715,1.4,2.3368e-08,2.2917e-08,2.3161e-08,1.3683e-05,0.14712,0.23029,-0.054189,0.020803
0.83146,1.4,2.8619e-08,2.7837e-08,2.8132e-08,9.6993e-06,0.18126,0.22315,0.006898,0.0479
0.77077,1.4,1.5919e-08,1.5555e-08,1.5702e-08,6.343e-06,0.13646,0.19009,-0.00047874,0.035299
0.70517,1.4,1.4645e-08,1.4313e-08,1.4493e-08,6.0742e-06,0.18066,0.1748,-0.0068387,0.04034
0.59513,1.4,2.8461e-08,2.7794e-08,2.8039e-08,1.352e-05,0.15409,0.18285,-0.013215,0.020651
0.87856,1.4,1.2552e-07,1.2116e-07,1.2262e-07,3.4928e-05,0.15506,0.22888,0.0038822,0.032669
0.84364,1.4,1.2248e-08,1.1791e-08,1.1916e-08,3.1106e-06,0.13978,0.20704,-0.040447,0.019793
0.8449,1.4,7.3402e-08,7.1343e-08,7.2097e-08,2.1891e-05,0.13313,0.1872,0.012813,0.039886
0.64167,1.4,1.751e-07,1.719e-07,1.7402e-07,9.6798e-05,0.15142,0.159,-0.023998,0.026481
0.58903,1.4,1.8425e-07,1.799e-07,1.8207e-07,8.1069e-05,0.16852,0.18383,-0.053783,0.032443
0.78676,1.4,2.0618e-07,1.9886e-07,2.017e-07,6.0353e-05,0.12758,0.19684,-0.033342,0.031788
0.65681,1.4,1.2622e-07,1.2391e-07,1.254e-07,5.4715e-05,0.1815,0.19764,-0.0055394,0.040729
0.98208,1.4,6.1712e-08,5.9335e-08,6.0152e-08,1.6268e-05,0.15292,0.25157,0.019726,0.052691
0.75894,1.4,1.7855e-08,1.739e-08,1.7608e-08,6.9188e-06,0.17241,0.22598,0.011365,0.037226
0.73377,1.4,1.9511e-08,1.9015e-08,1.9215e-08,7.7952e-06,0.16402,0.23639,-0.006335,0.033047
0.81913,1.4,4.7329e-08,4.5442e-08,4.6043e-08,1.4204e-05,0.15699,0.22526,-0.0014261,0.048597
1.0489,1.4,9.4001e-08,9.0609e-08,9.1998e-08,2.2318e-05,0.16977,0.25645,0.021927,0.051623
0.64033,1.4,1.7551e-07,1.7169e-07,1.7387e-07,7.1391e-05,0.13834,0.20119,-0.022139,0.030991
0.64215,1.4,1.1817e-07,1.1646e-07,1.1789e-07,5.4137e-05,0.1325,0.15702,-0.027796,0.040294
0.75904,1.4,2.9108e-08,2.8346e-08,2.8644e-08,1.0519e-05,0.16017,0.18191,0.0035577,0.043631
0.62184,1.4,1.6277e-07,1.603e-07,1.618e-07,6.1466e-05,0.12079,0.16604,-0.0013564,0.026987
0.52509,1.4,1.2674e-07,1.2479e-07,1.2589e-07,4.7164e-05,0.13238,0.17941,-0.02476,0.03135
0.5354,1.4,1.2324e-07,1.213e-07,1.2234e-07,4.6816e-05,0.12601,0.22342,0.0013305,0.03166
0.75264,1.4,1.2161e-08,1.1889e-08,1.204e-08,5.01e-06,0.18188,0.18282,-0.011527,0.046231
0.83049,1.4,3.252e-08,3.1681e-08,3.2158e-08,1.1026e-05,0.17447,0.23677,-0.0073732,0.048462
0.76633,1.4,4.9984e-08,4.8089e-08,4.8676e-08,1.5666e-05,0.1325,0.20858,-0.025143,0.027056
0.48094,1.4,6.8309e-08,6.7245e-08,6.8046e-08,3.7173e-05,0.16702,0.18945,-0.024247,0.027786
1.005,1.4,7.0181e-08,6.7642e-08,6.8504e-08,1.8341e-05,0.17037,0.26204,0.018766,0.051333
0.56342,1.4,1.7192e-08,1.6759e-08,1.6931e-08,9.2665e-06,0.12835,0.22621,-0.028603,0.030968
0.75747,1.4,4.3581e-08,4.2159e-08,4.2599e-08,1.44e-05,0.15544,0.24162,0.015171,0.035257
0.63509,1.4,2.7588e-08,2.7138e-08,2.7366e-08,1.3046e-05,0.15466,0.16065,-0.0090926,0.022258
0.88589,1.4,1.325e-07,1.274e-07,1.29e-07,3.7104e-05,0.17041,0.20658,-0.0040941,0.030491
0.76305,1.4,5.6162e-08,5.4161e-08,5.4798e-08,1.7623e-05,0.12492,0.21716,-0.041552,0.026521
0.60348,1.4,1.7316e-07,1.6952e-07,1.7158e-07,6.4175e-05,0.16395,0.19365,-0.020825,0.030436
0.83443,1.4,1.5553e-07,1.4979e-07,1.5162e-07,4.5299e-05,0.11838,0.20474,-0.0086203,0.036255
0.87766,1.4,7.1594e-08,6.8721e-08,6.9603e-08,2.0293e-05,0.15912,0.2284,0.01487,0.04374
0.83789,1.4,5.2839e-08,5.1307e-08,5.1905e-08,1.653e-05,0.15866,0.21668,0.010503,0.046563
0.74093,1.4,2.073e-07,2.0033e-07,2.0267e-07,5.5262e-05,0.15473,0.24646,-0.034317,0.024829
0.76876,1.4,3.3454e-08,3.2226e-08,3.2682e-08,1.0701e-05,0.11977,0.22859,-0.031455,0.032292
0.81919,1.4,8.1432e-08,7.8942e-08,8.0056e-08,2.8453e-05,0.1425,0.21598,-0.0040023,0.049041
0.513,1.4,1.5765e-07,1.5517e-07,1.5676e-07,3.5284e-05,0.12492,0.22436,-0.021018,0.030177
0.7379,1.4,1.6853e-08,1.6211e-08,1.6379e-08,5.2723e-06,0.1313,0.2427,0.0029865,0.038712
0.69159,1.4,1.9178e-07,1.8775e-07,1.8983e-07,9.1514e-05,0.14884,0.21075,-0.021918,0.02603
0.9824,1.4,7.0983e-08,6.8038e-08,6.9148e-08,1.8452e-05,0.17379,0.25978,0.0042868,0.052902
0.69388,1.4,1.3576e-08,1.3263e-08,1.3425e-08,5.4206e-06,0.16171,0.17598,0.013451,0.042033
0.76565,1.4,1.5692e-08,1.5119e-08,1.5314e-08,5.1911e-06,0.15587,0.26773,0.0028425,0.042436
0.75545,1.4,1.5234e-08,1.488e-08,1.5031e-08,5.6723e-06,0.12388,0.17686,0.002601,0.036672
0.92639,1.4,1.0911e-07,1.0538e-07,1.0679e-07,2.9336e-05,0.13425,0.21768,-0.010401,0.035565
0.76182,1.4,1.6247e-07,1.5722e-07,1.5969e-07,5.2124e-05,0.15119,0.20726,-0.01295,0.038238
0.85706,1.4,3.2903e-08,3.2033e-08,3.2448e-08,1.146e-05,0.14219,0.23947,0.0039752,0.040853
0.90914,1.4,8.0669e-08,7.7919e-08,7.8857e-08,2.1507e-05,0.1453,0.22007,-0.011961,0.044855
0.47197,1.4,1.769e-08,1.743e-08,1.7592e-08,1.1164e-05,0.13061,0.21082,-0.057286,0.018602
0.59681,1.4,1.5165e-08,1.4739e-08,1.4908e-08,7.1415e-06,0.17099,0.21493,-0.01543,0.036002
0.55045,1.4,1.2789e-07,1.248e-07,1.2627e-07,5.1322e-05,0.13766,0.20058,-0.014711,0.034082
0.73498,1.4,1.4575e-08,1.4126e-08,1.4281e-08,5.7899e-06,0.16845,0.25987,-0.010595,0.041587
0.55171,1.4,1.6702e-07,1.6351e-07,1.6522e-07,6.2618e-05,0.13962,0.18871,-0.023849,0.026694
0.52499,1.4,4.1202e-08,4.0498e-08,4.0904e-08,2.423e-05,0.13868,0.20723,-0.054392,0.017843
0.57652,1.4,1.8184e-08,1.7761e-08,1.7933e-08,9.3681e-06,0.13241,0.24112,0.00067295,0.030264
0.84707,1.4,7.9181e-08,7.6221e-08,7.6921e-08,2.2315e-05,0.16753,0.24924,-0.021823,0.036054
0.65803,1.4,1.8697e-07,1.829e-07,1.8521e-07,7.2066e-05,0.14353,0.19584,-0.040044,0.032807
0.86575,1.4,6.9945e-08,6.7944e-08,6.8891e-08,2.1721e-05,0.17405,0.20505,-0.0061933,0.036521
0.54412,1.4,3.7531e-08,3.6686e-08,3.7098e-08,1.5776e-05,0.14775,0.15745,-0.055376,0.014073
0.61845,1.4,1.8294e-07,1.8e-07,1.8258e-07,0.00010302,0.17185,0.208,-0.018552,0.029596
0.64932,1.4,1.5914e-08,1.5493e-08,1.5619e-08,6.784e-06,0.13058,0.20074,0.011282,0.030661
0.91903,1.4,8.6156e-08,8.297e-08,8.403e-08,2.3844e-05,0.15755,0.26067,0.0097394,0.041975
0.65355,1.4,1.5575e-08,1.5148e-08,1.5338e-08,7.579e-06,0.14989,0.22893,0.00083959,0.037641
0.64707,1.4,1.1118e-07,1.0922e-07,1.1058e-07,4.9791e-05,0.18254,0.17394,0.0081474,0.0438
0.58437,1.4,2.1088e-08,2.0724e-08,2.089e-08,9.476e-06,0.1545,0.18238,-0.046541,0.015786
0.50913,1.4,3.8517e-08,3.7704e-08,3.7998e-08,2.2823e-05,0.16074,0.1632,-0.05011,0.013787
0.51605,1.4,2.1653e-08,2.1181e-08,2.1328e-08,1.5147e-05,0.14403,0.20656,-0.028055,-0.0075075
0.78741,1.4,3.232e-08,3.1522e-08,3.179e-08,1.112e-05,0.14165,0.19513,0.021573,0.037331
0.74582,1.4,1.8449e-07,1.7882e-07,1.8102e-07,6.039e-05,0.14484,0.2353,-0.0094815,0.034281
0.83327,1.4,3.5163e-08,3.4136e-08,3.4665e-08,1.1427e-05,0.16921,0.19695,-0.0081976,0.043016
0.58091,1.4,2.049e-07,2.0033e-07,2.0232e-07,0.00010147,0.17083,0.20182,-0.046815,0.026202
0.55813,1.4,1.717e-07,1.6871e-07,1.7063e-07,9.1316e-05,0.12619,0.19489,-0.020545,0.025201
0.71409,1.4,1.689e-07,1.6408e-07,1.6601e-07,5.7983e-05,0.14963,0.20194,-0.0159,0.033681
0.6807,1.4,2.0493e-07,1.9928e-07,2.0181e-07,9.0491e-05,0.12847,0.23321,-0.029622,0.02956
0.85783,1.4,7.4284e-08,7.1308e-08,7.2282e-08,2.0572e-05,0.16533,0.22991,0.0011914,0.045765
0.62429,1.4,3.9741e-08,3.8757e-08,3.9122e-08,1.5156e-05,0.12449,0.19984,-0.044376,0.0141
0.73358,1.4,1.3684e-08,1.3341e-08,1.3476e-08,5.5965e-06,0.16167,0.23901,0.0023109,0.04065
0.95915,1.4,1.1427e-07,1.0985e-07,1.1134e-07,2.7717e-05,0.13669,0.24575,0.0015883,0.040813
0.84167,1.4,7.674e-08,7.446e-08,7.5593e-08,2.6534e-05,0.16829,0.24085,-0.023675,0.031788
0.57342,1.4,4.06e-08,3.9961e-08,4.0501e-08,2.0829e-05,0.12103,0.19023,-0.044847,0.020826
0.64832,1.4,4.572e-08,4.4422e-08,4.4896e-08,1.9312e-05,0.14434,0.23612,-0.033778,0.019982
0.73369,1.4,2.0238e-07,1.9794e-07,1.9977e-07,7.3982e-05,0.16744,0.21876,-0.016889,0.02783
