0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.72603,1.4,1.504e-07,1.4805e-07,1.5027e-07,5.9374e-05,0.14994,0.18612,-0.0049039,0.039012
0.8542,1.4,6.7638e-08,6.5583e-08,6.65e-08,2.0602e-05,0.15422,0.23177,-0.015348,0.033712
0.41522,1.3999,7.0741e-08,6.9765e-08,7.0332e-08,6.6058e-05,0.12705,0.17189,-0.024792,0.024177
0.59288,1.4,4.5194e-08,4.4104e-08,4.4578e-08,2.0828e-05,0.15835,0.1694,-0.043275,0.018276
0.70583,1.4,1.6072e-08,1.5645e-08,1.5806e-08,6.2402e-06,0.16693,0.23665,0.013828,0.038286
0.71298,1.4,1.4322e-08,1.4107e-08,1.4263e-08,6.4221e-06,0.13761,0.22256,0.0067871,0.040101
0.71903,1.4,1.9278e-07,1.876e-07,1.8975e-07,8.0138e-05,0.16401,0.22426,-0.0028347,0.026045
1.0593,1.4,1.138e-07,1.0969e-07,1.1125e-07,2.7674e-05,0.18166,0.26452,0.0089806,0.048054
0.79114,1.4,5.6191e-08,5.4329e-08,5.4922e-08,1.7723e-05,0.13279,0.25767,-0.028374,0.025073
0.43822,1.4,1.4861e-08,1.4656e-08,1.4766e-08,1.1849e-05,0.16397,0.17963,-0.039147,0.025041
0.70371,1.4,1.2269e-08,1.1947e-08,1.2076e-08,4.8579e-06,0.16585,0.18122,-0.002087,0.042447
0.73001,1.4,1.4851e-08,1.4524e-08,1.4737e-08,6.1853e-06,0.13993,0.21012,-0.028144,0.042742
0.85941,1.4,9.539e-08,9.1866e-08,9.3024e-08,2.6765e-05,0.14189,0.24894,-0.011236,0.034708
0.78332,1.4,1.9164e-07,1.8471e-07,1.8709e-07,5.5596e-05,0.15209,0.24445,-0.0094223,0.031555
0.56987,1.4,1.3023e-07,1.2751e-07,1.2879e-07,4.9562e-05,0.16063,0.17688,0.0038029,0.034869
0.4426,1.4,3.6591e-08,3.5833e-08,3.6074e-08,3.1446e-05,0.13078,0.1534,-0.043507,0.0016345
0.49739,1.4,3.1155e-08,3.0691e-08,3.1048e-08,6.9287e-06,0.16772,0.21548,-0.058383,0.015478
0.93172,1.4,8.7588e-08,8.4405e-08,8.5798e-08,2.3015e-05,0.13315,0.21628,0.019239,0.049758
0.91503,1.4,1.1038e-07,1.0594e-07,1.0746e-07,2.8218e-05,0.1727,0.24403,-0.011555,0.039084
1.0108,1.4,8.822e-08,8.5049e-08,8.634e-08,2.2232e-05,0.16794,0.27863,0.022085,0.051842
0.72993,1.4,1.1428e-07,1.1238e-07,1.1388e-07,4.8421e-05,0.15117,0.22913,-0.0066241,0.047865
0.87219,1.4,1.0192e-07,9.798e-08,9.9376e-08,2.8406e-05,0.1501,0.24818,-0.0018218,0.037081
0.85776,1.4,4.356e-08,4.2138e-08,4.2658e-08,1.4075e-05,0.15648,0.19821,-0.0031939,0.035939
0.60482,1.4,1.5449e-08,1.5187e-08,1.5376e-08,9.1205e-06,0.15525,0.21938,-0.011622,0.03491
0.64876,1.4,2.7752e-08,2.7217e-08,2.7551e-08,1.3897e-05,0.12238,0.17854,-0.032068,0.026124
0.69103,1.4,1.779e-08,1.7126e-08,1.7323e-08,6.6448e-06,0.17498,0.20363,-0.026495,0.034879
0.74337,1.4,1.4594e-07,1.4332e-07,1.453e-07,5.5916e-05,0.14939,0.16861,-0.020691,0.039664
0.47952,1.4,2.2754e-08,2.2404e-08,2.259e-08,1.6428e-05,0.14037,0.18334,-0.03535,0.015366
0.87763,1.4,7.5012e-08,7.2402e-08,7.337e-08,2.2407e-05,0.16052,0.20011,-0.020917,0.038635
0.56406,1.4,1.4573e-07,1.4321e-07,1.4505e-07,7.3036e-05,0.12946,0.1933,-0.046696,0.028561
0.94197,1.4,6.7621e-08,6.4925e-08,6.5893e-08,1.7441e-05,0.14836,0.22345,0.0090458,0.052755
0.69119,1.4,1.1675e-07,1.1367e-07,1.1516e-07,4.5718e-05,0.15614,0.22432,0.0149,0.046859
0.77574,1.4,3.8947e-08,3.7367e-08,3.7854e-08,1.1826e-05,0.13882,0.24411,-0.03533,0.029516
0.67224,1.4,1.7937e-08,1.744e-08,1.7622e-08,7.78e-06,0.15445,0.2367,-0.0097624,0.034598
0.79554,1.4,3.4658e-08,3.3681e-08,3.4166e-08,1.2211e-05,0.16471,0.21791,-0.0057181,0.038205
0.6327,1.4,1.336e-07,1.3144e-07,1.3315e-07,5.3381e-05,0.14856,0.17293,-0.022472,0.039691
0.87869,1.4,7.6091e-08,7.3003e-08,7.4197e-08,2.1102e-05,0.18086,0.27533,-0.016415,0.04128
0.80108,1.4,5.3208e-08,5.1558e-08,5.2323e-08,1.9214e-05,0.16074,0.24547,0.00072062,0.037047
0.9489,1.4,1.2417e-07,1.1907e-07,1.2113e-07,3.2168e-05,0.17953,0.23283,-0.015815,0.039106
0.58626,1.4,1.9173e-07,1.87e-07,1.8867e-07,7.5e-05,0.16621,0.18921,-0.030823,0.025745
0.97786,1.4,9.5014e-08,9.1308e-08,9.2897e-08,2.4232e-05,0.1552,0.25165,-0.0084773,0.047346
0.55756,1.4,9.199e-08,9.038e-08,9.1529e-08,5.5437e-05,0.1702,0.19545,-0.029444,0.024987
0.80179,1.4,2.0399e-07,1.9713e-07,1.9979e-07,6.1489e-05,0.12363,0.19934,-0.025624,0.029184
0.68814,1.4,1.5389e-08,1.5101e-08,1.5269e-08,7.5409e-06,0.16067,0.19252,-0.013045,0.03455
0.59359,1.4,1.4327e-08,1.4039e-08,1.4186e-08,7.0658e-06,0.1366,0.22425,-0.023097,0.035748
0.66599,1.4,1.0754e-07,1.0552e-07,1.0676e-07,4.7861e-05,0.16878,0.19074,-0.014587,0.044053
0.79418,1.4,1.3299e-08,1.2823e-08,1.2992e-08,4.2703e-06,0.14361,0.20743,0.0016085,0.042969
0.49347,1.4,1.8347e-08,1.799e-08,1.8203e-08,1.0714e-05,0.14741,0.20471,-0.055795,0.024982
0.75925,1.4,1.3289e-08,1.2903e-08,1.3043e-08,4.6781e-06,0.15683,0.20739,-0.012725,0.04136
1.0108,1.4,1.1175e-07,1.0771e-07,1.0925e-07,2.8667e-05,0.16635,0.24163,0.0040585,0.0423
0.85173,1.4,3.3468e-08,3.2567e-08,3.3053e-08,1.1887e-05,0.15204,0.2123,0.011313,0.042286
0.74504,1.4,2.0955e-07,2.0294e-07,2.0572e-07,8.5939e-05,0.12309,0.24085,-0.044688,0.029174
0.68781,1.4,1.2175e-08,1.1856e-08,1.1989e-08,4.8391e-06,0.17125,0.23542,-0.021216,0.04236
0.66334,1.4,1.9497e-07,1.9116e-07,1.9355e-07,8.2917e-05,0.164,0.22637,-0.0090465,0.030621
0.69838,1.4,3.3337e-08,3.2664e-08,3.2971e-08,1.1666e-05,0.10936,0.18726,-0.033706,0.01709
0.78415,1.4,9.1602e-09,8.8655e-09,8.9422e-09,3.77e-06,0.15654,0.21951,-0.05132,0.014052
0.80303,1.4,8.1766e-08,7.8899e-08,7.9859e-08,2.4188e-05,0.16041,0.26577,-0.014015,0.035768
0.73777,1.4,1.8176e-08,1.7569e-08,1.7744e-08,6.2237e-06,0.17706,0.23924,-0.013606,0.033714
0.57987,1.4,1.2956e-07,1.2677e-07,1.2805e-07,4.9921e-05,0.17079,0.20038,0.0047593,0.03615
0.743,1.4,1.7976e-07,1.7422e-07,1.7693e-07,6.4541e-05,0.12611,0.18066,-0.029871,0.031606
0.81075,1.4,4.5256e-08,4.364e-08,4.4062e-08,1.3235e-05,0.15085,0.23029,0.012809,0.047935
0.68448,1.4,1.4902e-08,1.4622e-08,1.4792e-08,6.6203e-06,0.15865,0.22786,-0.012139,0.039212
0.99033,1.4,1.4923e-07,1.4339e-07,1.4583e-07,3.4765e-05,0.16948,0.24039,-0.011911,0.040048
0.69177,1.4,2.57e-08,2.5123e-08,2.54e-08,1.1311e-05,0.15081,0.23267,-0.023652,0.027291
0.70056,1.4,3.7462e-08,3.6218e-08,3.6666e-08,1.4461e-05,0.16108,0.21346,-0.050219,0.02563
0.40799,1.3995,1.1512e-07,1.1314e-07,1.1445e-07,0.0047657,0.1582,0.14177,-0.059992,-0.0064474
0.60594,1.4,1.0872e-07,1.0626e-07,1.0781e-07,5.1917e-05,0.17321,0.24021,-0.0071261,0.047302
0.65104,1.4,1.395e-07,1.3659e-07,1.3852e-07,5.5249e-05,0.14379,0.18931,-0.0049724,0.040139
0.74941,1.4,1.7164e-07,1.6791e-07,1.6997e-07,5.9637e-05,0.15126,0.19432,-0.0018866,0.032197
0.82159,1.4,1.6691e-07,1.6128e-07,1.6362e-07,4.798e-05,0.12507,0.2547,-0.02824,0.034656
0.74395,1.4,1.5825e-07,1.5472e-07,1.5656e-07,5.4509e-05,0.15348,0.17702,-0.023051,0.035606
0.52611,1.4,6.3024e-08,6.2015e-08,6.2669e-08,4.7051e-05,0.12895,0.22079,-0.036096,0.02951
0.79421,1.4,1.6939e-07,1.6574e-07,1.6834e-07,6.8283e-05,0.16289,0.168,-0.014643,0.032568
0.52529,1.4,2.8857e-08,2.8417e-08,2.8704e-08,1.7617e-05,0.1293,0.17985,-0.039124,0.017333
0.65138,1.4,1.3084e-08,1.2808e-08,1.2955e-08,6.1414e-06,0.14844,0.19874,-0.0093894,0.040075
0.91536,1.4,8.5757e-08,8.2667e-08,8.3957e-08,2.4209e-05,0.17141,0.23302,-0.0061393,0.043447
0.73182,1.4,1.505e-07,1.4635e-07,1.4817e-07,5.6391e-05,0.12988,0.19583,-0.0087789,0.036201
0.74837,1.4,3.458e-08,3.3368e-08,3.3746e-08,1.1822e-05,0.13965,0.26226,-0.021314,0.030356
0.5917,1.4,2.545e-08,2.4852e-08,2.5126e-08,1.196e-05,0.14045,0.23448,-0.04692,0.018374
0.73763,1.4,1.5406e-08,1.4994e-08,1.517e-08,5.954e-06,0.14356,0.24461,0.021161,0.039874
0.98488,1.4,7.2858e-08,7.0294e-08,7.1182e-08,1.8767e-05,0.184,0.27607,0.017405,0.050316
0.67659,1.4,3.1953e-08,3.0996e-08,3.1312e-08,1.2326e-05,0.12144,0.18321,-0.044076,0.020834
0.69531,1.4,1.6085e-08,1.5535e-08,1.5716e-08,5.8922e-06,0.14705,0.20571,-0.035298,0.036617
0.60303,1.4,1.5515e-08,1.5207e-08,1.5347e-08,8.1448e-06,0.12408,0.22905,-0.0227,0.033023
0.71732,1.4,1.3844e-08,1.3587e-08,1.3767e-08,6.5097e-06,0.1672,0.22128,-0.028747,0.042634
0.68027,1.4,2.1583e-08,2.0861e-08,2.1114e-08,8.7149e-06,0.16422,0.25607,-0.02755,0.032672
0.57666,1.4,1.3617e-07,1.3421e-07,1.3526e-07,5.1872e-05,0.15651,0.18005,0.00035165,0.030158
0.65398,1.4,2.0405e-07,1.9896e-07,2.012e-07,9.5941e-05,0.12664,0.23871,-0.027736,0.027012
0.4907,1.4,2.8006e-08,2.732e-08,2.7642e-08,1.0451e-05,0.15803,0.19339,-0.047193,0.011531
0.81952,1.4,1.4743e-08,1.434e-08,1.4484e-08,5.0827e-06,0.12775,0.20204,0.01153,0.036307
0.70965,1.4,3.2205e-08,3.1465e-08,3.1946e-08,1.2812e-05,0.12506,0.19492,-0.015061,0.028142
0.61287,1.4,1.6749e-07,1.6489e-07,1.6689e-07,6.3765e-05,0.12698,0.21306,-0.010602,0.030971
0.76109,1.4,4.9247e-08,4.7892e-08,4.8426e-08,1.5314e-05,0.13314,0.19826,-0.035319,0.024006
0.81739,1.4,1.095e-07,1.0558e-07,1.0696e-07,3.1403e-05,0.17416,0.2369,-0.00031112,0.035735
0.64948,1.4,4.0941e-08,4.0086e-08,4.0499e-08,1.8825e-05,0.15066,0.20975,-0.031259,0.023004
0.83207,1.4,3.2519e-08,3.1543e-08,3.1858e-08,1.073e-05,0.1352,0.23609,0.013929,0.037882
0.81468,1.4,6.696e-08,6.4651e-08,6.5259e-08,1.9478e-05,0.1497,0.21715,0.0033926,0.038497
0.6086,1.4,2.1001e-07,2.0437e-07,2.064e-07,8.2525e-05,0.13245,0.20894,-0.040642,0.026946
0.92384,1.4,5.1857e-08,5.0209e-08,5.1015e-08,1.6013e-05,0.1503,0.23562,0.009713,0.043413
0.74657,1.4,2.9741e-08,2.9173e-08,2.9451e-08,1.1382e-05,0.16616,0.20442,0.0061749,0.040924
0.59198,1.4,2.9556e-08,2.8781e-08,2.9054e-08,1.3542e-05,0.15191,0.20584,-0.031753,0.022846
0.64387,1.4,1.7688e-07,1.734e-07,1.7536e-07,6.1559e-05,0.15173,0.19315,-0.039719,0.032709
0.90495,1.4,6.7413e-08,6.4898e-08,6.5779e-08,1.9987e-05,0.17134,0.23837,-0.023187,0.042217
0.67737,1.4,1.7047e-08,1.6746e-08,1.6916e-08,8.2406e-06,0.17134,0.16736,-0.023867,0.032756
0.7256,1.4,1.9678e-07,1.9088e-07,1.9261e-07,6.6838e-05,0.14688,0.20963,-0.021398,0.029157
0.62989,1.4,1.7377e-08,1.6918e-08,1.7057e-08,8.0054e-06,0.12275,0.22374,-0.012327,0.029373
0.66239,1.4,3.0697e-08,3.0162e-08,3.058e-08,1.667e-05,0.14918,0.19213,-0.018701,0.027255
0.84418,1.4,5.6817e-08,5.4987e-08,5.5631e-08,1.8292e-05,0.17432,0.20227,0.0081408,0.04387
0.81586,1.4,4.8026e-08,4.6616e-08,4.7253e-08,1.7069e-05,0.17031,0.23669,-0.021073,0.034059
0.64203,1.4,1.4478e-08,1.419e-08,1.4359e-08,7.1143e-06,0.16745,0.20505,-0.012215,0.037886
0.58838,1.4,1.351e-07,1.3323e-07,1.3462e-07,5.2375e-05,0.17061,0.22394,-0.014936,0.036237
0.88586,1.4,6.7973e-08,6.5982e-08,6.6732e-08,2.1682e-05,0.14014,0.2047,0.01402,0.042096
0.58754,1.4,2.5071e-08,2.4568e-08,2.4848e-08,1.321e-05,0.13855,0.23446,-0.026759,0.026037
0.62782,1.4,1.8725e-07,1.8401e-07,1.8611e-07,0.00010516,0.16063,0.1719,-0.029956,0.026456
0.57961,1.4,1.1417e-07,1.1234e-07,1.1359e-07,4.8714e-05,0.15578,0.19424,0.0031076,0.041152
0.56397,1.4,1.5122e-08,1.4894e-08,1.4995e-08,8.3658e-06,0.16201,0.19747,-0.014601,0.028886
0.67282,1.4,1.3702e-08,1.3365e-08,1.3567e-08,6.4301e-06,0.16775,0.19854,-0.017151,0.041855
0.93224,1.4,3.5417e-08,3.4442e-08,3.4946e-08,1.1064e-05,0.16661,0.21815,0.0088657,0.047556
0.66564,1.4,1.4841e-07,1.4487e-07,1.4627e-07,5.7151e-05,0.12172,0.19946,-0.02655,0.033166
0.54936,1.4,1.9697e-07,1.9307e-07,1.9464e-07,7.5517e-05,0.16696,0.21475,-0.0058923,0.021799
0.74388,1.4,1.992e-07,1.9412e-07,1.9672e-07,7.1684e-05,0.14128,0.23087,-0.020529,0.030455
0.59956,1.4,1.7954e-07,1.7544e-07,1.7778e-07,7.4066e-05,0.17146,0.18291,-0.01558,0.029454
0.56467,1.4,2.206e-08,2.1672e-08,2.1944e-08,1.3674e-05,0.14135,0.16225,-0.044756,0.021749
0.66935,1.4,1.3056e-08,1.2786e-08,1.2912e-08,5.5776e-06,0.13961,0.2076,0.017743,0.040654
0.76925,1.4,1.8266e-07,1.7724e-07,1.7931e-07,6.0941e-05,0.14919,0.19211,-0.0052875,0.031371
0.67053,1.4,3.1953e-08,3.1164e-08,3.1505e-08,1.3476e-05,0.15019,0.1954,-0.022766,0.024828
0.68173,1.4,1.3945e-08,1.3623e-08,1.3775e-08,6.7786e-06,0.15101,0.17841,-0.014663,0.037253
0.74922,1.4,1.3975e-08,1.3581e-08,1.3715e-08,5.1675e-06,0.13846,0.25513,0.012155,0.03987
0.70275,1.4,1.5803e-07,1.5421e-07,1.5592e-07,5.8805e-05,0.13753,0.18859,-0.022188,0.03228
0.39289,1.4,2.8809e-08,2.8346e-08,2.8535e-08,2.6161e-05,0.16775,0.20412,-0.043765,0.015674
0.75482,1.4,3.5795e-08,3.4714e-08,3.5102e-08,1.2529e-05,0.133,0.18757,0.016085,0.042503
0.82941,1.4,1.7038e-07,1.649e-07,1.6703e-07,4.664e-05,0.13691,0.19166,-0.0052617,0.031335
0.95097,1.4,7.3649e-08,7.0985e-08,7.2061e-08,1.9552e-05,0.15414,0.25262,-0.012875,0.048765
0.73303,1.4,1.8246e-07,1.783e-07,1.8072e-07,6.5813e-05,0.16251,0.18694,0.00083336,0.03045
0.70005,1.4,7.955e-09,7.7595e-09,7.8555e-09,2.9385e-06,0.14002,0.18484,-0.055273,0.016383
0.79607,1.4,3.2722e-08,3.1963e-08,3.2329e-08,1.1795e-05,0.15265,0.20334,-0.0059884,0.042579
0.86377,1.4,9.8003e-08,9.4441e-08,9.573e-08,2.6388e-05,0.12451,0.246,-0.021652,0.032406
0.50999,1.4,1.9253e-08,1.895e-08,1.9197e-08,1.3604e-05,0.14576,0.16677,-0.036905,0.022854
0.94657,1.4,1.0454e-07,1.0075e-07,1.0228e-07,2.6988e-05,0.168,0.21488,0.0042356,0.044494
0.85446,1.4,3.6308e-08,3.5273e-08,3.5859e-08,1.1571e-05,0.15582,0.22232,0.022743,0.048072
0.81837,1.4,1.5381e-07,1.4939e-07,1.5167e-07,5.3487e-05,0.13479,0.21759,-0.011899,0.04182
0.55161,1.4,1.7109e-07,1.6759e-07,1.6926e-07,9.8124e-05,0.17019,0.16729,-0.045191,0.022917
0.91659,1.4,9.3827e-08,9.0603e-08,9.1588e-08,2.5298e-05,0.13459,0.25562,-0.011439,0.036701
0.81603,1.4,2.3394e-07,2.2524e-07,2.2851e-07,6.2298e-05,0.12453,0.23889,-0.042106,0.033317
0.74801,1.4,1.7698e-08,1.7253e-08,1.7451e-08,6.8005e-06,0.16634,0.24088,-0.017984,0.033862
0.7722,1.4,1.3507e-08,1.3066e-08,1.3195e-08,4.6772e-06,0.14145,0.2084,0.010003,0.0404
0.78096,1.4,1.8132e-07,1.759e-07,1.7802e-07,5.8666e-05,0.15089,0.22935,-0.0050221,0.033876
0.43431,1.4,6.9224e-08,6.8117e-08,6.8677e-08,5.5863e-05,0.12932,0.18323,-0.026555,0.022578
0.82208,1.4,6.8764e-08,6.6285e-08,6.697e-08,2.0676e-05,0.15109,0.22908,0.0099691,0.03867
0.60825,1.4,1.6032e-08,1.58e-08,1.5935e-08,8.6667e-06,0.16786,0.22925,-0.0078849,0.033016
0.61644,1.4,5.4693e-08,5.2983e-08,5.355e-08,2.2621e-05,0.13698,0.2442,-0.050077,0.020711
1.014,1.4,1.6619e-07,1.5984e-07,1.6212e-07,3.8978e-05,0.15682,0.24416,-0.009436,0.033642
0.63072,1.4,2.9148e-08,2.8422e-08,2.8729e-08,1.4327e-05,0.12978,0.23983,-0.025713,0.025698
0.59522,1.4,4.1572e-08,4.0684e-08,4.1148e-08,1.8839e-05,0.15992,0.20341,-0.036408,0.016152
0.53798,1.4,1.038e-07,1.0221e-07,1.0337e-07,4.7561e-05,0.15514,0.21432,5.1164e-05,0.036961
0.86053,1.4,1.3013e-07,1.2501e-07,1.2649e-07,3.1982e-05,0.13732,0.26726,-0.034805,0.029674
1.0354,1.4,9.8708e-08,9.5172e-08,9.6598e-08,2.4858e-05,0.14992,0.26333,-0.010549,0.044668
0.7526,1.4,1.8381e-07,1.7829e-07,1.8086e-07,6.0957e-05,0.14417,0.2477,-0.025486,0.03634
0.53872,1.4,1.4426e-07,1.4201e-07,1.4344e-07,4.2948e-05,0.13625,0.1647,0.0021712,0.02747
0.78274,1.4,1.5905e-07,1.5401e-07,1.5627e-07,4.942e-05,0.15967,0.20068,-0.0051608,0.038578
0.85451,1.4,1.6518e-07,1.5837e-07,1.6053e-07,4.5354e-05,0.138,0.24655,-0.033406,0.031712
0.55467,1.4,3.3686e-08,3.2971e-08,3.31e-08,1.5693e-05,0.16293,0.22498,-0.059924,-0.0066251
0.76123,1.4,2.1438e-07,2.066e-07,2.0926e-07,5.9873e-05,0.12002,0.22561,-0.02726,0.028332
0.43182,1.4,1.9735e-08,1.9411e-08,1.9612e-08,0.0015137,0.13998,0.15569,-0.059997,-0.019341
0.57977,1.4,2.1052e-07,2.0622e-07,2.0813e-07,9.322e-05,0.16245,0.23189,-0.040011,0.025088
0.55912,1.4,1.6402e-08,1.6094e-08,1.624e-08,9.8834e-06,0.16932,0.216,-0.015253,0.02935
0.79092,1.4,2.9642e-08,2.8774e-08,2.909e-08,9.905e-06,0.15071,0.19332,0.019301,0.040398
0.71572,1.4,1.7138e-08,1.6663e-08,1.682e-08,6.1724e-06,0.13317,0.20066,0.0082789,0.031768
0.95488,1.4,7.7853e-08,7.482e-08,7.5785e-08,1.995e-05,0.14829,0.22737,0.0033834,0.048108
0.52525,1.4,9.4163e-08,9.2723e-08,9.3636e-08,5.4351e-05,0.14455,0.18595,-0.036244,0.018878
0.43198,1.4,2.8081e-08,2.7594e-08,2.7939e-08,0.0029469,0.16603,0.14237,-0.059997,0.011134
0.70212,1.4,1.6237e-08,1.5864e-08,1.6084e-08,7.5815e-06,0.14377,0.22229,-0.025117,0.037832
0.80398,1.4,3.3898e-08,3.2955e-08,3.3331e-08,1.1911e-05,0.17024,0.24865,-0.015936,0.039029
1.0536,1.4,7.1323e-08,6.8656e-08,6.9745e-08,1.6049e-05,0.1875,0.26624,0.043347,0.061199
0.5067,1.4,1.6933e-08,1.6634e-08,1.6852e-08,0.00087016,0.19228,0.21413,-0.059998,-0.022788
0.92054,1.4,5.4065e-08,5.2668e-08,5.335e-08,1.6905e-05,0.15271,0.23995,0.02355,0.046492
0.47307,1.4,6.5374e-08,6.437e-08,6.4888e-08,4.9293e-05,0.17075,0.17931,-0.020689,0.025549
0.84816,1.4,9.8304e-08,9.4346e-08,9.5765e-08,2.627e-05,0.15383,0.25732,-0.019855,0.036305
0.81023,1.4,6.2411e-08,6.0979e-08,6.1871e-08,2.3545e-05,0.1479,0.23708,0.00045072,0.035588
0.6605,1.4,1.8899e-07,1.8528e-07,1.8755e-07,8.0202e-05,0.1554,0.21625,-0.0063867,0.028604
0.72391,1.4,2.0121e-07,1.9449e-07,1.9714e-07,6.5201e-05,0.12446,0.18707,-0.030582,0.029435
0.6062,1.4,1.894e-07,1.8595e-07,1.8784e-07,9.5745e-05,0.1628,0.19461,-0.021884,0.024299
0.65433,1.4,1.1807e-07,1.1582e-07,1.1734e-07,5.1094e-05,0.14036,0.20758,-0.0087957,0.04307
0.51931,1.4,7.2897e-08,7.1665e-08,7.2506e-08,5.6354e-05,0.1622,0.21264,-0.023503,0.031504
0.59218,1.4,1.8552e-07,1.8228e-07,1.8436e-07,6.2788e-05,0.16254,0.21787,-0.025651,0.029264
0.84713,1.4,5.6043e-08,5.398e-08,5.4724e-08,1.6302e-05,0.18572,0.20798,0.018926,0.050247
0.94162,1.4,6.754e-08,6.5551e-08,6.6583e-08,2.0885e-05,0.14437,0.2032,-0.0018281,0.047881
0.89197,1.4,6.6198e-08,6.4207e-08,6.5124e-08,2.0395e-05,0.17136,0.22774,-0.021285,0.037058
0.75655,1.4,1.9026e-07,1.8518e-07,1.8783e-07,6.1952e-05,0.16831,0.22995,-0.02995,0.03433
0.77893,1.4,1.3302e-08,1.2807e-08,1.2981e-08,4.6306e-06,0.14794,0.20137,-0.010958,0.043056
0.96293,1.4,8.0694e-08,7.766e-08,7.8697e-08,1.9616e-05,0.13784,0.23025,0.010486,0.051482
0.82979,1.4,9.0182e-08,8.6571e-08,8.7707e-08,2.4271e-05,0.14599,0.25866,-0.024412,0.035904
0.74306,1.4,1.2745e-08,1.2325e-08,1.2433e-08,4.4025e-06,0.14524,0.19528,0.0049432,0.040682
0.89453,1.4,1.4336e-07,1.3802e-07,1.3991e-07,3.6121e-05,0.16288,0.2502,-0.023517,0.030257
0.5046,1.4,3.2365e-08,3.1847e-08,3.2194e-08,2.3257e-05,0.1597,0.17075,-0.052529,0.018387
0.56788,1.4,2.2478e-08,2.1975e-08,2.2199e-08,1.0321e-05,0.11894,0.22803,-0.053179,0.0202
0.64927,1.4,1.9646e-08,1.9108e-08,1.926e-08,9.1984e-06,0.12581,0.21094,-0.012081,0.02567
0.81357,1.4,7.8033e-08,7.556e-08,7.6438e-08,2.4311e-05,0.15393,0.2238,0.001735,0.030401
0.64931,1.4,5.3834e-08,5.2545e-08,5.3111e-08,1.9436e-05,0.14594,0.22525,-0.051275,0.01786
0.94801,1.4,1.0137e-07,9.7747e-08,9.9103e-08,2.6634e-05,0.15415,0.2311,-0.011857,0.041107
0.91861,1.4,1.0237e-07,9.8573e-08,9.9882e-08,2.6024e-05,0.17161,0.27098,-0.026867,0.037861
0.66314,1.4,4.2533e-08,4.152e-08,4.1939e-08,1.7511e-05,0.16218,0.23561,-0.038256,0.022132
0.87318,1.4,3.0438e-08,2.9585e-08,3.0042e-08,9.8296e-06,0.15542,0.23458,0.0018333,0.054949
0.65003,1.4,5.0789e-08,4.9177e-08,4.9842e-08,1.9699e-05,0.14419,0.1765,-0.048311,0.02041
0.77679,1.4,2.3922e-08,2.3237e-08,2.3545e-08,9.2257e-06,0.13748,0.23058,-0.022812,0.028619
0.84487,1.4,6.6934e-08,6.4659e-08,6.5573e-08,1.9719e-05,0.17566,0.21263,-0.0067549,0.046472
0.47178,1.4,3.4393e-08,3.3705e-08,3.4046e-08,1.9851e-05,0.13701,0.18328,-0.042012,0.012384
0.92406,1.4,8.3278e-08,8.0541e-08,8.1684e-08,2.2862e-05,0.13106,0.25131,-7.734e-05,0.045062
0.91935,1.4,1.0444e-07,1.0045e-07,1.0187e-07,2.7067e-05,0.16423,0.23067,-0.0052856,0.040267
0.52413,1.4,1.8382e-07,1.8003e-07,1.8215e-07,8.4797e-05,0.16722,0.19586,-0.026129,0.024716
0.68333,1.4,1.8922e-07,1.8579e-07,1.8813e-07,8.8966e-05,0.12842,0.22261,-0.0060915,0.028586
0.87184,1.4,1.762e-08,1.6942e-08,1.7177e-08,4.7407e-06,0.16494,0.25811,-0.026326,0.028348
0.87035,1.4,1.8304e-07,1.7591e-07,1.7806e-07,4.794e-05,0.12652,0.233,-0.01378,0.027373
0.98964,1.4,5.9551e-08,5.7312e-08,5.7902e-08,1.4717e-05,0.13631,0.2632,0.020833,0.049893
0.87624,1.4,4.04e-08,3.8981e-08,3.9509e-08,1.2355e-05,0.13803,0.24273,0.017378,0.048295
0.89889,1.4,1.3009e-07,1.249e-07,1.2678e-07,3.4668e-05,0.14698,0.19945,-0.0054735,0.032866
0.83296,1.4,6.7085e-08,6.5041e-08,6.5825e-08,2.0251e-05,0.16686,0.26155,-0.0025618,0.03902
0.77809,1.4,1.5442e-08,1.5107e-08,1.5282e-08,5.7862e-06,0.15845,0.18665,-0.0057064,0.036796
0.84265,1.4,1.771e-07,1.7177e-07,1.7408e-07,5.367e-05,0.12778,0.19658,-0.0082039,0.030501
0.82574,1.4,6.2417e-08,6.0497e-08,6.1269e-08,1.8809e-05,0.13492,0.20571,0.018431,0.043519
0.67822,1.4,2.0295e-07,1.9751e-07,1.999e-07,8.2127e-05,0.17069,0.22009,-0.013774,0.028721
0.77047,1.4,1.6618e-08,1.6183e-08,1.6415e-08,6.5442e-06,0.15116,0.23755,-0.035597,0.04049
0.7084,1.4,1.9277e-07,1.8941e-07,1.9205e-07,9.2654e-05,0.16019,0.23413,-0.025143,0.03192
0.71213,1.4,1.6633e-07,1.629e-07,1.6453e-07,6.0025e-05,0.15404,0.18559,-0.028618,0.031496
0.80657,1.4,5.5116e-08,5.2987e-08,5.3806e-08,1.6901e-05,0.1547,0.22647,0.0037934,0.046913
0.83529,1.4,3.1671e-08,3.0849e-08,3.1277e-08,1.1257e-05,0.16746,0.21558,0.020583,0.051341
0.76688,1.4,1.6079e-08,1.5601e-08,1.5806e-08,6.0741e-06,0.17528,0.25381,0.0090741,0.042634
0.78061,1.4,1.6137e-08,1.5778e-08,1.6002e-08,6.4833e-06,0.16789,0.22866,-0.024303,0.041236
0.84875,1.4,3.3029e-08,3.2005e-08,3.2475e-08,1.0746e-05,0.17133,0.21879,0.0027407,0.051223
0.67126,1.4,1.9385e-07,1.8986e-07,1.9203e-07,8.8548e-05,0.16803,0.19204,-0.028767,0.027856
0.8793,1.4,1.0047e-07,9.7083e-08,9.8239e-08,2.7763e-05,0.14983,0.20604,-0.012668,0.033871
1.0405,1.4,1.6604e-07,1.5993e-07,1.6179e-07,3.6152e-05,0.13187,0.23179,0.011356,0.037494
0.75654,1.4,1.6817e-07,1.6365e-07,1.6557e-07,5.5219e-05,0.14557,0.1994,-0.0027669,0.034119
0.65695,1.4,1.4643e-07,1.4382e-07,1.4574e-07,5.902e-05,0.14851,0.17733,-0.018735,0.036852
0.77596,1.4,1.4076e-08,1.3655e-08,1.3784e-08,4.9744e-06,0.1752,0.19384,-0.022358,0.037782
0.67244,1.4,1.884e-07,1.8453e-07,1.8753e-07,7.2935e-05,0.15083,0.23706,-0.044031,0.039407
0.9233,1.4,9.3199e-08,8.9963e-08,9.1293e-08,2.5117e-05,0.17438,0.26182,0.005642,0.045212
0.78816,1.4,1.5859e-08,1.544e-08,1.5639e-08,6.0404e-06,0.13703,0.24202,-0.0033898,0.038697
0.55682,1.4,1.6212e-08,1.5918e-08,1.6106e-08,8.5385e-06,0.16114,0.23364,-0.011481,0.034193
0.72794,1.4,2.4949e-08,2.434e-08,2.4681e-08,1.0009e-05,0.16125,0.20367,-0.018695,0.028227
0.71097,1.4,1.9552e-07,1.8953e-07,1.922e-07,8.0328e-05,0.162,0.19823,-0.025186,0.03028
0.73183,1.4,1.8731e-07,1.832e-07,1.8513e-07,6.9611e-05,0.13413,0.19428,-0.021275,0.027565
0.72899,1.4,1.7222e-08,1.6734e-08,1.6981e-08,6.6694e-06,0.15919,0.24112,-0.021487,0.038412
0.5836,1.4,2.2005e-08,2.1653e-08,2.1862e-08,1.2114e-05,0.15436,0.16362,-0.012636,0.022379
0.65596,1.4,2.8686e-08,2.8213e-08,2.8529e-08,1.4217e-05,0.15849,0.18398,-0.027775,0.026739
0.84375,1.4,1.6277e-07,1.5751e-07,1.6e-07,5.1015e-05,0.1583,0.19111,-0.033891,0.036825
0.67849,1.4,2.0057e-07,1.9569e-07,1.9775e-07,7.1017e-05,0.15183,0.24146,0.0016986,0.029279
0.61265,1.4,4.081e-08,3.9664e-08,4.0076e-08,1.5785e-05,0.11323,0.20276,-0.020871,0.01568
0.90613,1.4,4.5329e-08,4.3792e-08,4.4334e-08,1.3284e-05,0.14596,0.24639,0.029276,0.050704
0.80909,1.4,5.9415e-08,5.7718e-08,5.8479e-08,2.1397e-05,0.1772,0.21792,-0.0077687,0.033588
0.59279,1.4,4.0793e-08,4.0092e-08,4.0412e-08,2.116e-05,0.15709,0.16428,-0.039306,0.016289
0.75074,1.4,1.4635e-08,1.4154e-08,1.4303e-08,5.3881e-06,0.16358,0.2432,0.0027302,0.039943
0.84575,1.4,1.4137e-07,1.3576e-07,1.3736e-07,3.6662e-05,0.1513,0.23199,-0.0027964,0.027081
0.64379,1.4,1.8581e-07,1.8184e-07,1.8421e-07,0.00010651,0.17082,0.16952,-0.024224,0.026939
0.7045,1.4,1.4487e-08,1.4296e-08,1.4447e-08,6.8641e-06,0.1387,0.17792,-0.0067851,0.037613
0.56029,1.4,1.3121e-07,1.2863e-07,1.3007e-07,4.9335e-05,0.14187,0.17625,-0.0063213,0.034249
0.68387,1.4,4.7726e-08,4.6768e-08,4.7322e-08,2.0426e-05,0.15857,0.18917,-0.050706,0.022389
0.49325,1.4,1.6033e-08,1.5755e-08,1.5852e-08,9.6094e-06,0.15802,0.23513,-0.011277,0.026934
0.53849,1.4,1.7067e-07,1.6752e-07,1.6912e-07,0.00010994,0.16343,0.17255,-0.021612,0.020704
0.72387,1.4,2.9098e-08,2.8387e-08,2.8693e-08,1.2748e-05,0.14626,0.18783,-0.016358,0.024487
0.74801,1.4,1.9325e-07,1.8842e-07,1.9058e-07,7.1286e-05,0.12526,0.23223,-0.014661,0.031408
0.56609,1.4,1.689e-07,1.6625e-07,1.6819e-07,5.2258e-05,0.1646,0.20944,-0.023907,0.032103
0.62372,1.4,2.9888e-08,2.9317e-08,2.9704e-08,1.6308e-05,0.17125,0.15877,-0.035669,0.027078
0.50965,1.4,1.85e-07,1.8113e-07,1.8272e-07,0.00010066,0.13668,0.21458,-0.026383,0.01994
0.6246,1.4,3.8921e-08,3.8021e-08,3.841e-08,1.6539e-05,0.15113,0.18794,-0.027062,0.018695
0.84559,1.4,6.2866e-08,6.0639e-08,6.1561e-08,1.9147e-05,0.17002,0.24586,-0.017698,0.039314
0.73791,1.4,2.7251e-08,2.6707e-08,2.6968e-08,1.1532e-05,0.15208,0.20795,-0.028854,0.025279
0.62667,1.4,1.9344e-07,1.8902e-07,1.9146e-07,9.0468e-05,0.15109,0.19584,-0.029837,0.028437
0.83196,1.4,2.0639e-07,1.9947e-07,2.0192e-07,5.7272e-05,0.14449,0.1891,-0.032858,0.030125
0.57935,1.4,1.8941e-07,1.8562e-07,1.8816e-07,6.6169e-05,0.16338,0.22384,-0.011814,0.030862
0.99736,1.4,1.0795e-07,1.0382e-07,1.0541e-07,2.7755e-05,0.1548,0.21071,-0.0017451,0.045112
0.6919,1.4,1.7365e-07,1.7093e-07,1.7304e-07,8.5487e-05,0.14882,0.16433,-0.010249,0.028169
0.57233,1.4,1.6549e-08,1.6243e-08,1.6388e-08,9.0281e-06,0.16752,0.23183,-0.018141,0.031927
0.66935,1.4,2.7189e-08,2.6462e-08,2.6764e-08,1.0841e-05,0.1211,0.20397,-0.023475,0.02515
0.64653,1.4,1.3522e-08,1.3303e-08,1.3461e-08,7.2856e-06,0.15147,0.20021,-0.02386,0.037722
0.45831,1.4,2.3547e-09,2.3141e-09,2.3386e-09,6.3875e-05,0.15309,0.14537,-0.06,0.018651
0.56292,1.4,1.2818e-07,1.261e-07,1.2741e-07,5.0409e-05,0.17957,0.20745,-0.0077245,0.036278
0.55222,1.4,1.6701e-07,1.6412e-07,1.6605e-07,7.5907e-05,0.1699,0.21439,-0.049218,0.026514
0.79904,1.4,9.0754e-08,8.7722e-08,8.8741e-08,2.6802e-05,0.16431,0.25275,-0.0077721,0.035735
0.67816,1.4,1.9004e-07,1.8595e-07,1.8834e-07,9.8559e-05,0.13524,0.22417,-0.018708,0.029008
0.57712,1.4,1.7643e-08,1.7203e-08,1.7345e-08,8.0709e-06,0.16545,0.2204,-0.0094951,0.029058
0.81191,1.4,5.8895e-08,5.706e-08,5.7608e-08,1.8292e-05,0.17022,0.23832,-0.011403,0.039221
0.60215,1.4,1.6253e-08,1.5866e-08,1.6033e-08,8.5602e-06,0.12616,0.20876,-0.016955,0.031616
0.77473,1.4,1.8498e-07,1.7928e-07,1.8155e-07,7.1156e-05,0.12519,0.19702,-0.019237,0.026844
0.62245,1.4,1.3652e-08,1.3314e-08,1.3446e-08,5.9536e-06,0.13099,0.20238,0.00035065,0.036234
0.68099,1.4,1.4709e-07,1.4479e-07,1.4709e-07,5.5654e-05,0.15938,0.21843,-0.018133,0.041355
0.608,1.4,3.3644e-08,3.2994e-08,3.3432e-08,1.6075e-05,0.1276,0.20515,-0.050553,0.018911
0.74371,1.4,1.1386e-07,1.1098e-07,1.1246e-07,4.3688e-05,0.15692,0.19983,-0.01361,0.047103
0.53592,1.4,1.3648e-07,1.3407e-07,1.3595e-07,5.8281e-05,0.1308,0.21338,-0.034312,0.029122
0.85867,1.4,8.511e-08,8.2439e-08,8.3534e-08,2.5837e-05,0.15237,0.23048,-0.0028275,0.038358
0.90325,1.4,6.9987e-08,6.7556e-08,6.8473e-08,2.0645e-05,0.17233,0.21538,0.0027577,0.044104
0.79555,1.4,1.9461e-07,1.8754e-07,1.9005e-07,5.8409e-05,0.15362,0.19628,-0.01232,0.027646
0.7181,1.4,1.5973e-08,1.5474e-08,1.5646e-08,6.4879e-06,0.14403,0.19097,-0.0016945,0.034397
0.53956,1.4,1.5751e-07,1.5475e-07,1.5655e-07,5.3051e-05,0.15071,0.17985,-0.019158,0.029369
0.7282,1.4,1.6908e-08,1.6373e-08,1.6606e-08,6.7369e-06,0.16987,0.22335,-0.0090085,0.038221
1.0518,1.4,8.5191e-08,8.2105e-08,8.3301e-08,2.1329e-05,0.156,0.23673,0.018633,0.050057
0.58403,1.4,1.8471e-08,1.8082e-08,1.8228e-08,1.0065e-05,0.12039,0.21169,-0.034938,0.027327
0.54941,1.4,1.2139e-07,1.1898e-07,1.2e-07,3.7514e-05,0.1257,0.19121,-0.044062,0.017187
0.87974,1.4,8.4788e-08,8.2074e-08,8.3193e-08,2.4488e-05,0.16052,0.2336,-0.0057497,0.039987
0.86435,1.4,7.3719e-08,7.1296e-08,7.2027e-08,2.0675e-05,0.16162,0.23252,-0.001766,0.042181
0.65016,1.4,3.8544e-08,3.7451e-08,3.7841e-08,1.5748e-05,0.13819,0.22775,-0.039016,0.020954
0.73035,1.4,1.3825e-08,1.3474e-08,1.3626e-08,5.4414e-06,0.13323,0.20401,0.0076111,0.040589
0.74914,1.4,1.6395e-07,1.5979e-07,1.6196e-07,5.8867e-05,0.14004,0.22788,-0.011086,0.03666
0.79433,1.4,1.8941e-07,1.843e-07,1.8703e-07,6.9036e-05,0.13532,0.23919,-0.010354,0.032104
0.65273,1.4,1.6688e-08,1.6311e-08,1.6451e-08,7.8193e-06,0.16172,0.18665,0.001711,0.029981
1.0329,1.4,8.5527e-08,8.2332e-08,8.3354e-08,1.9384e-05,0.14727,0.28151,0.0085942,0.050367
0.86062,1.4,7.4075e-08,7.1718e-08,7.2639e-08,2.2971e-05,0.15599,0.22581,-0.018759,0.029797
0.78982,1.4,1.588e-07,1.5445e-07,1.5669e-07,5.4633e-05,0.14475,0.18977,-0.008659,0.038364
0.54495,1.4,1.0128e-07,9.976e-08,1.01e-07,5.8277e-05,0.14801,0.15789,-0.022155,0.038011
0.80979,1.4,5.6149e-08,5.4463e-08,5.5145e-08,2.0325e-05,0.16831,0.23278,-0.0072308,0.032996
0.52133,1.4,1.2196e-07,1.1992e-07,1.2129e-07,4.2786e-05,0.1708,0.18148,-0.041296,0.03001
0.51926,1.4,1.7048e-07,1.6736e-07,1.6887e-07,3.4244e-05,0.17115,0.1861,-0.014586,0.023093
0.66799,1.4,1.6201e-08,1.5807e-08,1.5973e-08,7.0421e-06,0.1299,0.18398,0.011119,0.03217
0.77203,1.4,1.9874e-07,1.9342e-07,1.958e-07,6.3804e-05,0.16635,0.22201,-0.023381,0.031089
0.79018,1.4,4.7552e-08,4.582e-08,4.6335e-08,1.4636e-05,0.14711,0.26091,0.017847,0.04457
0.72393,1.4,2.8206e-08,2.7595e-08,2.7976e-08,1.2394e-05,0.15903,0.21429,-0.032852,0.03057
0.77084,1.4,5.6946e-08,5.4728e-08,5.5306e-08,1.6487e-05,0.14197,0.22648,-0.031883,0.027061
0.49834,1.4,3.0065e-08,2.9574e-08,2.9834e-08,1.2011e-05,0.14004,0.20798,-0.058984,0.019692
0.80288,1.4,1.6233e-08,1.5665e-08,1.5896e-08,5.377e-06,0.1588,0.2287,-0.017782,0.038046
0.57077,1.4,1.2689e-07,1.2494e-07,1.2652e-07,5.2481e-05,0.13348,0.19995,-0.016065,0.036944
0.77356,1.4,1.2617e-08,1.2393e-08,1.2559e-08,5.4834e-06,0.15645,0.16901,0.0023423,0.046975
1.0579,1.4,1.0973e-07,1.0587e-07,1.0769e-07,2.6966e-05,0.17026,0.23635,-0.025526,0.040932
0.81343,1.4,3.1677e-08,3.0615e-08,3.1012e-08,1.0372e-05,0.15182,0.23942,0.012746,0.044692
0.59237,1.4,1.6824e-07,1.6542e-07,1.6713e-07,6.0849e-05,0.14213,0.2048,-0.011052,0.030562
0.90474,1.4,9.1659e-08,8.8743e-08,9.0174e-08,2.744e-05,0.16713,0.24556,0.0066992,0.039255
0.5878,1.4,3.0562e-08,3.0074e-08,3.0412e-08,1.7502e-05,0.12932,0.19426,-0.035409,0.020081
0.93029,1.4,9.1079e-08,8.7702e-08,8.8715e-08,2.3729e-05,0.1456,0.23769,-0.013359,0.042443
0.75544,1.4,1.6502e-08,1.6022e-08,1.6225e-08,6.2274e-06,0.14266,0.20071,-0.0013945,0.036811
0.71987,1.4,3.3832e-08,3.2649e-08,3.3143e-08,1.1814e-05,0.16062,0.25257,-0.02,0.02632
0.59435,1.4,1.1529e-07,1.1249e-07,1.1374e-07,4.8763e-05,0.17201,0.19825,-0.0078964,0.040485
0.83913,1.4,3.1866e-08,3.1086e-08,3.1525e-08,1.1214e-05,0.16621,0.17586,0.00028515,0.048664
0.88823,1.4,4.2281e-08,4.0988e-08,4.1564e-08,1.3059e-05,0.12922,0.21648,0.0054677,0.038843
0.9277,1.4,6.0719e-08,5.894e-08,5.9743e-08,1.8613e-05,0.13632,0.21121,-0.0027876,0.048709
0.79618,1.4,3.4379e-08,3.3316e-08,3.3737e-08,1.0645e-05,0.16782,0.22863,-0.019458,0.03998
0.95011,1.4,9.9541e-08,9.5727e-08,9.6873e-08,2.5988e-05,0.16607,0.21818,0.0080431,0.040869
0.85181,1.4,3.3552e-08,3.2576e-08,3.308e-08,1.0676e-05,0.14258,0.19261,-0.01108,0.044788
0.59641,1.4,1.6364e-08,1.6008e-08,1.6151e-08,7.7776e-06,0.15881,0.22098,0.0018625,0.032321
0.74643,1.4,1.6721e-07,1.6206e-07,1.644e-07,5.3344e-05,0.14922,0.19622,-0.033091,0.036502
1.0144,1.4,8.5538e-08,8.2314e-08,8.3442e-08,2.0387e-05,0.15869,0.25462,0.016017,0.049104
0.76555,1.4,1.9719e-07,1.9179e-07,1.9437e-07,6.9388e-05,0.1583,0.21452,-0.024913,0.032681
0.71514,1.4,1.9202e-07,1.8584e-07,1.8864e-07,6.5687e-05,0.14841,0.19011,-0.019303,0.032084
0.87514,1.4,1.1348e-07,1.0925e-07,1.1044e-07,2.8715e-05,0.13212,0.21919,-0.018051,0.033211
0.77111,1.4,2.0559e-07,1.9902e-07,2.0147e-07,6.0188e-05,0.12018,0.21504,-0.023482,0.028743
0.97868,1.4,1.0405e-07,9.9967e-08,1.0141e-07,2.4987e-05,0.18551,0.2188,0.012061,0.048295
0.8131,1.4,7.0224e-08,6.7758e-08,6.8621e-08,2.1082e-05,0.16162,0.2547,-0.023241,0.040199
0.79922,1.4,3.0418e-08,2.9576e-08,2.994e-08,1.0789e-05,0.14955,0.24665,-0.013695,0.044015
0.65625,1.4,2.7225e-08,2.6791e-08,2.6941e-08,1.9849e-05,0.12047,0.17969,-0.02409,0.014676
0.76713,1.4,3.7155e-08,3.6288e-08,3.6854e-08,1.4383e-05,0.16975,0.22553,-0.016795,0.042591
0.68437,1.4,1.1904e-07,1.1678e-07,1.1823e-07,4.872e-05,0.18184,0.18113,-2.1866e-05,0.044791
0.89057,1.4,8.3484e-08,8.0771e-08,8.1785e-08,2.4503e-05,0.16819,0.20596,-0.016554,0.041158
0.46204,1.4,1.3369e-08,1.3153e-08,1.3285e-08,1.0339e-05,0.17754,0.22071,-0.044483,0.032829
0.67413,1.4,1.6208e-07,1.5952e-07,1.6126e-07,5.8833e-05,0.14632,0.1931,-0.013257,0.033064
0.70304,1.4,1.2832e-08,1.2612e-08,1.2787e-08,5.6838e-06,0.14344,0.17842,0.012492,0.045266
0.58597,1.4,1.7626e-08,1.7233e-08,1.7419e-08,9.0607e-06,0.16321,0.23618,-0.012357,0.03369
0.82803,1.4,4.9825e-08,4.8218e-08,4.8818e-08,1.6318e-05,0.1413,0.25101,0.0030895,0.04116
0.97415,1.4,9.5986e-08,9.2425e-08,9.3742e-08,2.5269e-05,0.18023,0.21668,-0.0014981,0.044958
0.76607,1.4,3.0973e-08,3.0183e-08,3.0503e-08,1.1311e-05,0.14962,0.22612,-0.029218,0.022355
0.75202,1.4,3.3718e-08,3.2417e-08,3.2763e-08,1.0698e-05,0.14262,0.25265,-0.027498,0.032242
0.57633,1.4,3.2625e-08,3.1922e-08,3.2184e-08,1.6218e-05,0.15634,0.16863,-0.012785,0.018214
0.78962,1.4,1.3361e-08,1.2991e-08,1.3146e-08,4.6725e-06,0.15882,0.23309,-0.0065216,0.037079
0.76563,1.4,1.8129e-08,1.7526e-08,1.7727e-08,6.3674e-06,0.15786,0.25154,-0.023518,0.0348
0.55483,1.4,2.4425e-08,2.3907e-08,2.4143e-08,1.3387e-05,0.14154,0.18391,-0.030346,0.021623
0.92406,1.4,6.4706e-08,6.2147e-08,6.2948e-08,1.7514e-05,0.14423,0.26955,-0.013726,0.045655
0.88885,1.4,3.3455e-08,3.2633e-08,3.3027e-08,1.1288e-05,0.17552,0.19885,0.015808,0.054472
0.62992,1.4,1.1446e-07,1.1179e-07,1.1332e-07,4.9526e-05,0.14896,0.24155,-0.0093836,0.045525
0.72362,1.4,2.8566e-08,2.7827e-08,2.8192e-08,1.2619e-05,0.13751,0.23389,-0.021166,0.028952
0.85736,1.4,5.7039e-08,5.5115e-08,5.593e-08,1.702e-05,0.15728,0.23543,-0.028715,0.0334
0.6602,1.4,1.817e-07,1.7887e-07,1.8127e-07,8.7226e-05,0.16637,0.17068,-0.023729,0.031042
0.7991,1.4,2.7797e-08,2.7071e-08,2.733e-08,9.7682e-06,0.1385,0.22087,-0.0095099,0.022826
0.82004,1.4,5.1591e-08,5.0107e-08,5.075e-08,1.6703e-05,0.16918,0.18424,0.011919,0.037242
0.46825,1.4,6.5483e-08,6.414e-08,6.4717e-08,4.5728e-05,0.12873,0.22015,-0.044644,0.025242
0.74194,1.4,1.5617e-07,1.5349e-07,1.557e-07,5.7593e-05,0.13441,0.19302,0.0005118,0.037695
0.59688,1.4,1.4444e-07,1.4104e-07,1.4295e-07,5.6856e-05,0.16502,0.17261,-0.029902,0.035114
0.87585,1.4,6.6021e-08,6.3713e-08,6.4617e-08,1.9124e-05,0.13964,0.20933,0.011554,0.048282
0.74809,1.4,3.2062e-08,3.1077e-08,3.1477e-08,1.0914e-05,0.14347,0.24435,0.017366,0.045038
0.88715,1.4,5.8168e-08,5.618e-08,5.6834e-08,1.6507e-05,0.13996,0.21188,-0.00098306,0.049245
0.84397,1.4,3.5595e-08,3.4473e-08,3.4973e-08,1.1558e-05,0.13716,0.21621,0.0063206,0.044115
0.67822,1.4,6.4264e-09,6.2946e-09,6.3672e-09,2.3226e-06,0.15794,0.16479,-0.051382,0.01574
0.44315,1.4,2.8799e-08,2.836e-08,2.8616e-08,1.9292e-05,0.1205,0.15842,-0.054425,0.011564
0.57611,1.4,1.4456e-08,1.4169e-08,1.4293e-08,7.3458e-06,0.13681,0.18515,-0.0028536,0.031637
0.79209,1.4,1.6998e-07,1.6426e-07,1.6633e-07,5.1758e-05,0.15146,0.19281,-0.014525,0.032937
0.72655,1.4,1.1947e-08,1.1725e-08,1.1867e-08,5.1816e-06,0.13595,0.21773,0.0067922,0.045616
0.7968,1.4,1.0047e-07,9.7536e-08,9.8545e-08,3.025e-05,0.16841,0.24465,0.0014947,0.034584
0.80595,1.4,4.9283e-08,4.7697e-08,4.8377e-08,1.5648e-05,0.14954,0.20111,0.003577,0.04521
0.71677,1.4,1.476e-08,1.4429e-08,1.4609e-08,6.4884e-06,0.16178,0.24018,0.013854,0.040513
0.90243,1.4,7.0804e-08,6.8241e-08,6.901e-08,1.8387e-05,0.175,0.24336,0.0075831,0.046569
0.69854,1.4,1.8605e-07,1.8142e-07,1.8386e-07,7.6035e-05,0.1266,0.19695,-0.036301,0.032782
0.80112,1.4,3.725e-08,3.5954e-08,3.6461e-08,1.2648e-05,0.13662,0.24897,-0.012587,0.040896
0.55357,1.4,1.2452e-07,1.2192e-07,1.2316e-07,4.7742e-05,0.13537,0.18948,0.0021021,0.033949
0.52734,1.4,1.4395e-07,1.4065e-07,1.4232e-07,4.2976e-05,0.14149,0.17222,-0.017096,0.027024
0.65502,1.4,4.0201e-08,3.9103e-08,3.9655e-08,1.9445e-05,0.14381,0.21273,-0.033501,0.025231
0.81913,1.4,7.2093e-08,6.9632e-08,7.035e-08,2.0919e-05,0.15882,0.216,-0.0099312,0.037051
0.63591,1.4,1.4118e-08,1.3786e-08,1.3985e-08,7.0563e-06,0.1794,0.21094,-0.017697,0.040507
0.84792,1.4,4.9719e-08,4.7835e-08,4.8516e-08,1.5025e-05,0.15501,0.24595,-0.030279,0.035762
0.85951,1.4,1.0972e-07,1.0602e-07,1.0745e-07,2.998e-05,0.13713,0.25909,-0.012237,0.034129
0.85541,1.4,3.5069e-08,3.4098e-08,3.4642e-08,1.2047e-05,0.14007,0.18522,0.0019,0.042108
0.57283,1.4,4.6036e-08,4.527e-08,4.5654e-08,2.3346e-05,0.1369,0.20303,-0.047124,0.018278
0.77619,1.4,1.8084e-07,1.7632e-07,1.7826e-07,5.3753e-05,0.13115,0.22292,-0.0058896,0.031371
0.87379,1.4,3.0958e-08,2.9816e-08,3.0118e-08,8.4593e-06,0.11866,0.20272,-0.015174,0.031128
0.54364,1.4,3.7403e-08,3.6699e-08,3.7056e-08,2.0403e-05,0.13385,0.19219,-0.033715,0.019062
0.93581,1.4,1.3172e-07,1.271e-07,1.286e-07,3.3705e-05,0.17609,0.2317,-0.0079572,0.035258
0.72489,1.4,1.7765e-08,1.7262e-08,1.7473e-08,7.0371e-06,0.14817,0.24098,-0.0065322,0.03595
0.59829,1.4,3.6479e-08,3.585e-08,3.6215e-08,1.9688e-05,0.12773,0.19213,-0.04107,0.022674
1.0241,1.4,1.3606e-07,1.3107e-07,1.3341e-07,3.4645e-05,0.14101,0.2718,0.0051489,0.040963
0.73592,1.4,1.7096e-08,1.6558e-08,1.6717e-08,5.8918e-06,0.13119,0.25561,-0.020011,0.035277
0.73295,1.4,1.2972e-08,1.2511e-08,1.2686e-08,4.849e-06,0.13731,0.24252,-0.0015607,0.044939
0.77401,1.4,1.8698e-07,1.8126e-07,1.8352e-07,6.1031e-05,0.16908,0.23344,-0.0096277,0.032069
0.75434,1.4,4.0497e-08,3.9388e-08,3.9907e-08,1.4453e-05,0.12143,0.23776,-0.029671,0.022081
0.61086,1.4,1.2191e-07,1.1939e-07,1.2075e-07,5.0296e-05,0.16294,0.1834,0.0072435,0.040106
0.61711,1.4,3.107e-08,3.043e-08,3.0746e-08,1.6485e-05,0.13001,0.16809,-0.019695,0.021406
0.73004,1.4,1.8848e-07,1.8534e-07,1.8754e-07,9.055e-05,0.16064,0.19947,-0.026778,0.028213
0.4375,1.3999,1.3008e-07,1.2743e-07,1.2913e-07,0.00023265,0.15124,0.2056,-0.059909,-0.0018888
0.88738,1.4,1.3996e-07,1.3524e-07,1.3704e-07,3.6036e-05,0.16002,0.19462,-0.010427,0.032853
0.70585,1.4,1.7168e-08,1.672e-08,1.6917e-08,7.8191e-06,0.17059,0.20188,-0.021842,0.034442
0.78481,1.4,3.2262e-08,3.1547e-08,3.1952e-08,1.2342e-05,0.17713,0.19127,-0.0032935,0.044962
0.93754,1.4,6.4421e-08,6.2385e-08,6.3415e-08,1.7698e-05,0.16992,0.25287,0.022131,0.054007
0.54919,1.4,1.8661e-07,1.8211e-07,1.8426e-07,6.7976e-05,0.16659,0.19267,-0.021125,0.027062
0.8341,1.4,5.6629e-08,5.4519e-08,5.5165e-08,1.6876e-05,0.15042,0.20904,0.0018645,0.042264
0.77861,1.4,1.4696e-08,1.4341e-08,1.4503e-08,5.8851e-06,0.17861,0.24631,0.012787,0.043324
0.51509,1.4,1.367e-07,1.3362e-07,1.3501e-07,4.283e-05,0.14778,0.19904,-0.040164,0.027771
0.52396,1.4,1.766e-08,1.7388e-08,1.7526e-08,1.1582e-05,0.16754,0.21512,-0.030881,0.024849
0.92999,1.4,1.0435e-07,1.0021e-07,1.0161e-07,2.8098e-05,0.17397,0.2782,0.013106,0.042473
0.70987,1.4,1.5036e-07,1.4649e-07,1.4883e-07,5.5196e-05,0.15354,0.17513,-0.029735,0.041149
0.74093,1.4,1.6092e-08,1.5661e-08,1.5825e-08,6.1142e-06,0.17536,0.19556,-0.0068547,0.036081
0.83087,1.4,5.9387e-08,5.7323e-08,5.811e-08,1.7672e-05,0.17761,0.26869,-0.012551,0.045476
0.97288,1.4,1.5891e-07,1.529e-07,1.5534e-07,3.8291e-05,0.16922,0.21262,-0.00037143,0.038249
0.61277,1.4,1.3131e-07,1.2925e-07,1.3062e-07,5.2503e-05,0.1584,0.21318,0.00034544,0.037259
0.76714,1.4,1.5881e-08,1.5242e-08,1.5424e-08,4.8319e-06,0.13304,0.22039,-0.0072203,0.038109
0.86276,1.4,4.6832e-08,4.5436e-08,4.5995e-08,1.5119e-05,0.1453,0.25531,-0.013843,0.035316
0.58925,1.4,2.1476e-08,2.1058e-08,2.1293e-08,1.2053e-05,0.13943,0.19311,-0.054857,0.024675
0.46424,1.4,2.3148e-08,2.2675e-08,2.2876e-08,1.4803e-05,0.167,0.19959,-0.04205,0.016534
0.83034,1.4,1.6283e-08,1.5687e-08,1.5891e-08,5.034e-06,0.14804,0.22107,-0.019125,0.038486
0.87011,1.4,3.9135e-08,3.7951e-08,3.8461e-08,1.2955e-05,0.16021,0.21166,-0.0016015,0.049133
0.71454,1.4,3.0653e-08,2.9805e-08,3.0165e-08,1.1971e-05,0.1367,0.24673,-0.02871,0.026203
0.89525,1.4,5.3404e-08,5.1761e-08,5.2578e-08,1.6898e-05,0.1641,0.18691,-0.019947,0.037261
0.90955,1.4,1.1318e-07,1.0858e-07,1.1019e-07,2.9129e-05,0.15918,0.21863,-0.022735,0.038513
0.49086,1.4,9.0803e-08,8.8495e-08,8.9413e-08,4.4644e-05,0.1569,0.16849,-0.043402,0.023892
0.93576,1.4,9.5041e-08,9.1782e-08,9.3165e-08,2.681e-05,0.15282,0.24971,0.010626,0.041832
0.67513,1.4,2.0188e-07,1.9716e-07,1.9913e-07,9.0378e-05,0.16087,0.19707,-0.036688,0.025256
0.87005,1.4,8.3381e-08,8.0714e-08,8.1726e-08,2.3774e-05,0.13301,0.19625,0.0063902,0.039387
0.51894,1.4,1.362e-07,1.3381e-07,1.3515e-07,5.9989e-05,0.14608,0.19442,-0.029811,0.020041
0.90201,1.4,8.7923e-08,8.4542e-08,8.5414e-08,2.3711e-05,0.15289,0.23383,-0.0022342,0.038639
0.78074,1.4,2.8469e-08,2.7603e-08,2.7847e-08,1.0186e-05,0.1513,0.20273,0.024193,0.043242
0.52346,1.4,3.3716e-08,3.3067e-08,3.3502e-08,2.1949e-05,0.16379,0.21199,-0.044858,0.021128
0.59934,1.4,4.1831e-08,4.0759e-08,4.1203e-08,1.8752e-05,0.1465,0.16971,-0.033198,0.016244
0.83543,1.4,5.0891e-08,4.9477e-08,5.007e-08,1.634e-05,0.16007,0.23481,-0.011183,0.038696
0.82067,1.4,6.7878e-08,6.5263e-08,6.5948e-08,1.9592e-05,0.13765,0.27253,0.003288,0.039266
0.6282,1.4,1.7979e-07,1.7625e-07,1.7843e-07,9.8458e-05,0.12391,0.17664,-0.034408,0.026484
1.0238,1.4,6.9519e-08,6.674e-08,6.7785e-08,1.6704e-05,0.14282,0.22679,0.0056412,0.058557
0.80836,1.4,1.4691e-07,1.4308e-07,1.4529e-07,4.7714e-05,0.1458,0.23499,-0.014081,0.036313
0.70526,1.4,1.6156e-08,1.5811e-08,1.5986e-08,7.2147e-06,0.15857,0.20502,0.0050678,0.035028
0.48855,1.4,9.1855e-08,9.0373e-08,9.0797e-08,0.00011506,0.12432,0.19908,-0.020412,0.0056329
0.94864,1.4,6.7925e-08,6.5633e-08,6.6771e-08,1.8724e-05,0.15187,0.22364,0.017933,0.05435
0.5937,1.4,1.2904e-07,1.2667e-07,1.2863e-07,8.0021e-05,0.17131,0.22543,-0.023865,0.026487
0.66124,1.4,2.0332e-08,1.9926e-08,2.0212e-08,8.4768e-06,0.14964,0.18274,-0.053842,0.025654
0.92492,1.4,1.1006e-07,1.0608e-07,1.0736e-07,3.0045e-05,0.14322,0.25606,0.00043085,0.035562
0.63639,1.4,4.4381e-08,4.3361e-08,4.3978e-08,2.0539e-05,0.14918,0.20921,-0.045775,0.026206
0.74428,1.4,1.5692e-08,1.53e-08,1.5502e-08,6.0201e-06,0.18182,0.19819,-0.012226,0.039207
0.85402,1.4,3.4757e-08,3.3696e-08,3.4176e-08,1.18e-05,0.14255,0.19749,0.011064,0.038737
0.72874,1.4,1.8572e-07,1.8088e-07,1.835e-07,6.6089e-05,0.16909,0.19128,-0.0088992,0.031831
0.77036,1.4,2.1491e-07,2.0814e-07,2.1109e-07,6.6745e-05,0.13208,0.22905,-0.044776,0.031699
0.63391,1.4,3.1856e-08,3.1284e-08,3.1709e-08,1.738e-05,0.13356,0.20815,-0.047627,0.027199
0.41587,1.4,1.9522e-08,1.9148e-08,1.9277e-08,1.5616e-05,0.138,0.17543,-0.038275,0.016544
0.65259,1.4,1.7487e-07,1.7149e-07,1.7348e-07,6.5555e-05,0.12848,0.19063,-0.0035891,0.028443
0.71315,1.4,2.0977e-07,2.0409e-07,2.0651e-07,7.0231e-05,0.14953,0.24694,-0.032012,0.027318
0.71067,1.4,1.3781e-08,1.333e-08,1.3475e-08,4.8797e-06,0.14,0.23848,-0.0051387,0.040736
0.81782,1.4,6.052e-08,5.8255e-08,5.8837e-08,1.8482e-05,0.16184,0.21366,0.016268,0.040861
0.71706,1.4,2.926e-08,2.8379e-08,2.8674e-08,1.0697e-05,0.14273,0.21688,-0.021879,0.020116
0.78878,1.4,6.1484e-08,5.925e-08,5.9891e-08,1.7979e-05,0.12998,0.27302,-0.0044731,0.031279
0.66041,1.4,1.5166e-08,1.4716e-08,1.4884e-08,6.2137e-06,0.15482,0.1849,-0.027115,0.036399
0.67453,1.4,4.1647e-08,4.0698e-08,4.1179e-08,1.8398e-05,0.14826,0.21483,-0.029632,0.022173
0.83926,1.4,5.2352e-08,5.0783e-08,5.148e-08,1.6745e-05,0.14937,0.25509,-0.013755,0.035235
0.85079,1.4,6.6842e-08,6.4367e-08,6.5163e-08,1.8327e-05,0.13602,0.21272,0.018004,0.04763
0.79933,1.4,2.1107e-07,2.0266e-07,2.0554e-07,5.8827e-05,0.12001,0.22555,-0.01668,0.028751
0.83553,1.4,2.8269e-08,2.7431e-08,2.7845e-08,1.0306e-05,0.15107,0.21092,0.012102,0.049842
0.7424,1.4,2.0397e-07,1.9647e-07,1.9879e-07,6.3632e-05,0.12489,0.24591,-0.0033796,0.03045
0.93362,1.4,7.5984e-08,7.3434e-08,7.4605e-08,2.2239e-05,0.14676,0.21752,-0.012665,0.046278
0.71254,1.4,3.7388e-08,3.6382e-08,3.6767e-08,1.5587e-05,0.13563,0.23312,-0.0064155,0.021349
0.61573,1.4,1.347e-07,1.3148e-07,1.3302e-07,5.1664e-05,0.14758,0.1878,-0.010554,0.036248
0.8153,1.4,4.9852e-08,4.7909e-08,4.8546e-08,1.4798e-05,0.16078,0.20599,-0.00021845,0.04628
0.75087,1.4,1.603e-07,1.5696e-07,1.5934e-07,5.4771e-05,0.12585,0.19052,-0.0097966,0.034119
0.63376,1.4,2.9543e-08,2.8639e-08,2.8976e-08,1.1945e-05,0.14572,0.25306,-0.016763,0.025146
0.7478,1.4,1.9199e-08,1.8541e-08,1.8721e-08,6.7511e-06,0.15909,0.25563,-0.0038141,0.038017
0.72472,1.4,2.0568e-08,2.0035e-08,2.0313e-08,8.5734e-06,0.15063,0.20046,-0.031883,0.029895
0.56556,1.4,1.2897e-07,1.2694e-07,1.284e-07,5.1758e-05,0.17517,0.18701,-0.030908,0.035864
0.58476,1.4,4.5349e-08,4.4096e-08,4.4538e-08,2.2481e-05,0.15699,0.19932,-0.03322,0.016472
0.60894,1.4,4.1864e-08,4.0869e-08,4.1344e-08,2.2134e-05,0.1633,0.19094,-0.040095,0.01886
0.71716,1.4,3.1174e-08,3.0622e-08,3.1067e-08,1.3927e-05,0.12364,0.21057,-0.021689,0.02968
0.7043,1.4,1.8505e-08,1.8021e-08,1.8232e-08,8.3202e-06,0.16433,0.2195,-0.029226,0.034608
0.9115,1.4,9.8308e-08,9.4723e-08,9.6038e-08,2.5346e-05,0.12963,0.25736,-0.00063257,0.041694
0.83467,1.4,6.5054e-08,6.2903e-08,6.3612e-08,1.9753e-05,0.17347,0.22649,-0.0011345,0.041166
0.83225,1.4,6.0426e-08,5.8543e-08,5.9181e-08,1.8515e-05,0.14739,0.20467,-0.0024732,0.03779
0.80146,1.4,1.5973e-08,1.5388e-08,1.5541e-08,5.2678e-06,0.15344,0.20974,-0.0038069,0.035614
0.65544,1.4,1.3315e-08,1.3054e-08,1.317e-08,6.185e-06,0.15234,0.2292,0.0013931,0.036323
0.50064,1.4,6.4638e-08,6.3626e-08,6.4111e-08,3.8198e-05,0.14017,0.17515,-0.029089,0.022932
0.46214,1.4,3.3004e-08,3.2405e-08,3.2776e-08,1.6834e-05,0.14422,0.2053,-0.050573,0.012669
0.51217,1.4,1.4582e-07,1.4355e-07,1.4444e-07,2.9378e-05,0.14216,0.17264,-0.013625,0.02351
0.77551,1.4,1.7298e-07,1.6961e-07,1.7155e-07,5.9138e-05,0.15258,0.19697,-0.018527,0.031147
0.79378,1.4,2.5678e-08,2.484e-08,2.5152e-08,8.7788e-06,0.16918,0.21194,0.0021526,0.04964
0.79309,1.4,2.9674e-08,2.8881e-08,2.9207e-08,1.1088e-05,0.17945,0.21228,0.011007,0.043667
1.0117,1.4,7.7529e-08,7.446e-08,7.5594e-08,1.9716e-05,0.16002,0.21408,0.025298,0.05342
0.69108,1.4,3.0841e-08,2.9806e-08,3.0103e-08,1.0651e-05,0.14274,0.2125,-0.01435,0.017346
0.69286,1.4,3.7533e-08,3.6721e-08,3.7231e-08,1.8239e-05,0.16076,0.23333,-0.029171,0.027043
0.81639,1.4,3.2789e-08,3.1571e-08,3.1994e-08,1.092e-05,0.16869,0.20328,0.0021328,0.03921
0.68686,1.4,2.9997e-08,2.9236e-08,2.9588e-08,1.4301e-05,0.16175,0.21426,-0.014656,0.025956
0.95162,1.4,6.534e-08,6.3004e-08,6.4028e-08,1.7432e-05,0.15437,0.22203,0.025588,0.055663
0.91842,1.4,9.4897e-08,9.1175e-08,9.2608e-08,2.4791e-05,0.15087,0.22455,-0.001851,0.045323
0.63934,1.4,1.9446e-07,1.8983e-07,1.9194e-07,9.725e-05,0.14171,0.19467,-0.034987,0.02636
0.95417,1.4,1.2816e-07,1.2288e-07,1.2491e-07,3.0381e-05,0.16006,0.27817,-0.023393,0.037726
0.64793,1.4,2.0468e-07,2.0089e-07,2.0368e-07,0.00010894,0.1545,0.23199,-0.033545,0.030918
0.69793,1.4,1.2367e-07,1.2091e-07,1.2241e-07,5.0216e-05,0.16957,0.1729,-0.016207,0.042056
0.84607,1.4,5.5343e-08,5.3325e-08,5.4021e-08,1.677e-05,0.15406,0.2431,0.01007,0.045026
0.61436,1.4,3.7722e-08,3.6791e-08,3.719e-08,1.4855e-05,0.14392,0.17126,-0.028745,0.015749
0.86077,1.4,9.2302e-08,8.8547e-08,8.9797e-08,2.5814e-05,0.14363,0.26444,-0.015228,0.033902
0.90565,1.4,7.0064e-08,6.7389e-08,6.8341e-08,1.944e-05,0.15983,0.26495,0.012757,0.045523
0.49113,1.4,3.2507e-08,3.1861e-08,3.2217e-08,1.4214e-05,0.14304,0.20236,-0.052337,0.012523
0.4958,1.4,1.2802e-07,1.259e-07,1.2702e-07,8.0341e-05,0.15173,0.19951,-0.037482,0.018258
0.76504,1.4,4.5747e-08,4.3947e-08,4.4473e-08,1.3015e-05,0.15419,0.23219,-0.042115,0.02214
0.85886,1.4,1.9645e-07,1.8926e-07,1.9143e-07,5.2329e-05,0.15069,0.22384,-0.031602,0.031751
0.84526,1.4,6.1706e-08,5.9826e-08,6.0505e-08,1.9194e-05,0.15194,0.21799,-0.010797,0.039344
0.62705,1.4,1.8189e-08,1.7681e-08,1.7857e-08,8.3621e-06,0.13476,0.24504,-0.019724,0.032801
0.8151,1.4,2.0161e-07,1.9417e-07,1.9655e-07,5.5286e-05,0.13785,0.2445,-0.019051,0.029021
0.73909,1.4,1.8865e-07,1.8347e-07,1.8597e-07,6.9049e-05,0.12785,0.1902,-0.040017,0.032908
0.79016,1.4,1.5616e-08,1.5288e-08,1.5453e-08,6.2862e-06,0.1382,0.2247,0.0029079,0.037726
0.62366,1.4,1.9007e-08,1.8704e-08,1.8877e-08,9.7427e-06,0.14813,0.22864,-0.037895,0.031946
0.69385,1.4,4.1121e-08,4.0286e-08,4.0768e-08,1.777e-05,0.14473,0.18854,-0.043278,0.023718
0.81989,1.4,3.6606e-08,3.5688e-08,3.6191e-08,1.2767e-05,0.146,0.20337,-0.018173,0.041065
0.70256,1.4,3.9987e-08,3.9395e-08,3.9847e-08,1.9228e-05,0.14169,0.16569,-0.034033,0.02411
0.55089,1.4,1.4232e-07,1.3989e-07,1.4179e-07,0.00010126,0.1358,0.19209,-0.033014,0.024921
0.71325,1.4,2.8292e-08,2.747e-08,2.7697e-08,1.0489e-05,0.13854,0.22281,-0.024767,0.018311
0.89435,1.4,5.8332e-08,5.6474e-08,5.7216e-08,1.7016e-05,0.13443,0.24224,0.0036189,0.048851
0.7487,1.4,1.9915e-07,1.9378e-07,1.959e-07,6.0426e-05,0.13317,0.24171,-0.029792,0.026301
