0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.62529,1.4,1.219e-07,1.1939e-07,1.2097e-07,5.2033e-05,0.1764,0.20043,-0.022241,0.040004
0.57382,1.4,1.6015e-08,1.5651e-08,1.5845e-08,8.8219e-06,0.13,0.21976,-0.016963,0.033037
0.82434,1.4,1.644e-07,1.5921e-07,1.6093e-07,4.9999e-05,0.13105,0.19714,0.0034016,0.03246
0.77453,1.4,1.7608e-07,1.7097e-07,1.7292e-07,6.1136e-05,0.13844,0.22783,-0.020972,0.034539
0.778,1.4,1.8027e-07,1.7424e-07,1.7635e-07,5.6097e-05,0.13103,0.2198,-0.015571,0.034067
0.82405,1.4,6.0303e-08,5.7904e-08,5.8737e-08,1.8227e-05,0.15826,0.20239,0.0070138,0.035279
0.81974,1.4,9.2638e-08,8.9504e-08,9.0721e-08,2.7429e-05,0.14646,0.25219,-0.0095279,0.034387
0.59013,1.4,1.5099e-07,1.4858e-07,1.5011e-07,4.8889e-05,0.13229,0.16181,-0.011188,0.029576
0.85799,1.4,5.151e-08,4.9921e-08,5.0615e-08,1.6299e-05,0.14893,0.25097,-0.015065,0.035445
0.63729,1.4,1.9155e-08,1.8794e-08,1.8993e-08,9.7771e-06,0.17396,0.21236,-0.024871,0.030496
0.87181,1.4,1.3779e-07,1.3248e-07,1.3391e-07,3.5165e-05,0.14551,0.26448,-0.012617,0.02941
0.86056,1.4,1.2212e-07,1.1749e-07,1.1909e-07,3.2512e-05,0.14537,0.26087,-0.021623,0.030069
0.85009,1.4,7.0331e-08,6.7859e-08,6.8715e-08,2.1015e-05,0.16796,0.26507,-0.0020111,0.041466
0.6546,1.4,3.7787e-09,3.677e-09,3.736e-09,3.4052e-06,0.13162,0.17453,-0.06,0.024932
0.50018,1.4,1.1674e-07,1.1493e-07,1.1622e-07,1.0905e-05,0.17254,0.20384,-0.03161,0.03049
0.84366,1.4,3.2928e-08,3.1873e-08,3.2359e-08,1.0753e-05,0.13853,0.18846,0.0025341,0.043383
0.48272,1.4,3.5501e-08,3.4891e-08,3.5308e-08,2.1331e-05,0.12145,0.18107,-0.050463,0.0144
0.58983,1.4,2.8486e-08,2.7891e-08,2.8266e-08,1.5379e-05,0.13517,0.18541,-0.03029,0.025273
0.47313,1.4,1.1001e-07,1.0822e-07,1.0939e-07,2.7482e-05,0.13811,0.22145,-0.028206,0.024086
0.47466,1.4,9.2679e-08,9.0918e-08,9.1828e-08,5.5828e-05,0.12837,0.20097,-0.028783,0.031821
0.60856,1.4,4.5037e-08,4.403e-08,4.4487e-08,2.2929e-05,0.12692,0.23296,-0.037503,0.019054
1.0501,1.4,1.0029e-07,9.6439e-08,9.7905e-08,2.3564e-05,0.15107,0.24676,0.0026638,0.049888
0.99344,1.4,1.3668e-07,1.3186e-07,1.34e-07,3.5794e-05,0.16703,0.22013,0.010243,0.041258
0.78979,1.4,3.406e-08,3.2896e-08,3.3284e-08,1.0905e-05,0.1704,0.22609,-0.0063616,0.036145
0.57748,1.4,3.7566e-08,3.6751e-08,3.7123e-08,1.9882e-05,0.14608,0.22912,-0.018165,0.018621
0.70852,1.4,3.8363e-08,3.7327e-08,3.7767e-08,1.4307e-05,0.16239,0.24226,-0.025515,0.022815
0.81813,1.4,3.4668e-08,3.378e-08,3.4251e-08,1.184e-05,0.1379,0.19638,0.010523,0.041205
0.73283,1.4,2.0187e-07,1.9679e-07,1.9916e-07,6.5836e-05,0.15529,0.22884,-0.032523,0.0335
0.6417,1.4,3.8858e-08,3.8175e-08,3.8608e-08,1.6844e-05,0.15523,0.21417,-0.028103,0.017505
0.67241,1.4,1.6513e-07,1.6177e-07,1.6436e-07,8.2887e-05,0.13354,0.17876,-0.016699,0.03157
0.89934,1.4,7.0985e-08,6.8128e-08,6.9096e-08,1.7974e-05,0.14147,0.22613,0.0064873,0.050415
0.60154,1.4,3.9793e-08,3.8782e-08,3.9221e-08,2.053e-05,0.16307,0.21823,-0.033274,0.020678
0.64296,1.4,1.9347e-07,1.8944e-07,1.9159e-07,9.025e-05,0.16786,0.19492,-0.033484,0.027614
0.64033,1.4,3.6109e-08,3.5363e-08,3.5799e-08,1.701e-05,0.11891,0.17218,-0.03409,0.017969
0.63192,1.4,3.6264e-08,3.536e-08,3.5812e-08,1.6684e-05,0.15125,0.17289,-0.052479,0.026605
1.016,1.4,6.4984e-08,6.2355e-08,6.3388e-08,1.6209e-05,0.16625,0.26815,0.016761,0.058769
0.84056,1.4,1.937e-07,1.8631e-07,1.891e-07,5.259e-05,0.15949,0.20446,-0.033096,0.036714
0.78051,1.4,9.2956e-08,9.0544e-08,9.1832e-08,3.278e-05,0.15564,0.18081,-0.0098705,0.047895
0.62089,1.4,1.5492e-08,1.5099e-08,1.5291e-08,7.2901e-06,0.13783,0.20487,-0.015366,0.03627
0.46806,1.4,1.9632e-08,1.9336e-08,1.9488e-08,1.4413e-05,0.13062,0.16458,-0.056717,0.021931
0.69177,1.4,1.4529e-08,1.4248e-08,1.4452e-08,6.6363e-06,0.17876,0.22911,-0.019886,0.042275
0.53133,1.4,1.3911e-07,1.3662e-07,1.3821e-07,4.2121e-05,0.13936,0.15852,-0.046629,0.02718
0.80931,1.4,1.4695e-08,1.4189e-08,1.4339e-08,4.781e-06,0.13992,0.19879,0.0014899,0.03836
0.60081,1.4,1.4089e-08,1.3776e-08,1.3939e-08,7.5923e-06,0.17891,0.20419,-0.028714,0.036737
0.72555,1.4,2.1451e-07,2.065e-07,2.0883e-07,6.0869e-05,0.13172,0.234,-0.027803,0.024415
0.96766,1.4,1.4434e-07,1.3856e-07,1.4064e-07,3.6342e-05,0.17162,0.27711,0.0035939,0.038341
0.73976,1.4,1.8094e-08,1.7506e-08,1.7693e-08,6.4584e-06,0.1362,0.21123,-0.0081087,0.033609
0.7827,1.4,1.6472e-07,1.5983e-07,1.6199e-07,5.4914e-05,0.13946,0.18338,-0.010675,0.037693
0.83036,1.4,3.0374e-08,2.9332e-08,2.9718e-08,9.7003e-06,0.1647,0.23253,-0.037277,0.025669
0.77243,1.4,2.8869e-08,2.8278e-08,2.8573e-08,1.1772e-05,0.14564,0.20715,0.010216,0.044674
0.82386,1.4,1.8603e-07,1.8031e-07,1.8263e-07,6.0078e-05,0.16625,0.23419,-0.037617,0.028118
0.55018,1.4,1.7747e-07,1.7489e-07,1.7656e-07,6.6673e-05,0.15968,0.20688,-0.044035,0.025387
0.74985,1.4,1.6138e-08,1.5555e-08,1.577e-08,6.0431e-06,0.16426,0.22335,0.0013359,0.038746
0.52867,1.4,1.404e-07,1.3738e-07,1.3866e-07,3.964e-05,0.15842,0.17166,-0.021564,0.025779
0.53743,1.4,1.0011e-07,9.8461e-08,9.9523e-08,6.5711e-05,0.15667,0.16272,-0.01441,0.01861
0.90481,1.4,1.0515e-07,1.0153e-07,1.0275e-07,2.7323e-05,0.15213,0.21107,-0.008846,0.039966
0.7516,1.4,2.0556e-07,1.9906e-07,2.0113e-07,6.171e-05,0.12213,0.24197,-0.015897,0.025629
0.91617,1.4,1.1991e-07,1.1535e-07,1.1656e-07,3.0772e-05,0.13988,0.23807,0.00015236,0.033412
0.53051,1.4,1.7907e-08,1.7522e-08,1.7721e-08,1.1671e-05,0.14764,0.23207,-0.013938,0.028495
0.79691,1.4,2.4727e-08,2.4072e-08,2.4415e-08,9.7899e-06,0.18996,0.20088,0.0032478,0.0548
0.82625,1.4,1.9373e-07,1.8669e-07,1.8922e-07,5.2584e-05,0.12896,0.20368,-0.014703,0.030163
0.72861,1.4,1.0645e-07,1.0399e-07,1.0532e-07,4.2849e-05,0.13773,0.20849,0.013587,0.048084
0.9804,1.4,1.1256e-07,1.0815e-07,1.0974e-07,2.7834e-05,0.1408,0.2188,0.011545,0.044412
0.83546,1.4,3.086e-08,3.0025e-08,3.0414e-08,1.0476e-05,0.1647,0.22861,-0.027622,0.025313
0.66027,1.4,4.7019e-08,4.5853e-08,4.6365e-08,2.061e-05,0.14361,0.23804,-0.033554,0.02084
1.0591,1.4,1.1139e-07,1.0758e-07,1.092e-07,2.732e-05,0.17932,0.21806,-0.0094523,0.045949
0.54598,1.4,4.0812e-08,3.9949e-08,4.0327e-08,2.2344e-05,0.15907,0.19911,-0.052306,0.01661
0.67085,1.4,4.2248e-08,4.1497e-08,4.1949e-08,1.6424e-05,0.12376,0.21507,-0.043245,0.017878
0.65358,1.4,1.8181e-08,1.7752e-08,1.7952e-08,8.255e-06,0.14327,0.2289,-0.015768,0.031952
0.64599,1.4,1.9268e-07,1.8889e-07,1.9114e-07,8.773e-05,0.16094,0.20234,-0.025554,0.027416
0.49903,1.4,1.3973e-07,1.3758e-07,1.3906e-07,1.9875e-05,0.16949,0.19059,-0.03401,0.024916
0.71062,1.4,3.5166e-08,3.4304e-08,3.4707e-08,1.3852e-05,0.13658,0.21511,-0.021559,0.023839
0.72433,1.4,1.5665e-07,1.5301e-07,1.5529e-07,5.7602e-05,0.1704,0.19057,-0.017465,0.036147
0.88746,1.4,5.708e-08,5.5219e-08,5.6054e-08,1.7101e-05,0.15614,0.22813,-0.011671,0.047458
0.52515,1.4,1.5401e-07,1.517e-07,1.5305e-07,4.3492e-05,0.16645,0.15836,-0.032253,0.026538
0.90454,1.4,1.0754e-07,1.0426e-07,1.0586e-07,3.0021e-05,0.13129,0.25866,-0.032181,0.035387
0.90452,1.4,7.635e-08,7.3933e-08,7.498e-08,2.1896e-05,0.16054,0.22102,0.0022114,0.045922
0.71619,1.4,1.5757e-07,1.5416e-07,1.5641e-07,5.9564e-05,0.14458,0.19326,-0.034679,0.036276
0.46697,1.4,1.4911e-08,1.4601e-08,1.4762e-08,0.0011675,0.1623,0.22389,-0.059998,-0.036865
0.63714,1.4,1.1557e-07,1.1278e-07,1.1412e-07,4.6526e-05,0.14148,0.18278,-0.016985,0.040965
0.90319,1.4,1.0088e-07,9.7196e-08,9.8426e-08,2.6641e-05,0.17359,0.2095,0.0051055,0.041105
0.74193,1.4,1.9987e-07,1.9364e-07,1.9603e-07,6.4525e-05,0.14508,0.24603,-0.0092686,0.032638
0.86452,1.4,2.8703e-08,2.7642e-08,2.8038e-08,8.5946e-06,0.12182,0.26259,-0.038776,0.027004
1.0388,1.4,6.1017e-08,5.889e-08,5.9629e-08,1.5194e-05,0.16667,0.21326,0.028286,0.058984
0.84358,1.4,3.4873e-08,3.3751e-08,3.423e-08,1.1862e-05,0.17482,0.21567,0.0074668,0.042052
0.68301,1.4,3.3957e-08,3.3195e-08,3.36e-08,1.3425e-05,0.14232,0.21187,-0.037865,0.026994
0.66869,1.4,1.3832e-08,1.3582e-08,1.3742e-08,6.8128e-06,0.16808,0.19852,-0.0099907,0.039504
0.57508,1.4,1.835e-07,1.7975e-07,1.8189e-07,9.2556e-05,0.16179,0.19579,-0.027004,0.026091
0.80582,1.4,4.177e-08,4.0271e-08,4.07e-08,1.2749e-05,0.13575,0.23457,0.014811,0.044998
0.85347,1.4,7.8079e-08,7.5297e-08,7.6449e-08,2.2698e-05,0.15213,0.21065,-0.0036433,0.043359
0.63169,1.4,1.2674e-07,1.249e-07,1.2638e-07,5.3297e-05,0.15225,0.17115,0.0019549,0.041189
0.919,1.4,6.2864e-08,6.1024e-08,6.1841e-08,1.9306e-05,0.14547,0.20231,-0.0071825,0.040238
0.6802,1.4,2.0592e-07,2.0035e-07,2.029e-07,7.6023e-05,0.14069,0.24397,-0.014,0.029557
0.8028,1.4,4.3281e-08,4.1834e-08,4.2408e-08,1.3471e-05,0.16244,0.22223,-0.0060738,0.048753
0.73936,1.4,2.3533e-08,2.2905e-08,2.3168e-08,8.5027e-06,0.12588,0.17938,-0.01603,0.025692
0.54394,1.4,1.1899e-07,1.1696e-07,1.182e-07,4.5453e-05,0.15403,0.18361,-0.019115,0.032712
0.4966,1.4,2.8299e-08,2.7877e-08,2.8194e-08,1.9774e-05,0.1595,0.18422,-0.023876,0.016278
0.7163,1.4,2.7219e-08,2.628e-08,2.6631e-08,9.4377e-06,0.13612,0.22817,-0.025526,0.02519
0.75753,1.4,1.4445e-08,1.4159e-08,1.4391e-08,6.7561e-06,0.17764,0.16945,-0.01005,0.044193
0.79716,1.4,3.3931e-08,3.2679e-08,3.3129e-08,1.1357e-05,0.16214,0.2242,0.00049228,0.038924
0.57883,1.4,3.106e-08,3.0507e-08,3.0792e-08,1.5049e-05,0.13649,0.18972,-0.0026611,0.020114
0.60533,1.4,3.7575e-08,3.6647e-08,3.7012e-08,1.9403e-05,0.15859,0.19644,-0.046574,0.021307
0.54837,1.4,1.8165e-07,1.7769e-07,1.8003e-07,6.0091e-05,0.17224,0.21205,-0.02139,0.031389
0.74935,1.4,1.6291e-08,1.5664e-08,1.5839e-08,5.1529e-06,0.14134,0.27554,-0.016714,0.036802
0.97639,1.4,1.2846e-07,1.2427e-07,1.2606e-07,3.4853e-05,0.15306,0.25089,0.017349,0.040561
0.76058,1.4,2.0433e-07,1.9815e-07,2.0068e-07,6.8992e-05,0.13043,0.2145,-0.017727,0.029033
0.72529,1.4,1.3433e-08,1.3015e-08,1.3183e-08,5.2612e-06,0.13444,0.23189,-0.031103,0.042062
0.86219,1.4,4.792e-08,4.6606e-08,4.7274e-08,1.5718e-05,0.1388,0.24964,0.013176,0.041071
0.53499,1.4,6.8124e-08,6.716e-08,6.7871e-08,3.8128e-05,0.15802,0.18946,-0.031339,0.027128
0.74553,1.4,1.8076e-07,1.7689e-07,1.7867e-07,5.8948e-05,0.13578,0.19699,-0.012444,0.030354
0.61254,1.4,1.3392e-07,1.3101e-07,1.3252e-07,5.2315e-05,0.16025,0.18701,-0.019383,0.034078
0.8821,1.4,3.0429e-08,2.9659e-08,3.0143e-08,1.0573e-05,0.18144,0.20394,-0.0061605,0.052407
0.55401,1.4,1.2919e-07,1.264e-07,1.2803e-07,5.0076e-05,0.14535,0.19851,-0.011642,0.035814
0.68412,1.4,4.3959e-08,4.2716e-08,4.3211e-08,1.8242e-05,0.11892,0.22342,-0.032361,0.018543
0.55512,1.4,5.7735e-10,5.6806e-10,5.7374e-10,9.1488e-07,0.13973,0.19358,-0.06,0.014405
0.83575,1.4,3.4222e-08,3.3108e-08,3.3539e-08,1.1238e-05,0.181,0.21662,-0.0099179,0.04483
0.7625,1.4,3.3929e-08,3.2988e-08,3.3385e-08,1.1401e-05,0.15252,0.20982,0.0052153,0.041889
0.73139,1.4,1.4457e-08,1.4148e-08,1.4292e-08,5.7155e-06,0.13231,0.1905,-0.0043649,0.039791
0.71217,1.4,4.5393e-08,4.4433e-08,4.4934e-08,1.7461e-05,0.14805,0.19916,-0.041126,0.019423
0.5495,1.4,1.2332e-07,1.1982e-07,1.2119e-07,5.1312e-05,0.1596,0.21188,0.0022044,0.036438
0.73797,1.4,3.2864e-08,3.1862e-08,3.2312e-08,1.1844e-05,0.15636,0.24149,-0.023654,0.027188
0.92036,1.4,1.0462e-07,1.006e-07,1.0221e-07,2.9575e-05,0.16407,0.26586,0.0059574,0.042266
0.61107,1.4,1.861e-08,1.8327e-08,1.8525e-08,1.0631e-05,0.16317,0.2194,-0.033487,0.030955
0.67609,1.4,1.4993e-08,1.4737e-08,1.4892e-08,7.422e-06,0.14384,0.18409,-0.030468,0.034821
0.70783,1.4,1.9919e-07,1.9461e-07,1.9766e-07,8.9722e-05,0.12368,0.2327,-0.036842,0.033493
0.6864,1.4,3.3388e-08,3.2637e-08,3.3054e-08,1.4829e-05,0.14801,0.19475,-0.015094,0.025964
0.69833,1.4,1.4205e-07,1.3852e-07,1.3957e-07,5.3989e-05,0.13513,0.19016,-0.022277,0.031319
0.7944,1.4,1.5262e-07,1.4977e-07,1.5182e-07,5.5088e-05,0.13685,0.20155,-0.010701,0.041756
0.89283,1.4,8.6142e-08,8.3028e-08,8.3958e-08,2.3739e-05,0.14104,0.26163,0.0032049,0.03766
0.83781,1.4,1.9786e-07,1.9035e-07,1.9294e-07,5.3603e-05,0.12437,0.22559,-0.0099516,0.030059
0.58531,1.4,2.9354e-08,2.8795e-08,2.9108e-08,1.2554e-05,0.12291,0.1735,-0.033592,0.014258
0.62845,1.4,1.6843e-07,1.6518e-07,1.6741e-07,6.3092e-05,0.17383,0.16463,-0.017689,0.033872
0.50193,1.4,1.4175e-07,1.3875e-07,1.399e-07,3.4689e-05,0.15716,0.20027,-0.0051705,0.028709
0.6166,1.4,1.3227e-07,1.2992e-07,1.3127e-07,5.1658e-05,0.13418,0.2171,-0.0010564,0.037272
0.85262,1.4,4.4674e-08,4.3397e-08,4.3934e-08,1.3641e-05,0.18471,0.2021,0.015135,0.051911
0.89818,1.4,4.5884e-08,4.4097e-08,4.4689e-08,1.3188e-05,0.16398,0.26057,0.019202,0.05097
0.81154,1.4,3.4033e-08,3.3095e-08,3.3461e-08,1.0992e-05,0.12896,0.25345,0.010967,0.037628
0.70206,1.4,1.618e-08,1.5769e-08,1.5929e-08,6.5669e-06,0.13642,0.21081,-0.028435,0.034634
0.43135,1.4,8.5433e-08,8.4052e-08,8.5042e-08,8.2924e-05,0.14444,0.17136,-0.034702,0.033055
0.77271,1.4,2.2138e-07,2.1287e-07,2.1537e-07,6.3955e-05,0.15322,0.26645,-0.028396,0.028177
0.82726,1.4,4.4866e-08,4.3735e-08,4.427e-08,1.4094e-05,0.1348,0.21412,0.011025,0.037309
0.79448,1.4,3.4296e-08,3.3614e-08,3.4057e-08,1.2163e-05,0.16251,0.20265,0.007429,0.041618
0.75394,1.4,2.4822e-08,2.4364e-08,2.471e-08,1.1075e-05,0.158,0.21708,0.018199,0.053831
0.55723,1.4,3.8608e-08,3.7718e-08,3.805e-08,1.8999e-05,0.15419,0.17976,-0.015401,0.016977
0.72986,1.4,1.4576e-08,1.4159e-08,1.4347e-08,5.2509e-06,0.17339,0.2115,-0.0072083,0.041794
0.6652,1.4,1.0621e-07,1.0393e-07,1.0505e-07,4.5029e-05,0.17627,0.17508,-0.0019929,0.04368
0.8274,1.4,4.9873e-08,4.8571e-08,4.9364e-08,1.7913e-05,0.15665,0.24939,-0.019245,0.039693
0.86908,1.4,3.6307e-08,3.5146e-08,3.5699e-08,1.1265e-05,0.16479,0.23772,-0.0049854,0.049604
0.88441,1.4,5.2809e-08,5.0789e-08,5.1552e-08,1.5212e-05,0.13658,0.2509,-0.015898,0.050154
0.82511,1.4,3.0472e-08,2.9679e-08,3.0001e-08,1.0223e-05,0.1401,0.24739,0.024006,0.043873
0.55473,1.4,7.6492e-08,7.5082e-08,7.5939e-08,5.2922e-05,0.15169,0.16766,-0.016956,0.022599
0.97403,1.4,1.1716e-07,1.1229e-07,1.1442e-07,2.9168e-05,0.14104,0.22145,-0.014683,0.041659
0.80667,1.4,5.2376e-08,5.0956e-08,5.1622e-08,1.8952e-05,0.16515,0.22036,-0.014554,0.035613
0.62971,1.4,1.8968e-07,1.8558e-07,1.8814e-07,0.00010874,0.15848,0.20279,-0.041663,0.030052
0.70209,1.4,1.5608e-08,1.5144e-08,1.5276e-08,6.1927e-06,0.13696,0.22083,-0.019252,0.034457
0.75544,1.4,1.1969e-08,1.1755e-08,1.1887e-08,5.2926e-06,0.16172,0.23496,0.010385,0.045786
0.77858,1.4,2.0185e-07,1.9601e-07,1.9906e-07,6.9055e-05,0.12803,0.21959,-0.038826,0.032033
0.76893,1.4,1.1937e-07,1.16e-07,1.1708e-07,4.1274e-05,0.13819,0.18662,-0.0026091,0.040945
0.9837,1.4,1.6588e-07,1.5987e-07,1.6222e-07,3.7998e-05,0.15462,0.21319,-0.0040773,0.037222
0.57067,1.4,1.7675e-07,1.7379e-07,1.7579e-07,8.0314e-05,0.15161,0.21568,-0.018765,0.025853
0.88274,1.4,6.4238e-08,6.191e-08,6.2924e-08,1.9098e-05,0.14424,0.21806,-0.0043109,0.049856
0.9686,1.4,1.1963e-07,1.1542e-07,1.1686e-07,3.0083e-05,0.14745,0.20652,-0.0010649,0.039323
0.61259,1.4,1.7761e-08,1.7345e-08,1.7576e-08,9.4552e-06,0.1759,0.22801,-0.011583,0.035011
0.66568,1.4,1.611e-07,1.5624e-07,1.5813e-07,5.5506e-05,0.12373,0.18167,-0.017668,0.031648
0.91254,1.4,7.4188e-08,7.1484e-08,7.2197e-08,1.8657e-05,0.16725,0.27588,0.0079696,0.045045
0.55051,1.4,1.5788e-07,1.5536e-07,1.5737e-07,0.00011253,0.16858,0.16904,-0.042982,0.025762
0.59856,1.4,4.3206e-08,4.2187e-08,4.2666e-08,2.0505e-05,0.14268,0.18471,-0.048552,0.018027
0.60818,1.4,1.3765e-08,1.3421e-08,1.355e-08,7.0657e-06,0.13842,0.21816,-0.0050443,0.035117
0.85634,1.4,5.2991e-08,5.0933e-08,5.1564e-08,1.5018e-05,0.17859,0.28092,0.010209,0.051389
0.75468,1.4,1.2824e-08,1.2479e-08,1.2646e-08,5.2021e-06,0.14907,0.24203,-0.0075535,0.044862
0.52148,1.4,1.0525e-07,1.0388e-07,1.0477e-07,5.3909e-05,0.18233,0.20074,-0.014569,0.034181
0.64395,1.4,3.6969e-08,3.6414e-08,3.6875e-08,2.0112e-05,0.1279,0.2162,-0.02983,0.024886
0.75568,1.4,1.4701e-08,1.4348e-08,1.455e-08,6.0981e-06,0.16185,0.1922,-0.0068764,0.043156
0.79066,1.4,2.0703e-07,1.9898e-07,2.0179e-07,5.9075e-05,0.14414,0.20033,-0.014116,0.030974
0.77,1.4,1.4108e-08,1.3589e-08,1.3754e-08,4.6468e-06,0.14616,0.26335,-0.00044246,0.04219
0.83248,1.4,3.5893e-08,3.489e-08,3.5294e-08,1.2495e-05,0.16568,0.24506,-0.013304,0.03793
0.82684,1.4,8.8013e-08,8.4443e-08,8.5502e-08,2.5461e-05,0.16243,0.23136,0.0023791,0.03715
0.59024,1.4,3.1114e-08,3.0302e-08,3.0728e-08,1.641e-05,0.13355,0.23254,-0.03292,0.027256
0.85525,1.4,1.0916e-07,1.0577e-07,1.0715e-07,3.1459e-05,0.14302,0.22702,-0.031997,0.03685
0.7524,1.4,3.691e-08,3.5982e-08,3.6526e-08,1.4967e-05,0.16665,0.16867,-0.036776,0.026997
1.0195,1.4,1.5102e-07,1.4555e-07,1.4769e-07,3.6432e-05,0.15863,0.26074,0.012036,0.040467
0.90923,1.4,5.7526e-08,5.5724e-08,5.6514e-08,1.6866e-05,0.16694,0.24094,-0.00064753,0.048657
0.66429,1.4,1.2731e-08,1.2448e-08,1.256e-08,5.5845e-06,0.15119,0.19056,-0.009541,0.03811
0.66239,1.4,4.1285e-08,4.009e-08,4.0535e-08,1.6569e-05,0.12866,0.22258,-0.0085431,0.02095
0.82724,1.4,2.139e-07,2.0557e-07,2.0801e-07,5.1593e-05,0.11995,0.21307,-0.02432,0.027566
0.63644,1.4,1.7209e-07,1.6958e-07,1.7194e-07,6.4408e-05,0.15727,0.22683,-0.023391,0.034775
0.5525,1.4,3.2281e-08,3.1736e-08,3.2073e-08,1.8565e-05,0.15258,0.16998,-0.034919,0.021693
0.6863,1.4,3.2373e-08,3.1654e-08,3.2016e-08,1.3954e-05,0.12849,0.23425,-0.03268,0.025642
0.68651,1.4,1.5333e-08,1.5032e-08,1.5226e-08,7.0114e-06,0.16222,0.20409,-0.026486,0.039309
0.84035,1.4,9.9097e-08,9.5813e-08,9.7105e-08,2.8804e-05,0.15257,0.25426,-0.0010696,0.037436
0.94854,1.4,8.7503e-08,8.4453e-08,8.5811e-08,2.4622e-05,0.17067,0.26674,-0.013469,0.042028
0.84897,1.4,3.8808e-08,3.7587e-08,3.8153e-08,1.2538e-05,0.15609,0.25579,-0.030513,0.041198
0.67622,1.4,1.6544e-07,1.6224e-07,1.6454e-07,6.0688e-05,0.14869,0.19913,-0.017481,0.033235
0.63747,1.4,1.395e-08,1.3636e-08,1.3783e-08,6.4631e-06,0.17241,0.17915,-0.011341,0.036035
0.85928,1.4,4.5295e-08,4.4072e-08,4.4738e-08,1.4947e-05,0.16474,0.19299,0.0010287,0.039645
0.69284,1.4,1.7545e-07,1.7172e-07,1.7337e-07,7.8156e-05,0.12966,0.20115,-0.019167,0.022956
0.67646,1.4,2.6247e-08,2.5607e-08,2.5913e-08,1.2506e-05,0.126,0.2117,-0.007609,0.025432
0.7577,1.4,1.6198e-08,1.5807e-08,1.6039e-08,6.7572e-06,0.16825,0.22004,-0.007611,0.038677
0.8191,1.4,3.0812e-08,2.9662e-08,3.0122e-08,9.4561e-06,0.16845,0.21247,-0.049223,0.030376
0.43468,1.4,7.6736e-08,7.5496e-08,7.6051e-08,5.9427e-05,0.13236,0.20553,-0.033812,0.024483
0.7885,1.4,1.5156e-08,1.4699e-08,1.4858e-08,5.0557e-06,0.14144,0.22014,-0.0038464,0.038938
0.90358,1.4,8.1998e-08,7.898e-08,7.999e-08,2.0817e-05,0.13315,0.27819,-0.0067509,0.04491
0.64425,1.4,3.1621e-08,3.0651e-08,3.094e-08,1.305e-05,0.1274,0.2353,-0.041268,0.021254
0.86593,1.4,4.5181e-08,4.3467e-08,4.4001e-08,1.2952e-05,0.15184,0.25397,0.015967,0.050095
0.82873,1.4,4.1259e-08,3.9756e-08,4.0253e-08,1.2022e-05,0.1272,0.21186,-0.038172,0.025415
0.80511,1.4,1.9765e-07,1.9094e-07,1.9302e-07,5.6575e-05,0.13124,0.19661,-0.011653,0.027176
1.0555,1.4,1.2358e-07,1.1879e-07,1.2059e-07,2.9471e-05,0.14335,0.26319,0.0036489,0.042853
0.75589,1.4,2.1621e-07,2.0859e-07,2.1113e-07,5.8606e-05,0.13315,0.23091,-0.031429,0.027235
0.73027,1.4,1.7461e-08,1.6929e-08,1.7115e-08,6.3636e-06,0.14307,0.24321,-0.016047,0.036056
0.52543,1.4,1.8198e-07,1.7874e-07,1.8044e-07,5.9021e-05,0.15221,0.2037,-0.016618,0.024878
0.87089,1.4,3.622e-08,3.5313e-08,3.5795e-08,1.1585e-05,0.13691,0.23057,-0.0063004,0.040858
0.70711,1.4,7.3619e-09,7.1551e-09,7.2466e-09,5.2393e-06,0.14695,0.22382,-0.06,0.016972
0.81989,1.4,1.6741e-07,1.6347e-07,1.6546e-07,5.5099e-05,0.13482,0.21135,-0.0030345,0.03489
0.86487,1.4,4.6391e-08,4.484e-08,4.5471e-08,1.3796e-05,0.17843,0.2174,0.02451,0.051949
0.61765,1.4,2.965e-08,2.9127e-08,2.95e-08,1.5902e-05,0.15674,0.16574,-0.041293,0.02749
1.0288,1.4,1.294e-07,1.2437e-07,1.2639e-07,3.0822e-05,0.18582,0.27653,0.017996,0.048918
0.60353,1.4,1.9332e-07,1.8852e-07,1.9052e-07,7.9125e-05,0.15162,0.18904,-0.02403,0.025923
0.71083,1.4,1.4885e-08,1.4504e-08,1.4729e-08,6.6712e-06,0.15985,0.2285,-0.023689,0.042723
0.90134,1.4,8.7396e-08,8.3894e-08,8.5212e-08,2.4293e-05,0.1683,0.21063,-0.00062578,0.045204
0.82254,1.4,1.6903e-07,1.6343e-07,1.6605e-07,5.0464e-05,0.13177,0.2445,-0.034329,0.035079
0.67694,1.4,1.6171e-08,1.5807e-08,1.6019e-08,7.2857e-06,0.17246,0.23254,-0.023391,0.038832
0.51428,1.4,1.7092e-07,1.6752e-07,1.6909e-07,8.2271e-05,0.13902,0.2067,-0.02418,0.020058
0.67192,1.4,2.9846e-08,2.9075e-08,2.9394e-08,1.4017e-05,0.16925,0.24087,-0.018825,0.025486
0.54594,1.4,2.0389e-07,1.9948e-07,2.0093e-07,0.00010285,0.12827,0.2246,-0.035571,0.021523
0.71607,1.4,1.2049e-07,1.1803e-07,1.1959e-07,5.0202e-05,0.15565,0.24036,0.017333,0.046406
0.53852,1.4,9.3811e-08,9.2297e-08,9.3415e-08,6.5362e-05,0.15504,0.16727,-0.028246,0.040162
0.68065,1.4,2.0754e-07,2.0116e-07,2.0389e-07,8.0495e-05,0.16549,0.23108,-0.020933,0.031834
0.78239,1.4,3.194e-08,3.0991e-08,3.1474e-08,1.1031e-05,0.16152,0.22813,0.0056035,0.047478
0.4962,1.4,3.9966e-08,3.9397e-08,3.972e-08,3.2722e-05,0.15859,0.19134,-0.043601,-1.4305e-05
0.65429,1.4,4.1328e-08,4.0493e-08,4.1068e-08,2.0973e-05,0.15871,0.16012,-0.04117,0.021608
0.81885,1.4,2.9657e-08,2.8729e-08,2.9125e-08,9.869e-06,0.15665,0.25268,-0.00063298,0.04903
0.83193,1.4,9.3141e-08,8.9836e-08,9.089e-08,2.601e-05,0.13137,0.23634,0.0098865,0.037667
1.077,1.4,9.174e-08,8.806e-08,8.9558e-08,2.1457e-05,0.18827,0.27113,0.016035,0.056791
0.72852,1.4,3.0935e-08,3.0264e-08,3.0599e-08,1.288e-05,0.15686,0.21769,0.024336,0.045398
0.76055,1.4,1.5798e-08,1.5257e-08,1.5479e-08,5.3313e-06,0.16993,0.22979,-0.018126,0.041929
0.62961,1.4,1.9e-07,1.8582e-07,1.8751e-07,8.2385e-05,0.14587,0.20411,-0.0096152,0.023689
0.47176,1.4,1.193e-08,1.1711e-08,1.1845e-08,5.4796e-06,0.12856,0.17627,-0.059969,0.023259
0.53237,1.4,2.1073e-08,2.0826e-08,2.0919e-08,2.4092e-05,0.13614,0.1859,-0.040307,0.011185
0.67129,1.4,1.6139e-08,1.5858e-08,1.6046e-08,8.1483e-06,0.15368,0.18028,0.0021788,0.034268
0.68344,1.4,1.9287e-07,1.8753e-07,1.8957e-07,7.2487e-05,0.14739,0.17559,-0.030729,0.025803
0.54997,1.4,1.6647e-08,1.6382e-08,1.6514e-08,9.5356e-06,0.13323,0.22933,-0.029194,0.030082
0.82751,1.4,4.5455e-08,4.3889e-08,4.4319e-08,1.439e-05,0.14937,0.20663,0.033187,0.045938
0.75301,1.4,1.5761e-08,1.5196e-08,1.5369e-08,5.3285e-06,0.12794,0.2181,-0.0070751,0.036554
0.83099,1.4,3.0018e-08,2.909e-08,2.9479e-08,1.0369e-05,0.14701,0.22845,0.013489,0.052806
0.51934,1.4,3.7273e-08,3.6713e-08,3.6987e-08,2.3002e-05,0.1382,0.17813,-0.053648,0.014163
0.70128,1.4,1.8304e-07,1.7911e-07,1.8166e-07,6.9234e-05,0.12708,0.21407,-0.014681,0.032991
0.72263,1.4,1.8969e-07,1.8552e-07,1.8802e-07,7.8582e-05,0.15131,0.20211,-0.021099,0.030235
0.62312,1.4,1.0313e-07,1.0136e-07,1.0261e-07,5.1757e-05,0.15554,0.21858,-0.00071807,0.043143
0.77429,1.4,3.2603e-08,3.1764e-08,3.2117e-08,1.2248e-05,0.12944,0.24962,0.015952,0.040019
0.65837,1.4,1.6405e-08,1.6106e-08,1.6323e-08,7.5745e-06,0.16725,0.22579,-0.016449,0.037747
0.65328,1.4,2.7285e-08,2.6856e-08,2.7239e-08,1.3582e-05,0.13851,0.17326,-0.028481,0.029907
0.97536,1.4,1.3683e-07,1.3188e-07,1.3333e-07,3.2734e-05,0.15812,0.23468,0.023297,0.038834
0.77843,1.4,1.8719e-07,1.8171e-07,1.8424e-07,6.0531e-05,0.15361,0.2398,-0.003339,0.030713
0.58773,1.4,1.163e-07,1.1449e-07,1.1579e-07,5.0203e-05,0.13272,0.21375,0.0055384,0.039383
0.49984,1.4,1.1072e-07,1.0906e-07,1.1023e-07,3.8031e-05,0.1701,0.1832,-0.026431,0.030516
0.77562,1.4,1.7502e-07,1.7044e-07,1.7296e-07,5.8833e-05,0.13618,0.20518,-0.0062751,0.032547
0.84767,1.4,3.0928e-08,2.9776e-08,3.0195e-08,9.1688e-06,0.13253,0.19334,-0.030245,0.02813
0.65625,1.4,1.3158e-08,1.2864e-08,1.296e-08,5.6018e-06,0.125,0.2356,-0.012895,0.035711
0.46567,1.4,1.2159e-07,1.1988e-07,1.2103e-07,3.224e-06,0.17661,0.17811,-0.012944,0.031164
0.60793,1.4,3.7289e-08,3.6463e-08,3.6791e-08,1.8883e-05,0.16783,0.21197,-0.034769,0.021252
0.53143,1.4,1.8531e-07,1.8115e-07,1.8279e-07,8.0651e-05,0.1529,0.196,-0.027394,0.020763
0.74496,1.4,2.4788e-08,2.3994e-08,2.4293e-08,9.1538e-06,0.1214,0.22471,-0.040774,0.026462
0.91386,1.4,8.2e-08,7.8984e-08,8.0214e-08,2.205e-05,0.18738,0.26276,0.0057798,0.048354
0.77324,1.4,2.9603e-08,2.8695e-08,2.9095e-08,9.6885e-06,0.14864,0.18309,-0.026582,0.026171
0.72853,1.4,1.1976e-07,1.1683e-07,1.1856e-07,4.6497e-05,0.1537,0.18223,-0.0056045,0.047614
0.65156,1.4,4.2293e-08,4.0932e-08,4.1438e-08,1.6139e-05,0.12811,0.2481,-0.047506,0.026175
0.45502,1.4,7.3823e-08,7.2508e-08,7.3313e-08,6.5309e-05,0.15739,0.18774,-0.030864,0.028624
0.79826,1.4,1.5792e-08,1.5256e-08,1.5431e-08,4.9496e-06,0.15144,0.212,-0.019733,0.038065
0.78948,1.4,3.3492e-08,3.2625e-08,3.3022e-08,1.1612e-05,0.15325,0.18978,-0.0025848,0.042855
0.97873,1.4,1.2192e-07,1.1788e-07,1.1958e-07,3.1528e-05,0.13904,0.25722,-0.0022847,0.038504
0.81792,1.4,3.5465e-08,3.4387e-08,3.4899e-08,1.2114e-05,0.14404,0.25744,-0.028519,0.040346
0.85491,1.4,9.1448e-08,8.8338e-08,8.9372e-08,2.5548e-05,0.16031,0.22075,-0.017952,0.038321
0.77857,1.4,1.2287e-08,1.1938e-08,1.2082e-08,4.3715e-06,0.13871,0.21132,0.0048456,0.044271
0.67663,1.4,2.3505e-08,2.2896e-08,2.323e-08,1.0879e-05,0.17282,0.22329,-0.016801,0.030429
0.60697,1.4,1.3166e-07,1.2978e-07,1.3122e-07,5.5631e-05,0.14946,0.19666,-0.029507,0.037177
0.71479,1.4,2.0873e-07,2.0312e-07,2.0555e-07,8.3488e-05,0.17169,0.23869,-0.018689,0.029036
0.82983,1.4,4.6598e-08,4.4767e-08,4.5386e-08,1.4206e-05,0.16021,0.25739,-0.017405,0.035866
0.79879,1.4,1.1702e-08,1.1349e-08,1.1522e-08,4.0623e-06,0.18796,0.24662,0.014093,0.050275
0.81639,1.4,3.5572e-08,3.4945e-08,3.5428e-08,1.3183e-05,0.1459,0.17788,-0.0004216,0.041537
0.92846,1.4,8.9201e-08,8.6336e-08,8.7361e-08,2.495e-05,0.13933,0.21747,-0.016456,0.042193
0.76631,1.4,1.631e-07,1.5916e-07,1.615e-07,5.3816e-05,0.1463,0.19239,-0.0085657,0.038862
0.71564,1.4,1.8016e-07,1.7669e-07,1.7909e-07,6.7775e-05,0.12622,0.21351,-0.030802,0.033977
0.53845,1.4,3.9122e-08,3.8349e-08,3.8721e-08,2.1769e-05,0.11482,0.21513,-0.036341,0.016497
0.63636,1.4,1.7382e-07,1.7114e-07,1.7305e-07,6.7273e-05,0.15189,0.19202,-0.027736,0.030141
0.34668,1.3999,1.8242e-08,1.7948e-08,1.8121e-08,2.5584e-05,0.14571,0.1984,-0.033917,0.024717
0.53835,1.4,1.1299e-07,1.1145e-07,1.1245e-07,5.6345e-05,0.13049,0.18545,-0.044033,0.023554
0.79202,1.4,1.7426e-07,1.6837e-07,1.6973e-07,5.1048e-05,0.12846,0.25626,-0.01295,0.030882
0.7028,1.4,1.84e-07,1.8016e-07,1.8259e-07,7.9933e-05,0.16164,0.18661,-0.021177,0.02898
0.62962,1.4,1.3094e-07,1.2807e-07,1.2985e-07,5.5315e-05,0.1311,0.17229,-0.01472,0.037023
0.57657,1.4,1.6054e-07,1.5784e-07,1.5954e-07,0.00011157,0.13905,0.17326,-0.029231,0.021933
0.79879,1.4,1.6575e-07,1.6291e-07,1.6501e-07,6.0072e-05,0.15526,0.17423,-0.025423,0.036755
0.89752,1.4,4.7158e-08,4.5355e-08,4.5991e-08,1.3137e-05,0.14721,0.2785,0.033558,0.05517
0.76323,1.4,3.7755e-08,3.6709e-08,3.7216e-08,1.4618e-05,0.11894,0.24128,-0.028726,0.023192
0.70431,1.4,1.9778e-07,1.9286e-07,1.9463e-07,7.1653e-05,0.16373,0.23054,-0.012018,0.028691
1.0234,1.4,6.217e-08,5.977e-08,6.0616e-08,1.5118e-05,0.18314,0.2472,0.033193,0.058388
0.74903,1.4,1.0201e-07,9.8742e-08,1.0011e-07,3.5936e-05,0.17527,0.21235,0.0026528,0.044269
0.52309,1.4,9.3295e-08,9.1483e-08,9.254e-08,6.2941e-05,0.15951,0.21558,-0.017154,0.038466
0.47061,1.4,3.2545e-08,3.1986e-08,3.2329e-08,2.1286e-05,0.14937,0.20358,-0.052148,0.01918
0.62544,1.4,4.0839e-08,3.9915e-08,4.0356e-08,1.8114e-05,0.15044,0.20395,-0.025056,0.016611
0.71572,1.4,2.0374e-07,1.9717e-07,1.9928e-07,6.6855e-05,0.12779,0.20451,-0.022689,0.029374
0.85209,1.4,7.2194e-08,6.9563e-08,7.0371e-08,2.0796e-05,0.13894,0.24824,0.0085295,0.040481
0.67734,1.4,1.0545e-07,1.0307e-07,1.0425e-07,4.3351e-05,0.15657,0.1851,-0.01011,0.044871
0.58564,1.4,1.6072e-07,1.5797e-07,1.6021e-07,6.4092e-05,0.17414,0.17689,-0.029935,0.033723
0.55324,1.4,1.2673e-07,1.2377e-07,1.2521e-07,5.1261e-05,0.16294,0.18993,-0.021491,0.034685
0.96923,1.4,9.8374e-08,9.4659e-08,9.6043e-08,2.3807e-05,0.15366,0.28018,-0.0056881,0.045464
0.73518,1.4,2.0488e-07,1.9706e-07,1.9963e-07,6.3764e-05,0.13342,0.2575,-0.019968,0.0343
0.72858,1.4,1.6439e-07,1.6169e-07,1.6363e-07,5.7635e-05,0.16096,0.19908,-0.0040178,0.035021
0.63546,1.4,1.2184e-07,1.2001e-07,1.2124e-07,4.9e-05,0.13688,0.17049,0.0061764,0.041189
0.72476,1.4,1.1152e-07,1.0915e-07,1.1038e-07,4.3007e-05,0.13147,0.21095,0.01483,0.044689
0.74863,1.4,1.766e-07,1.7146e-07,1.736e-07,5.7455e-05,0.13699,0.19662,-0.026066,0.032615
0.57162,1.4,3.7106e-08,3.6338e-08,3.6423e-08,1.5166e-05,0.1301,0.18703,-0.059728,-0.0040099
0.71332,1.4,1.4491e-08,1.3973e-08,1.4182e-08,5.275e-06,0.15559,0.2534,-0.0058214,0.04399
0.78238,1.4,2.9731e-08,2.8706e-08,2.907e-08,9.78e-06,0.16247,0.19547,-0.027738,0.0248
0.50847,1.4,1.6508e-07,1.6237e-07,1.636e-07,9.5307e-05,0.16622,0.17995,-0.03614,0.018286
0.8115,1.4,3.3187e-08,3.2068e-08,3.2449e-08,1.0556e-05,0.1603,0.20925,-0.0070455,0.034689
0.49746,1.4,1.8914e-07,1.8517e-07,1.8663e-07,5.208e-05,0.1648,0.19573,-0.021061,0.019651
0.88986,1.4,6.3154e-08,6.1069e-08,6.1778e-08,1.8814e-05,0.17365,0.25935,0.0055394,0.042517
0.8464,1.4,1.01e-07,9.7601e-08,9.8736e-08,2.7695e-05,0.14636,0.22678,-0.01893,0.029566
0.9031,1.4,5.596e-08,5.4275e-08,5.5086e-08,1.6724e-05,0.1417,0.22965,0.00092474,0.050861
0.79423,1.4,4.3791e-08,4.2063e-08,4.2495e-08,1.3437e-05,0.14677,0.20666,-0.032774,0.026258
0.72202,1.4,3.3225e-08,3.2204e-08,3.2527e-08,1.0248e-05,0.14543,0.19133,-0.03363,0.016493
0.63165,1.4,1.1351e-07,1.1164e-07,1.1334e-07,5.1708e-05,0.14598,0.15716,-0.0060753,0.044329
0.68625,1.4,4.4399e-08,4.3095e-08,4.3651e-08,1.8461e-05,0.12232,0.22977,-0.043378,0.025384
0.87716,1.4,3.6555e-08,3.5415e-08,3.5967e-08,1.2176e-05,0.15055,0.18965,-0.024261,0.040009
0.49316,1.4,1.2161e-07,1.1948e-07,1.2054e-07,3.7943e-05,0.13776,0.18111,-0.010593,0.029135
0.61065,1.4,1.5196e-07,1.4827e-07,1.4991e-07,5.5632e-05,0.14705,0.18281,-0.028013,0.032965
0.60638,1.4,1.339e-07,1.313e-07,1.3266e-07,5.3198e-05,0.12963,0.16523,-0.023494,0.032091
0.90835,1.4,6.0381e-08,5.8189e-08,5.8948e-08,1.6929e-05,0.15628,0.22211,-0.017419,0.04855
0.89454,1.4,4.5542e-08,4.4194e-08,4.4637e-08,1.374e-05,0.16668,0.23532,0.008657,0.04786
0.7692,1.4,1.6296e-07,1.5819e-07,1.6016e-07,5.5312e-05,0.1365,0.21021,-0.01933,0.03561
0.85745,1.4,6.1567e-08,5.9225e-08,6.0098e-08,1.8494e-05,0.1475,0.20695,-0.0098061,0.043488
0.91665,1.4,1.5326e-07,1.4774e-07,1.4963e-07,3.8729e-05,0.14297,0.2314,0.0058933,0.03212
0.78358,1.4,2.8334e-08,2.7693e-08,2.8083e-08,1.0712e-05,0.15874,0.2382,-0.0063676,0.051205
0.6431,1.4,1.5671e-07,1.5262e-07,1.5466e-07,5.527e-05,0.1321,0.17322,-0.013572,0.031019
0.71845,1.4,3.3401e-08,3.2578e-08,3.3017e-08,1.453e-05,0.12546,0.23541,-0.019995,0.02785
0.84903,1.4,3.4445e-08,3.3599e-08,3.4105e-08,1.1988e-05,0.14022,0.18076,0.0043271,0.048365
0.74963,1.4,2.0774e-07,2.0079e-07,2.033e-07,6.4427e-05,0.16323,0.19803,-0.033622,0.031851
0.90468,1.4,1.2523e-07,1.2107e-07,1.2251e-07,3.4777e-05,0.16,0.24414,0.0029763,0.030616
0.5994,1.4,2.0058e-07,1.9493e-07,1.9691e-07,0.00010312,0.16654,0.20581,-0.023422,0.022762
0.98706,1.4,1.3811e-07,1.3297e-07,1.3465e-07,3.3693e-05,0.14223,0.24327,0.011624,0.038474
0.85829,1.4,9.2276e-08,8.9836e-08,9.1132e-08,3.0495e-05,0.14542,0.23316,-0.0081995,0.030657
0.59875,1.4,3.0274e-08,2.9454e-08,2.9774e-08,8.1649e-06,0.16367,0.233,-0.054346,0.014574
0.73856,1.4,3.5093e-08,3.4379e-08,3.4758e-08,1.3632e-05,0.11547,0.17354,-0.015105,0.021682
0.78424,1.4,1.5335e-08,1.4908e-08,1.5097e-08,5.7186e-06,0.14478,0.24209,-0.014423,0.04227
0.81896,1.4,3.6509e-08,3.5251e-08,3.5717e-08,1.1152e-05,0.14706,0.25795,0.02074,0.043505
0.66656,1.4,1.6582e-07,1.6288e-07,1.6445e-07,6.5638e-05,0.14012,0.19199,-0.019931,0.030741
0.70107,1.4,1.8308e-07,1.7837e-07,1.8047e-07,6.5403e-05,0.14533,0.20614,-0.0050297,0.03233
0.63016,1.4,1.8348e-08,1.8011e-08,1.8215e-08,9.1607e-06,0.17067,0.22648,-0.024219,0.033532
0.65749,1.4,1.631e-08,1.5916e-08,1.6138e-08,8.3064e-06,0.16464,0.20638,-0.026976,0.036806
0.76926,1.4,1.6407e-07,1.5922e-07,1.6165e-07,5.3745e-05,0.12336,0.18559,-0.011649,0.033066
0.77748,1.4,1.5823e-08,1.5377e-08,1.5539e-08,5.7968e-06,0.14171,0.2151,-0.0089104,0.038387
0.73229,1.4,1.9847e-07,1.9301e-07,1.9506e-07,6.7586e-05,0.12321,0.19669,-0.024396,0.026549
0.88688,1.4,5.7813e-08,5.5851e-08,5.6586e-08,1.7281e-05,0.14939,0.21223,0.011989,0.048247
0.71356,1.4,1.9008e-08,1.861e-08,1.8797e-08,7.6928e-06,0.15785,0.22236,-0.009527,0.032248
0.58402,1.4,1.1102e-07,1.0895e-07,1.1015e-07,5.6405e-05,0.18374,0.19512,-0.018274,0.038381
0.71879,1.4,1.9254e-07,1.8749e-07,1.9031e-07,6.8383e-05,0.17077,0.21081,-0.023625,0.034807
0.87684,1.4,1.6328e-07,1.5746e-07,1.5946e-07,4.601e-05,0.15328,0.20408,-0.022121,0.031822
0.59104,1.4,3.2985e-08,3.2396e-08,3.2708e-08,1.8352e-05,0.12327,0.16737,-0.034502,0.020843
0.65588,1.4,1.8081e-08,1.7648e-08,1.7792e-08,8.2236e-06,0.14435,0.21784,-0.020335,0.029985
0.77885,1.4,1.7349e-08,1.674e-08,1.694e-08,5.5714e-06,0.12282,0.22765,-0.022598,0.038515
0.62861,1.4,1.3629e-08,1.3333e-08,1.3497e-08,6.8903e-06,0.17554,0.17938,-0.019301,0.037402
0.42929,1.4,2.5675e-08,2.5284e-08,2.5534e-08,9.9264e-06,0.11851,0.21998,-0.047519,0.011
0.86487,1.4,7.6525e-08,7.3646e-08,7.4646e-08,2.2093e-05,0.16337,0.25748,-0.0016856,0.041041
0.83227,1.4,1.1089e-07,1.0681e-07,1.0813e-07,3.1149e-05,0.16297,0.25275,-0.0012456,0.035456
0.70661,1.4,3.9792e-08,3.8915e-08,3.9414e-08,1.6392e-05,0.11525,0.19014,-0.034263,0.023369
0.88961,1.4,5.0224e-08,4.8639e-08,4.9333e-08,1.5955e-05,0.18078,0.21905,0.0021295,0.046413
0.78054,1.4,1.5588e-08,1.5043e-08,1.5275e-08,5.2159e-06,0.14097,0.25482,-0.015291,0.041818
0.45566,1.4,6.2798e-08,6.1852e-08,6.2233e-08,4.6511e-05,0.14717,0.20262,-0.0080116,0.020414
0.86708,1.4,3.5378e-08,3.4232e-08,3.4782e-08,1.0914e-05,0.16118,0.20821,0.004609,0.044564
0.89988,1.4,6.7295e-08,6.5265e-08,6.6153e-08,1.9686e-05,0.18496,0.2013,0.020971,0.048205
0.79574,1.4,2.1093e-07,2.0267e-07,2.0491e-07,5.869e-05,0.12891,0.24358,-0.008968,0.029155
0.60184,1.4,1.4107e-07,1.376e-07,1.3932e-07,5.5161e-05,0.1589,0.16884,-0.014015,0.033169
0.47555,1.4,1.3044e-07,1.283e-07,1.2944e-07,2.3762e-05,0.13087,0.19641,-0.029507,0.027079
0.59604,1.4,4.3925e-08,4.2822e-08,4.3222e-08,2.1472e-05,0.1535,0.2262,-0.040211,0.018992
0.76342,1.4,1.9836e-07,1.9134e-07,1.9403e-07,5.7624e-05,0.16812,0.24723,-0.0025543,0.03365
0.63743,1.4,4.805e-08,4.6848e-08,4.7455e-08,2.2343e-05,0.12589,0.23813,-0.036319,0.022701
0.74464,1.4,1.1002e-07,1.0716e-07,1.0854e-07,4.4759e-05,0.18438,0.21791,-0.0020077,0.048204
0.85267,1.4,6.1882e-08,5.945e-08,6.0355e-08,1.7965e-05,0.16425,0.22885,0.0031768,0.048746
0.74845,1.4,2.8324e-08,2.7466e-08,2.7747e-08,9.0783e-06,0.14656,0.2025,-0.022065,0.023421
0.63875,1.4,1.7727e-07,1.7382e-07,1.7572e-07,7.287e-05,0.13674,0.18187,-0.0079884,0.027177
0.70358,1.4,2.0288e-08,1.963e-08,1.9825e-08,7.4744e-06,0.13677,0.25713,-0.027341,0.02283
0.64502,1.4,1.6741e-07,1.6413e-07,1.6618e-07,6.4161e-05,0.16763,0.16751,-0.0053027,0.031573
0.58863,1.4,1.0599e-07,1.0354e-07,1.0472e-07,5.1056e-05,0.14646,0.186,-0.0059943,0.038575
0.83216,1.4,6.1941e-08,5.9824e-08,6.0548e-08,1.8841e-05,0.17119,0.25604,-0.020258,0.041199
0.63073,1.4,1.4555e-07,1.4285e-07,1.4465e-07,5.3942e-05,0.16091,0.18245,0.000668,0.03666
0.66249,1.4,1.0341e-07,1.0078e-07,1.0236e-07,4.0563e-05,0.15372,0.18895,0.010634,0.049758
0.93937,1.4,5.4959e-08,5.2947e-08,5.3702e-08,1.4586e-05,0.18386,0.22842,0.020394,0.054522
0.58202,1.4,1.622e-07,1.5846e-07,1.6072e-07,5.7407e-05,0.14981,0.21348,-0.016111,0.035091
0.67902,1.4,1.4989e-07,1.4715e-07,1.4925e-07,5.6248e-05,0.12977,0.17738,-0.0022521,0.03857
0.87779,1.4,7.4432e-08,7.1934e-08,7.2627e-08,2.2181e-05,0.1279,0.26027,0.0060066,0.035968
0.61368,1.4,1.2209e-07,1.1936e-07,1.2056e-07,5.383e-05,0.14847,0.23805,-0.002401,0.037581
0.96733,1.4,8.7487e-08,8.3893e-08,8.5339e-08,2.2189e-05,0.1456,0.21207,0.012705,0.051658
0.66662,1.4,2.4114e-08,2.3538e-08,2.3888e-08,1.1959e-05,0.13421,0.18917,-0.016136,0.028312
0.71254,1.4,1.1554e-08,1.122e-08,1.135e-08,4.3338e-06,0.1604,0.20274,-0.0041715,0.045279
0.99971,1.4,8.1763e-08,7.914e-08,8.036e-08,2.2756e-05,0.17211,0.23929,0.019535,0.049036
0.76572,1.4,1.7179e-07,1.6773e-07,1.702e-07,6.1914e-05,0.1698,0.16817,0.00038069,0.032616
0.80818,1.4,8.548e-08,8.2387e-08,8.351e-08,2.4457e-05,0.15495,0.25252,-0.02327,0.035494
0.66432,1.4,1.7625e-07,1.7279e-07,1.7473e-07,6.8451e-05,0.1594,0.19597,-0.0049495,0.030509
0.60812,1.4,2.8115e-08,2.7565e-08,2.7937e-08,1.5058e-05,0.13201,0.18598,-0.018372,0.024568
0.56143,1.4,1.8068e-07,1.7805e-07,1.7985e-07,7.4225e-05,0.14304,0.21815,-0.024098,0.024177
1.0056,1.4,7.4622e-08,7.1755e-08,7.3034e-08,1.9246e-05,0.14824,0.22281,-0.0036358,0.056329
0.78793,1.4,1.8924e-07,1.8395e-07,1.8575e-07,5.64e-05,0.11798,0.20868,-0.020667,0.025176
0.60461,1.4,4.0352e-08,3.9587e-08,4.0098e-08,2.1878e-05,0.14,0.21627,-0.026369,0.022534
0.70697,1.4,1.4018e-08,1.3722e-08,1.3927e-08,6.079e-06,0.17848,0.18001,-0.0080123,0.044234
0.81225,1.4,6.0127e-08,5.7751e-08,5.8723e-08,1.8167e-05,0.17402,0.24892,-0.010651,0.044702
0.78782,1.4,1.4853e-07,1.4347e-07,1.4507e-07,4.9164e-05,0.14987,0.19859,-0.017149,0.038405
0.8021,1.4,7.0894e-08,6.8345e-08,6.937e-08,2.1377e-05,0.14575,0.26556,-0.012738,0.033816
0.72522,1.4,1.8136e-07,1.7682e-07,1.7965e-07,7.2926e-05,0.16151,0.2119,-0.025881,0.035228
0.53482,1.4,1.4793e-08,1.4437e-08,1.4586e-08,8.4689e-06,0.13547,0.21543,-0.037054,0.03349
0.92739,1.4,1.1399e-07,1.1011e-07,1.1152e-07,2.974e-05,0.14167,0.20988,-0.0049304,0.037286
0.68326,1.4,2.2831e-07,2.2077e-07,2.2358e-07,8.5213e-05,0.14084,0.25653,-0.035681,0.029825
0.76862,1.4,1.4916e-08,1.4493e-08,1.4671e-08,5.6097e-06,0.16798,0.24123,-0.015039,0.03992
0.5633,1.4,1.7255e-07,1.6964e-07,1.7149e-07,9.4623e-05,0.13717,0.21083,-0.013537,0.023206
0.59024,1.4,1.2941e-07,1.2702e-07,1.2872e-07,5.5269e-05,0.16826,0.17238,-0.024135,0.038047
0.70798,1.4,1.4341e-08,1.3916e-08,1.4082e-08,5.919e-06,0.15659,0.21516,-0.019111,0.039447
0.56955,1.4,2.9773e-08,2.9199e-08,2.9508e-08,1.7503e-05,0.12887,0.16047,-0.026669,0.020043
0.79563,1.4,9.965e-08,9.603e-08,9.7229e-08,2.9906e-05,0.16706,0.23308,0.0019617,0.028527
0.7989,1.4,1.9865e-07,1.9169e-07,1.9441e-07,6.2092e-05,0.13271,0.23173,-0.0092047,0.030459
0.96468,1.4,1.5294e-07,1.4692e-07,1.4885e-07,3.7059e-05,0.16023,0.26306,-0.011319,0.032342
0.90178,1.4,7.0743e-08,6.8552e-08,6.9314e-08,1.9058e-05,0.13153,0.20332,0.026025,0.049181
0.9237,1.4,6.4053e-08,6.2113e-08,6.288e-08,1.8035e-05,0.17048,0.22996,0.0010849,0.047591
0.66953,1.4,1.9297e-07,1.8601e-07,1.8804e-07,5.4629e-05,0.14059,0.20005,-0.034913,0.020823
0.68971,1.4,1.1004e-07,1.0849e-07,1.0968e-07,4.5419e-05,0.16153,0.16319,0.010909,0.046038
0.7401,1.4,1.5851e-07,1.5394e-07,1.5606e-07,5.5568e-05,0.16074,0.18997,-0.028631,0.037244
1.0152,1.4,1.4701e-07,1.4118e-07,1.4341e-07,3.4569e-05,0.1818,0.26341,0.010738,0.044718
1.0567,1.4,7.5025e-08,7.2162e-08,7.3124e-08,1.7953e-05,0.15962,0.27322,0.0222,0.059459
0.94937,1.4,5.7549e-08,5.5341e-08,5.6251e-08,1.5334e-05,0.16802,0.24264,0.017651,0.055219
0.48416,1.4,2.0416e-08,2.0112e-08,2.0268e-08,1.7383e-05,0.13662,0.19663,-0.047009,0.01975
0.59505,1.4,1.6877e-08,1.6557e-08,1.6711e-08,8.7151e-06,0.1755,0.16889,-0.0050777,0.030604
0.84367,1.4,4.7532e-08,4.611e-08,4.6723e-08,1.5672e-05,0.17005,0.20479,-0.01099,0.04267
0.68479,1.4,1.9014e-07,1.862e-07,1.8807e-07,7.5803e-05,0.15368,0.18825,-0.024244,0.026815
0.59244,1.4,3.6653e-08,3.5902e-08,3.6368e-08,1.9583e-05,0.15947,0.16302,-0.029581,0.02147
0.68734,1.4,2.0995e-08,2.0431e-08,2.0675e-08,9.5328e-06,0.16385,0.24472,-0.041107,0.035077
0.61008,1.4,4.3641e-09,4.2894e-09,4.3377e-09,3.4386e-06,0.14025,0.17047,-0.06,0.011777
0.78195,1.4,1.9688e-07,1.9053e-07,1.9303e-07,6.4265e-05,0.1333,0.22091,-0.0077069,0.032071
0.59564,1.4,1.8938e-08,1.8626e-08,1.8794e-08,9.635e-06,0.14,0.23305,-0.017033,0.02847
0.91104,1.4,6.4361e-08,6.2057e-08,6.2921e-08,1.8431e-05,0.1658,0.25302,0.007476,0.047817
0.5555,1.4,3.218e-08,3.1677e-08,3.1865e-08,2.8425e-05,0.16236,0.16624,-0.05366,0.012073
0.48077,1.4,1.3393e-07,1.3158e-07,1.3285e-07,1.6757e-05,0.15721,0.18333,-0.03111,0.021513
0.44716,1.4,1.6385e-08,1.6118e-08,1.6265e-08,1.4192e-05,0.15085,0.17777,-0.021526,0.019701
0.88643,1.4,6.6459e-08,6.4053e-08,6.4897e-08,1.8709e-05,0.16898,0.2423,-0.0065969,0.046282
0.69994,1.4,4.507e-08,4.3801e-08,4.4365e-08,1.856e-05,0.14086,0.22762,-0.037543,0.021339
0.60089,1.4,1.8753e-08,1.8501e-08,1.8685e-08,9.9061e-06,0.14724,0.15309,-0.045216,0.018929
0.65107,1.4,1.6427e-08,1.604e-08,1.6234e-08,7.9527e-06,0.13859,0.20281,-0.021621,0.033936
0.70252,1.4,1.5058e-08,1.47e-08,1.4914e-08,6.5236e-06,0.15802,0.20896,-0.0042927,0.040531
0.57865,1.4,1.6653e-07,1.639e-07,1.6529e-07,7.3969e-05,0.12098,0.15536,-0.013696,0.022113
0.64635,1.4,1.4136e-07,1.3791e-07,1.3968e-07,5.6172e-05,0.13332,0.16873,-0.030454,0.034073
0.54941,1.4,1.5735e-07,1.5517e-07,1.5662e-07,6.2517e-05,0.16243,0.17647,-0.032522,0.02427
0.49412,1.4,1.8541e-07,1.8158e-07,1.8343e-07,9.5006e-05,0.1561,0.21179,-0.017846,0.020833
0.74046,1.4,2.0095e-07,1.9606e-07,1.9865e-07,8.153e-05,0.16193,0.20529,-0.036194,0.031812
0.87734,1.4,4.0529e-08,3.9271e-08,3.9866e-08,1.2617e-05,0.16797,0.24183,0.0040447,0.054192
0.70246,1.4,1.6735e-08,1.6251e-08,1.6466e-08,7.3635e-06,0.15772,0.22303,-0.027505,0.03858
0.54636,1.4,1.3323e-07,1.3044e-07,1.32e-07,4.866e-05,0.13972,0.1997,-0.020026,0.033701
0.96423,1.4,8.0312e-08,7.7797e-08,7.869e-08,2.1343e-05,0.15649,0.21985,0.0059387,0.046578
0.68973,1.4,1.2085e-07,1.1869e-07,1.2017e-07,5.0222e-05,0.1289,0.17156,0.0022037,0.043198
0.73221,1.4,1.8985e-07,1.8642e-07,1.8869e-07,9.1919e-05,0.15025,0.17215,-0.037407,0.029052
0.84272,1.4,4.7971e-08,4.6128e-08,4.676e-08,1.5006e-05,0.17288,0.26211,-0.0084155,0.041248
0.51002,1.4,2.0193e-08,1.9665e-08,1.9878e-08,1.1106e-05,0.14003,0.24141,-0.039494,0.027748
0.74296,1.4,3.9857e-08,3.8661e-08,3.9065e-08,1.1592e-05,0.15386,0.24187,-0.046217,0.019166
0.53265,1.4,1.5322e-07,1.5084e-07,1.5248e-07,3.7118e-05,0.1714,0.19514,-0.01992,0.031439
0.50865,1.4,1.3591e-07,1.3369e-07,1.3494e-07,3.8756e-05,0.16396,0.16576,-0.029738,0.028735
0.56648,1.4,3.8897e-08,3.8108e-08,3.8555e-08,2.1239e-05,0.14328,0.22334,-0.018707,0.018602
0.63774,1.4,1.5351e-08,1.4932e-08,1.5106e-08,6.7144e-06,0.15592,0.18451,0.0039962,0.034813
0.7478,1.4,2.1908e-08,2.1267e-08,2.154e-08,8.04e-06,0.12474,0.19899,-0.033029,0.027123
0.57137,1.4,3.2786e-08,3.2168e-08,3.2552e-08,1.8137e-05,0.16139,0.16287,-0.05365,0.023215
0.79114,1.4,1.6632e-07,1.6343e-07,1.6532e-07,5.7678e-05,0.16681,0.17706,0.0070889,0.033461
0.94557,1.4,1.1234e-07,1.0817e-07,1.0981e-07,3.0321e-05,0.17288,0.26681,0.0047675,0.04318
0.91659,1.4,1.0916e-07,1.0516e-07,1.066e-07,3.0972e-05,0.16992,0.19947,-0.010155,0.031796
0.68249,1.4,1.7209e-07,1.6932e-07,1.7136e-07,5.9083e-05,0.13738,0.23502,-0.0088768,0.035011
0.46093,1.4,1.114e-07,1.0897e-07,1.1004e-07,4.6682e-05,0.142,0.16028,-0.0305,0.020135
0.78527,1.4,1.8677e-07,1.8159e-07,1.8383e-07,5.8826e-05,0.13515,0.24209,-0.011283,0.0326
0.77447,1.4,3.2622e-08,3.1852e-08,3.2268e-08,1.2485e-05,0.16572,0.23569,-0.0052489,0.039573
0.72934,1.4,3.8672e-08,3.7742e-08,3.8202e-08,1.5728e-05,0.15957,0.20674,-0.031535,0.024625
0.53406,1.4,6.0588e-08,5.9416e-08,6.0028e-08,4.1376e-05,0.15718,0.21292,-0.04213,0.026114
0.72227,1.4,1.4095e-08,1.3844e-08,1.4014e-08,6.5455e-06,0.18172,0.16872,-0.02056,0.041674
0.53297,1.4,1.2285e-07,1.2099e-07,1.2218e-07,4.6537e-05,0.14475,0.22563,-0.0057644,0.036203
0.62009,1.4,1.4656e-07,1.4418e-07,1.4611e-07,5.4837e-05,0.15451,0.19152,-0.017619,0.036054
0.73838,1.4,4.0634e-08,3.9456e-08,4.0017e-08,1.6036e-05,0.13196,0.20551,-0.030222,0.022972
0.91435,1.4,1.6229e-07,1.563e-07,1.5804e-07,3.7168e-05,0.14302,0.22807,-0.006605,0.02833
0.75049,1.4,2.0553e-07,2.0005e-07,2.0284e-07,7.4673e-05,0.13927,0.23086,-0.027687,0.03314
0.68629,1.4,1.5364e-07,1.5104e-07,1.5315e-07,5.708e-05,0.17794,0.16592,-0.022771,0.036942
0.82567,1.4,5.6701e-08,5.4511e-08,5.5324e-08,1.7098e-05,0.17133,0.23769,-0.022854,0.043189
0.90538,1.4,5.97e-08,5.792e-08,5.8786e-08,1.7298e-05,0.16477,0.2538,0.0060936,0.05047
0.59993,1.4,1.8436e-07,1.8017e-07,1.8223e-07,7.0145e-05,0.14032,0.18415,-0.0086549,0.027133
0.65102,1.4,2.976e-08,2.9103e-08,2.9425e-08,1.3558e-05,0.13969,0.18871,-0.030525,0.024934
0.51978,1.4,9.9623e-08,9.8124e-08,9.8875e-08,5.2891e-05,0.13499,0.17114,-0.043801,0.0188
0.64321,1.4,1.9484e-07,1.9102e-07,1.9301e-07,7.594e-05,0.15724,0.22194,-0.0093455,0.028735
0.495,1.4,1.1181e-07,1.1019e-07,1.1137e-07,3.5633e-05,0.15739,0.19202,-0.01383,0.033145
0.82704,1.4,1.7052e-07,1.6543e-07,1.6766e-07,5.0389e-05,0.13023,0.23037,-0.012808,0.033196
0.91385,1.4,6.8652e-08,6.6446e-08,6.7541e-08,1.9397e-05,0.18062,0.2373,-0.011373,0.041547
0.60084,1.4,1.3887e-08,1.3598e-08,1.3748e-08,6.7006e-06,0.12952,0.23583,-0.0097243,0.037398
0.71806,1.4,1.8203e-07,1.7888e-07,1.8132e-07,7.9625e-05,0.15978,0.17543,-0.023583,0.031495
0.68595,1.4,2.9598e-08,2.9115e-08,2.9394e-08,1.4414e-05,0.15328,0.17587,-0.012787,0.023688
0.59551,1.4,2.0741e-07,2.0217e-07,2.0417e-07,0.00012522,0.13945,0.23623,-0.035378,0.022783
0.74471,1.4,1.3339e-08,1.2929e-08,1.3112e-08,4.8867e-06,0.15966,0.25112,0.0020865,0.046899
0.88977,1.4,1.5592e-08,1.5103e-08,1.5303e-08,4.8072e-06,0.15466,0.22024,-0.0010411,0.027568
0.85785,1.4,5.3621e-08,5.1741e-08,5.2251e-08,1.6405e-05,0.15561,0.27245,0.02832,0.041864
0.89019,1.4,3.5174e-08,3.4135e-08,3.4622e-08,1.1389e-05,0.13735,0.20615,-0.0042295,0.041036
0.81306,1.4,4.4803e-08,4.3291e-08,4.3883e-08,1.4793e-05,0.1596,0.2582,-0.0045842,0.037203
0.6371,1.4,1.2037e-07,1.1741e-07,1.185e-07,4.7597e-05,0.17416,0.19321,0.016406,0.039566
0.71529,1.4,1.1158e-07,1.0928e-07,1.1072e-07,4.465e-05,0.14022,0.23114,-0.0073265,0.048327
0.70902,1.4,1.4657e-08,1.4363e-08,1.4561e-08,7.0236e-06,0.16716,0.21844,-0.021848,0.040234
0.78672,1.4,1.2738e-08,1.2392e-08,1.2536e-08,4.3717e-06,0.15814,0.23807,-0.017537,0.04246
0.48859,1.4,1.7253e-08,1.6931e-08,1.7089e-08,1.3192e-05,0.13581,0.17811,-0.046836,0.016427
0.84268,1.4,3.4697e-08,3.3648e-08,3.4141e-08,1.1756e-05,0.14665,0.19235,-0.011257,0.041882
0.74436,1.4,2.8702e-08,2.8019e-08,2.8288e-08,1.0147e-05,0.13495,0.21236,0.01493,0.04492
0.553,1.4,1.662e-07,1.6336e-07,1.6505e-07,5.7549e-05,0.14806,0.17567,-0.018779,0.027826
0.52224,1.4,1.1448e-07,1.1274e-07,1.1393e-07,3.6767e-05,0.13795,0.19476,-0.017638,0.024367
0.55307,1.4,1.8288e-07,1.7989e-07,1.8176e-07,5.1805e-05,0.1537,0.22769,-0.0082879,0.024145
0.98046,1.4,7.1827e-08,6.9281e-08,7.0241e-08,1.7798e-05,0.14012,0.26636,0.012765,0.051356
0.8529,1.4,7.9301e-08,7.7021e-08,7.7751e-08,2.3821e-05,0.13011,0.23253,0.0051135,0.033299
0.48268,1.4,3.4544e-08,3.3824e-08,3.4161e-08,2.0654e-05,0.14586,0.17289,-0.042517,0.013939
0.52087,1.4,3.8234e-08,3.7559e-08,3.7962e-08,2.4228e-05,0.16497,0.20558,-0.045334,0.016597
0.95326,1.4,7.9602e-08,7.6665e-08,7.8026e-08,2.2414e-05,0.13637,0.23536,0.0055944,0.046239
0.47396,1.4,7.0896e-08,6.9837e-08,7.0395e-08,5.9672e-05,0.1613,0.22867,-0.025446,0.032063
0.61641,1.4,1.255e-07,1.2333e-07,1.248e-07,5.2292e-05,0.1486,0.17569,-0.0052563,0.041092
0.76839,1.4,1.3503e-08,1.3223e-08,1.3383e-08,5.398e-06,0.17557,0.23253,0.008552,0.044578
0.74492,1.4,1.9878e-07,1.9277e-07,1.9478e-07,6.6506e-05,0.16014,0.20552,-0.02355,0.030534
0.71759,1.4,2.0124e-07,1.954e-07,1.9799e-07,7.7548e-05,0.15264,0.18436,-0.040315,0.028493
0.86096,1.4,7.5544e-08,7.3013e-08,7.4153e-08,2.1988e-05,0.13262,0.24982,-0.017029,0.044783
0.67468,1.4,2.01e-07,1.9578e-07,1.9822e-07,7.4993e-05,0.14089,0.22353,-0.026327,0.03165
0.64008,1.4,1.6402e-07,1.6125e-07,1.6316e-07,5.6472e-05,0.13108,0.17579,-0.0067115,0.030711
0.78912,1.4,1.9966e-07,1.9284e-07,1.9522e-07,6.2118e-05,0.14002,0.22977,-0.0065137,0.02693
0.46833,1.4,2.0563e-08,2.0255e-08,2.0379e-08,1.3535e-05,0.15425,0.15158,-0.027074,0.011734
0.8284,1.4,5.9108e-08,5.7098e-08,5.779e-08,1.7644e-05,0.15993,0.23769,-0.01178,0.044234
0.81053,1.4,3.0484e-08,2.9612e-08,3.0024e-08,1.04e-05,0.14804,0.24356,0.032445,0.049314
0.83449,1.4,4.2068e-08,4.084e-08,4.143e-08,1.3845e-05,0.14753,0.23071,-0.010299,0.038887
0.75128,1.4,1.3495e-08,1.3064e-08,1.3273e-08,5.3012e-06,0.1451,0.25443,-0.012944,0.047187
0.66408,1.4,1.5692e-07,1.5464e-07,1.5667e-07,7.0357e-05,0.1306,0.1534,-0.018111,0.031185
0.89321,1.4,5.6305e-08,5.4246e-08,5.5057e-08,1.6932e-05,0.1417,0.25674,-0.015381,0.044661
0.69186,1.4,1.9059e-07,1.8646e-07,1.8863e-07,7.0809e-05,0.16924,0.20439,-0.034227,0.032619
1.0661,1.4,1.5636e-07,1.5098e-07,1.5339e-07,3.4874e-05,0.1639,0.2477,-0.010486,0.042679
