0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.50265,1.4,1.4761e-07,1.4527e-07,1.4711e-07,4.3916e-05,0.14152,0.18795,-0.039384,0.025588
0.63643,1.4,4.1248e-08,4.0187e-08,4.0588e-08,1.6448e-05,0.15532,0.22735,-0.036962,0.014671
0.60441,1.4,1.3174e-07,1.2961e-07,1.3154e-07,5.4056e-05,0.12867,0.17495,-0.03053,0.038261
0.92141,1.4,9.1868e-08,8.8305e-08,8.9559e-08,2.4502e-05,0.1368,0.21867,-0.0036877,0.044025
0.7024,1.4,1.8187e-07,1.7771e-07,1.8017e-07,8.7161e-05,0.13484,0.17276,-0.036121,0.030216
0.97448,1.4,6.8768e-08,6.6233e-08,6.7201e-08,1.673e-05,0.18254,0.25036,0.016603,0.058858
0.95915,1.4,1.6222e-07,1.5637e-07,1.5851e-07,3.7554e-05,0.13228,0.21979,0.0016734,0.032886
0.51932,1.4,1.5207e-07,1.4913e-07,1.5103e-07,7.4389e-05,0.16728,0.20176,-0.035696,0.024888
0.97906,1.4,7.5386e-08,7.2739e-08,7.3951e-08,2.0102e-05,0.14814,0.25253,0.010928,0.051559
0.68012,1.4,2.2668e-08,2.2228e-08,2.2513e-08,1.0418e-05,0.15144,0.16795,-0.011752,0.028225
0.70824,1.4,1.4873e-08,1.4444e-08,1.4645e-08,6.0657e-06,0.13904,0.21529,0.011741,0.040681
0.94372,1.4,1.5706e-07,1.5093e-07,1.53e-07,3.7633e-05,0.13913,0.21544,-0.0016368,0.033775
0.5669,1.4,3.337e-08,3.2649e-08,3.3036e-08,1.83e-05,0.15999,0.18696,-0.022349,0.021021
0.66817,1.4,1.9294e-07,1.8954e-07,1.9231e-07,0.00010472,0.13429,0.21691,-0.036076,0.032076
1.0013,1.4,1.2901e-07,1.2436e-07,1.2591e-07,3.0011e-05,0.15765,0.26627,0.0087079,0.041793
0.60154,1.4,1.8968e-07,1.8408e-07,1.8598e-07,7.4584e-05,0.13625,0.20881,-0.015775,0.026355
0.82195,1.4,4.6034e-08,4.4582e-08,4.5112e-08,1.5195e-05,0.1739,0.21522,0.0038157,0.042002
0.80588,1.4,1.6162e-08,1.5663e-08,1.5852e-08,5.519e-06,0.1297,0.25749,-0.0024645,0.036055
0.83341,1.4,2.5795e-08,2.4974e-08,2.5257e-08,8.133e-06,0.1251,0.22938,-0.019886,0.026493
1.0056,1.4,6.4812e-08,6.2401e-08,6.3454e-08,1.6705e-05,0.17304,0.25894,0.0084079,0.060069
0.90394,1.4,1.3778e-07,1.3249e-07,1.3431e-07,3.5332e-05,0.1716,0.26905,-0.00032778,0.034504
0.94232,1.4,1.2861e-07,1.2423e-07,1.2621e-07,3.3929e-05,0.15421,0.24272,-0.0081099,0.037301
0.81409,1.4,3.5674e-08,3.4288e-08,3.4754e-08,1.1131e-05,0.14558,0.27103,0.0003891,0.049058
0.77457,1.4,3.4811e-08,3.4089e-08,3.4573e-08,1.2888e-05,0.18079,0.21513,-0.012541,0.047395
0.97825,1.4,7.3978e-08,7.1153e-08,7.2205e-08,1.8771e-05,0.13736,0.21317,0.0112,0.052826
0.64713,1.4,3.6145e-08,3.5393e-08,3.5844e-08,1.6194e-05,0.13776,0.19933,-0.018578,0.02477
0.60272,1.4,1.9885e-08,1.9398e-08,1.9553e-08,9.0354e-06,0.16281,0.21095,-0.0096154,0.026492
0.67583,1.4,1.557e-08,1.5218e-08,1.54e-08,6.5812e-06,0.15051,0.2208,-0.00759,0.037973
0.66664,1.4,1.6428e-07,1.6139e-07,1.6367e-07,5.8273e-05,0.1444,0.20782,-0.041195,0.037902
0.58367,1.4,1.0588e-07,1.0401e-07,1.0532e-07,5.2346e-05,0.13564,0.16367,-0.0040775,0.041275
0.93346,1.4,1.3213e-07,1.2762e-07,1.2939e-07,3.5767e-05,0.12717,0.24801,-0.0017258,0.033553
0.62952,1.4,1.7809e-08,1.7222e-08,1.7395e-08,7.3744e-06,0.13397,0.21137,-0.026809,0.031917
0.63627,1.4,1.8214e-08,1.7672e-08,1.7908e-08,8.1481e-06,0.15312,0.24285,-0.034074,0.038618
0.58464,1.4,1.2187e-07,1.1975e-07,1.2131e-07,5.4711e-05,0.15667,0.21369,-0.023236,0.041576
0.77636,1.4,3.4498e-08,3.3431e-08,3.379e-08,1.0271e-05,0.12743,0.19768,-0.032361,0.02018
0.77594,1.4,8.9356e-08,8.5911e-08,8.6773e-08,2.6541e-05,0.14909,0.26989,-0.0051886,0.026262
0.72363,1.4,1.8361e-07,1.7977e-07,1.8172e-07,6.7322e-05,0.15964,0.17845,-0.0077581,0.029493
0.75165,1.4,2.1318e-07,2.0602e-07,2.0897e-07,6.7169e-05,0.12984,0.23965,-0.034738,0.030133
0.92978,1.4,1.2506e-07,1.2037e-07,1.2179e-07,3.1403e-05,0.17015,0.25775,-0.011006,0.035662
0.60969,1.4,1.1099e-07,1.0817e-07,1.0945e-07,4.655e-05,0.17672,0.20449,-0.018665,0.042344
0.79085,1.4,1.678e-07,1.6226e-07,1.6421e-07,5.1896e-05,0.13419,0.21776,-0.017398,0.037028
0.53035,1.4,1.1435e-07,1.1237e-07,1.1371e-07,6.0339e-05,0.13032,0.22521,-0.043608,0.026222
0.46502,1.4,1.5603e-08,1.5304e-08,1.5505e-08,1.2413e-05,0.13169,0.20127,-0.032368,0.024824
0.93075,1.4,1.5364e-07,1.4758e-07,1.4979e-07,3.7792e-05,0.1326,0.21224,0.0070229,0.032933
0.77942,1.4,1.5057e-07,1.4684e-07,1.4855e-07,5.3348e-05,0.15327,0.21021,-0.014919,0.037583
0.88837,1.4,6.4972e-08,6.3074e-08,6.4016e-08,1.9825e-05,0.17273,0.20629,0.012418,0.047408
0.46218,1.4,3.0412e-08,3.0042e-08,3.0176e-08,3.3288e-05,0.1546,0.2135,-0.027735,0.0093022
0.7832,1.4,1.5726e-07,1.538e-07,1.5621e-07,5.3541e-05,0.16253,0.20874,-0.020054,0.038
0.59684,1.4,1.2907e-07,1.2684e-07,1.2865e-07,5.4488e-05,0.16993,0.22921,-0.010511,0.043022
0.68222,1.4,3.3944e-08,3.3027e-08,3.3463e-08,1.4537e-05,0.14872,0.22401,-0.02374,0.027292
0.65379,1.4,1.6557e-08,1.631e-08,1.6466e-08,7.2727e-06,0.15206,0.17945,0.0010531,0.032565
0.5087,1.4,1.5085e-07,1.4865e-07,1.5034e-07,4.1338e-05,0.12552,0.1673,-0.021657,0.027135
0.87463,1.4,8.4976e-08,8.1991e-08,8.2874e-08,2.5315e-05,0.16133,0.21463,-0.018398,0.035152
0.81459,1.4,2.8944e-08,2.7944e-08,2.8306e-08,9.7983e-06,0.14554,0.21441,0.013148,0.047143
0.7624,1.4,2.1533e-07,2.0755e-07,2.1022e-07,6.0676e-05,0.15384,0.21546,-0.032151,0.027249
0.62586,1.4,4.3003e-08,4.1849e-08,4.2316e-08,1.9246e-05,0.14505,0.20606,-0.036011,0.022696
0.63991,1.4,1.4007e-08,1.3695e-08,1.3857e-08,6.3989e-06,0.15137,0.20063,0.0050128,0.03868
0.8006,1.4,3.2777e-08,3.1643e-08,3.2123e-08,1.0482e-05,0.17623,0.24072,0.01925,0.051083
0.64264,1.4,2.0595e-07,2.0108e-07,2.0313e-07,8.1535e-05,0.16319,0.21066,-0.040299,0.029434
0.60375,1.4,1.6854e-08,1.6395e-08,1.6565e-08,8.7044e-06,0.14732,0.17901,-0.016699,0.028709
0.9501,1.4,6.1228e-08,5.9189e-08,6.0127e-08,1.6835e-05,0.17105,0.2508,0.0066286,0.053684
0.79898,1.4,1.8e-07,1.7457e-07,1.7666e-07,5.6299e-05,0.15533,0.22,-0.007022,0.032761
0.74147,1.4,1.8121e-08,1.7612e-08,1.782e-08,6.6461e-06,0.14299,0.23992,-0.0166,0.035524
0.82896,1.4,1.4587e-07,1.4013e-07,1.4181e-07,3.7824e-05,0.15535,0.21866,0.0064927,0.03017
0.75597,1.4,1.941e-07,1.8999e-07,1.9213e-07,7.6038e-05,0.15457,0.19358,-0.015243,0.02664
0.67069,1.4,1.3833e-08,1.3501e-08,1.3615e-08,6.1653e-06,0.12153,0.18253,0.015368,0.033297
0.74269,1.4,1.8201e-07,1.7733e-07,1.7902e-07,5.6226e-05,0.1245,0.18032,-0.0052802,0.026437
0.85593,1.4,1.2248e-07,1.1763e-07,1.195e-07,3.3802e-05,0.16566,0.25861,-0.019509,0.03107
0.54395,1.4,3.0869e-08,3.0379e-08,3.075e-08,1.8335e-05,0.13076,0.18853,-0.041585,0.015635
0.9682,1.4,1.0503e-07,1.0102e-07,1.0238e-07,2.6974e-05,0.16524,0.2396,-0.013167,0.037948
0.65091,1.4,1.3261e-07,1.3061e-07,1.3207e-07,5.2499e-05,0.16748,0.18724,-0.0036745,0.041304
0.75369,1.4,3.8697e-08,3.7737e-08,3.838e-08,1.6354e-05,0.13884,0.22375,-0.044799,0.032086
0.91367,1.4,9.3404e-08,9.0635e-08,9.2001e-08,2.7855e-05,0.15146,0.24276,0.014265,0.040499
0.54192,1.4,1.7383e-07,1.7038e-07,1.7195e-07,5.7851e-05,0.14853,0.17811,-0.042042,0.025761
0.69009,1.4,3.5221e-08,3.4414e-08,3.4784e-08,1.4662e-05,0.16069,0.17895,-0.020103,0.02325
0.61211,1.4,1.242e-08,1.2102e-08,1.2198e-08,5.9013e-06,0.13986,0.20521,0.00103,0.033462
0.72642,1.4,1.2707e-08,1.2381e-08,1.2537e-08,4.8424e-06,0.13998,0.17475,0.0044329,0.042012
0.52271,1.4,9.8102e-08,9.6103e-08,9.7241e-08,5.0783e-05,0.14333,0.1666,-0.029182,0.01969
0.63746,1.4,1.5002e-07,1.4648e-07,1.484e-07,5.536e-05,0.1478,0.1792,-0.035627,0.035129
0.48228,1.4,1.4707e-07,1.4481e-07,1.4643e-07,0.00012937,0.14605,0.16244,-0.042416,0.020126
0.66677,1.4,1.3672e-08,1.3372e-08,1.3538e-08,6.6069e-06,0.15224,0.1727,-0.01193,0.03894
0.68625,1.4,2.0146e-07,1.96e-07,1.981e-07,7.8862e-05,0.13522,0.22885,-0.0051825,0.026977
0.75376,1.4,3.2491e-08,3.1772e-08,3.2175e-08,1.3053e-05,0.12071,0.21363,-0.040492,0.025656
0.93954,1.4,6.3317e-08,6.0792e-08,6.1768e-08,1.7266e-05,0.16699,0.27513,0.016211,0.05022
0.87156,1.4,5.0107e-08,4.8898e-08,4.9572e-08,1.6584e-05,0.13478,0.2095,-0.0058773,0.035883
0.85555,1.4,8.3534e-08,8.0609e-08,8.1766e-08,2.4367e-05,0.12517,0.26296,-0.016041,0.031112
0.86851,1.4,2.3346e-08,2.2429e-08,2.2707e-08,6.2171e-06,0.13181,0.25994,-0.018267,0.023243
0.73884,1.4,1.453e-08,1.4297e-08,1.4488e-08,6.6598e-06,0.12831,0.22776,6.6664e-05,0.041386
0.73378,1.4,1.3473e-08,1.31e-08,1.3273e-08,5.0345e-06,0.15819,0.20012,-0.0046065,0.044445
0.86202,1.4,1.8986e-07,1.8283e-07,1.8571e-07,5.0314e-05,0.16411,0.264,-0.043422,0.032669
0.55635,1.4,1.6444e-08,1.6031e-08,1.6187e-08,8.7784e-06,0.18262,0.22856,-0.019613,0.032637
0.58264,1.4,9.4832e-08,9.3391e-08,9.4265e-08,5.8727e-05,0.14299,0.20821,-0.011879,0.039654
0.92802,1.4,3.1482e-08,3.0341e-08,3.0762e-08,8.4572e-06,0.12637,0.19573,-0.025655,0.029522
0.93975,1.4,4.7771e-08,4.5992e-08,4.6611e-08,1.3586e-05,0.17914,0.25168,0.020342,0.054502
0.7716,1.4,1.7945e-07,1.7518e-07,1.7701e-07,5.9835e-05,0.12541,0.19187,-0.014121,0.029333
0.64134,1.4,1.7246e-07,1.694e-07,1.7171e-07,7.7513e-05,0.15893,0.17315,-0.011317,0.029842
0.46651,1.4,1.4215e-07,1.4002e-07,1.4142e-07,3.9074e-06,0.13193,0.16324,-0.037079,0.022135
0.89132,1.4,4.9678e-08,4.7615e-08,4.8359e-08,1.4352e-05,0.15804,0.26373,-0.018529,0.043028
0.59873,1.4,1.7021e-07,1.6739e-07,1.6908e-07,6.3395e-05,0.14072,0.15578,-0.00085868,0.026517
0.90338,1.4,9.3951e-08,9.0245e-08,9.1405e-08,2.4994e-05,0.13371,0.27187,-0.00091373,0.039118
0.77991,1.4,3.2221e-08,3.1113e-08,3.1455e-08,1.0365e-05,0.17025,0.22733,-0.00057458,0.040887
0.70671,1.4,1.9722e-08,1.9143e-08,1.9366e-08,7.3594e-06,0.14657,0.2479,-0.027905,0.025768
0.81365,1.4,7.9472e-08,7.6326e-08,7.7367e-08,2.3238e-05,0.15045,0.24634,-0.0064191,0.035758
0.85465,1.4,1.699e-08,1.6457e-08,1.6697e-08,4.8905e-06,0.13054,0.25365,-0.028007,0.027031
0.42127,1.4,1.7687e-08,1.7356e-08,1.7595e-08,1.3528e-05,0.15926,0.16852,-0.048509,0.018242
0.81445,1.4,6.1342e-08,5.9472e-08,6.0242e-08,2.0345e-05,0.15177,0.24002,-0.0011876,0.034612
0.80556,1.4,1.2024e-08,1.1655e-08,1.1798e-08,4.1892e-06,0.15238,0.19918,-0.0058074,0.0448
0.54298,1.4,1.9472e-07,1.9184e-07,1.9345e-07,0.00011198,0.15101,0.21637,-0.042268,0.023125
0.69368,1.4,1.1706e-07,1.1394e-07,1.1519e-07,4.885e-05,0.14125,0.20044,-0.0052551,0.042165
0.743,1.4,1.8481e-07,1.7899e-07,1.8094e-07,5.9119e-05,0.15985,0.22785,-0.0013466,0.032529
0.6926,1.4,2.1774e-07,2.1051e-07,2.1312e-07,7.0968e-05,0.12577,0.22872,-0.040833,0.032683
0.8685,1.4,3.5824e-08,3.4655e-08,3.5246e-08,1.1354e-05,0.15308,0.24046,-0.00697,0.044595
0.80663,1.4,3.4225e-08,3.3551e-08,3.3998e-08,1.3223e-05,0.13914,0.17307,0.0061938,0.046075
0.7308,1.4,1.1863e-08,1.1557e-08,1.1705e-08,4.9904e-06,0.15145,0.19571,-0.0064223,0.044853
0.71013,1.4,1.9442e-08,1.8875e-08,1.9138e-08,8.1105e-06,0.1512,0.24859,-0.0040602,0.035391
0.59079,1.4,4.3119e-08,4.2198e-08,4.2683e-08,1.9702e-05,0.12492,0.17844,-0.045911,0.017608
0.5309,1.4,2.1644e-08,2.1221e-08,2.1434e-08,9.3478e-06,0.13692,0.22407,-0.030875,0.0146
0.73925,1.4,1.7935e-07,1.7596e-07,1.7826e-07,6.6695e-05,0.12843,0.21318,-0.021356,0.033048
0.52544,1.4,1.8107e-08,1.7704e-08,1.7871e-08,9.7667e-06,0.1285,0.20671,-0.030433,0.027092
0.86502,1.4,1.0639e-07,1.0212e-07,1.0355e-07,2.9266e-05,0.15167,0.24863,-0.014616,0.03352
0.76182,1.4,1.4726e-08,1.4304e-08,1.4473e-08,5.4901e-06,0.15348,0.21685,-0.016629,0.040458
0.5003,1.4,3.1099e-08,3.067e-08,3.0812e-08,3.2711e-05,0.1248,0.17487,-0.030401,0.005717
0.96927,1.4,1.4778e-07,1.4218e-07,1.4419e-07,3.5766e-05,0.13985,0.26959,-0.018624,0.032882
0.74648,1.4,1.6457e-08,1.6084e-08,1.6241e-08,6.573e-06,0.17067,0.17564,-0.0043242,0.033332
0.54147,1.4,1.5365e-07,1.5137e-07,1.5321e-07,9.0078e-05,0.16398,0.22472,-0.033782,0.025123
0.69933,1.4,2.0371e-07,1.9752e-07,2.0024e-07,7.3059e-05,0.16009,0.1909,-0.039149,0.033132
1.0118,1.4,7.3057e-08,7.0315e-08,7.1469e-08,1.8546e-05,0.14399,0.26913,0.006188,0.054103
0.7984,1.4,4.5122e-08,4.3768e-08,4.4193e-08,1.4612e-05,0.16987,0.23175,0.016278,0.039957
0.84704,1.4,8.0602e-08,7.8084e-08,7.9084e-08,2.4642e-05,0.17931,0.21692,0.0055987,0.040163
0.8734,1.4,9.8453e-08,9.4793e-08,9.5983e-08,2.7253e-05,0.14791,0.20467,0.014837,0.039637
0.54751,1.4,1.7923e-08,1.7543e-08,1.7725e-08,1.0284e-05,0.13902,0.21979,-0.020547,0.029042
0.85198,1.4,4.2163e-08,4.0854e-08,4.1322e-08,1.3774e-05,0.16229,0.26236,0.021175,0.041392
0.61086,1.4,4.9701e-08,4.8509e-08,4.9077e-08,2.1136e-05,0.12195,0.23982,-0.052643,0.018246
0.62466,1.4,1.6961e-07,1.6532e-07,1.6737e-07,6.2149e-05,0.15656,0.17092,-0.029369,0.03062
0.72195,1.4,1.8153e-07,1.7815e-07,1.8007e-07,6.0677e-05,0.15488,0.20545,-0.019098,0.031251
0.86201,1.4,7.0332e-08,6.8378e-08,6.9029e-08,2.1944e-05,0.14523,0.23046,-0.015449,0.035743
0.84864,1.4,7.0041e-08,6.7324e-08,6.808e-08,2.055e-05,0.15146,0.23408,0.0026555,0.041081
0.64633,1.4,4.282e-08,4.1453e-08,4.1842e-08,1.7036e-05,0.12087,0.20548,-0.050086,0.022495
0.58469,1.4,1.6416e-07,1.6131e-07,1.6317e-07,6.6532e-05,0.14025,0.18824,-0.022889,0.026937
0.9058,1.4,8.7927e-08,8.4454e-08,8.5668e-08,2.4887e-05,0.13687,0.22609,-0.01649,0.041085
0.96624,1.4,5.8372e-08,5.6497e-08,5.7261e-08,1.6256e-05,0.17128,0.24684,0.018252,0.054028
0.80151,1.4,5.6732e-08,5.445e-08,5.5091e-08,1.5388e-05,0.14389,0.24069,-0.042579,0.025054
0.54576,1.4,2.1081e-07,2.0404e-07,2.0609e-07,8.615e-05,0.1718,0.19048,-0.030869,0.02354
0.55393,1.4,1.7737e-07,1.7349e-07,1.7516e-07,6.009e-05,0.14836,0.20616,7.8044e-06,0.026122
0.7675,1.4,3.2149e-08,3.1145e-08,3.1519e-08,1.1594e-05,0.17571,0.19375,0.0043684,0.042856
0.92823,1.4,7.4588e-08,7.1719e-08,7.2605e-08,1.9849e-05,0.16898,0.27577,0.0033193,0.044533
0.87235,1.4,2.5489e-08,2.4612e-08,2.493e-08,7.637e-06,0.13979,0.20994,-0.024533,0.029126
0.54648,1.4,1.5597e-08,1.5326e-08,1.5459e-08,9.4082e-06,0.16969,0.21383,0.00027929,0.030294
0.80769,1.4,1.7609e-07,1.7096e-07,1.7363e-07,6.4057e-05,0.14297,0.20065,-0.01611,0.032606
0.60574,1.4,1.2451e-07,1.2228e-07,1.2386e-07,5.2489e-05,0.17526,0.20162,-0.021326,0.038748
0.70466,1.4,1.6565e-08,1.6123e-08,1.6305e-08,7.0875e-06,0.17841,0.24557,-0.014384,0.038641
0.54727,1.4,3.7943e-08,3.7111e-08,3.7384e-08,1.9342e-05,0.11812,0.19341,-0.016181,0.015094
0.70413,1.4,1.5431e-08,1.5019e-08,1.5206e-08,6.2718e-06,0.14729,0.20773,0.00024199,0.03773
0.76988,1.4,1.4548e-08,1.402e-08,1.4201e-08,4.6015e-06,0.13322,0.20019,-0.0067456,0.043171
0.55818,1.4,1.3942e-07,1.3724e-07,1.3852e-07,4.2497e-05,0.16653,0.17481,-0.018764,0.028225
0.59214,1.4,1.6256e-08,1.5937e-08,1.6081e-08,9.8273e-06,0.13218,0.19787,-0.040042,0.031031
0.84203,1.4,5.6968e-08,5.5192e-08,5.6074e-08,1.7172e-05,0.13682,0.25057,-0.020535,0.034408
0.68108,1.4,3.4378e-08,3.3298e-08,3.3619e-08,1.0091e-05,0.1465,0.22455,-0.037047,0.017571
0.6051,1.4,1.7733e-07,1.7439e-07,1.7671e-07,0.00010945,0.13922,0.21106,-0.030831,0.027979
1.0268,1.4,8.9114e-08,8.5636e-08,8.6923e-08,2.1488e-05,0.153,0.24753,0.031646,0.049697
0.61793,1.4,1.742e-08,1.7107e-08,1.7269e-08,9.1156e-06,0.15704,0.22184,-0.024766,0.032199
0.5897,1.4,3.3816e-08,3.3127e-08,3.3512e-08,1.879e-05,0.12276,0.15452,-0.029178,0.018622
0.64636,1.4,2.0227e-07,1.977e-07,1.999e-07,9.5602e-05,0.14174,0.2126,-0.035013,0.026808
0.58916,1.4,1.7789e-08,1.7297e-08,1.7446e-08,8.2329e-06,0.13449,0.21511,-0.019716,0.029495
0.83665,1.4,1.6709e-07,1.6278e-07,1.648e-07,5.02e-05,0.14393,0.24373,-0.026536,0.03308
0.91327,1.4,6.4209e-08,6.1898e-08,6.2822e-08,1.6676e-05,0.13865,0.2088,-0.00098147,0.054558
0.52465,1.4,9.572e-08,9.4083e-08,9.4996e-08,5.8908e-05,0.12634,0.21098,-0.02454,0.018445
0.62316,1.4,1.3785e-07,1.3455e-07,1.3624e-07,5.53e-05,0.16474,0.17258,-0.01603,0.034278
0.66296,1.4,1.623e-07,1.5778e-07,1.599e-07,5.6894e-05,0.15822,0.1781,-0.0019779,0.035395
0.82759,1.4,1.8136e-07,1.7631e-07,1.783e-07,5.9723e-05,0.14929,0.19301,-0.011193,0.027795
0.92101,1.4,7.5192e-08,7.2236e-08,7.3232e-08,1.9867e-05,0.17697,0.25758,0.010649,0.046424
0.64971,1.4,5.3417e-08,5.2072e-08,5.2645e-08,2.1533e-05,0.13885,0.24474,-0.046269,0.021323
0.72075,1.4,1.8946e-07,1.8523e-07,1.8734e-07,7.4839e-05,0.12512,0.21606,-0.0041215,0.027619
0.54529,1.4,1.1916e-07,1.1593e-07,1.173e-07,5.0488e-05,0.16195,0.18903,-0.007349,0.036035
0.49885,1.4,1.8142e-07,1.79e-07,1.8034e-07,4.0633e-05,0.13054,0.22457,-0.023523,0.021176
0.86775,1.4,2.9085e-08,2.8356e-08,2.8709e-08,9.3725e-06,0.13585,0.18918,-0.030729,0.028571
0.5025,1.4,1.2405e-07,1.2197e-07,1.2317e-07,3.6414e-05,0.14201,0.18886,-0.032353,0.030859
0.58211,1.4,1.0827e-07,1.0622e-07,1.0723e-07,5.5187e-05,0.15425,0.21352,-0.010994,0.037541
0.82951,1.4,8.0832e-08,7.8089e-08,7.9339e-08,2.3978e-05,0.17356,0.22986,-0.0069788,0.036379
0.9389,1.4,5.8232e-08,5.6106e-08,5.6965e-08,1.7105e-05,0.18161,0.2336,-0.0020211,0.05166
0.67065,1.4,1.2005e-07,1.1837e-07,1.1939e-07,5.2972e-05,0.12737,0.21982,-0.017136,0.037886
0.84172,1.4,2.4734e-08,2.383e-08,2.4119e-08,7.2199e-06,0.15102,0.24883,-0.04077,0.026874
0.39552,1.4,2.3038e-08,2.2661e-08,2.2891e-08,0.0034574,0.18145,0.15142,-0.059997,-0.014551
0.72547,1.4,1.1667e-08,1.1355e-08,1.1504e-08,4.883e-06,0.15323,0.22315,-0.002155,0.046071
0.78651,1.4,1.4196e-08,1.3656e-08,1.3835e-08,4.7592e-06,0.15852,0.21871,-0.0044099,0.0422
0.79754,1.4,1.9389e-08,1.869e-08,1.889e-08,6.4228e-06,0.14444,0.24847,-0.0038483,0.032021
0.49774,1.4,1.0163e-07,9.9652e-08,1.0041e-07,4.8526e-05,0.13399,0.16613,-0.039484,0.016349
0.79176,1.4,3.2585e-08,3.162e-08,3.2028e-08,1.0379e-05,0.16036,0.22434,-0.035054,0.024821
0.41478,1.4,3.48e-08,3.4035e-08,3.4412e-08,0.0011352,0.1815,0.18324,-0.059995,-0.012864
0.96697,1.4,8.8046e-08,8.4381e-08,8.5711e-08,2.2843e-05,0.15885,0.20836,0.012343,0.0494
0.86309,1.4,9.3632e-08,9.0217e-08,9.1492e-08,2.6328e-05,0.1341,0.22301,-0.0079286,0.037027
0.93148,1.4,1.0677e-07,1.0285e-07,1.0416e-07,2.8543e-05,0.16397,0.22504,-0.009689,0.036423
0.75988,1.4,1.5883e-08,1.5509e-08,1.5673e-08,6.4041e-06,0.16846,0.19375,-0.0035051,0.036276
0.7939,1.4,1.7957e-07,1.7452e-07,1.7672e-07,5.7665e-05,0.17466,0.21809,-0.01618,0.028834
0.76188,1.4,1.9263e-07,1.8699e-07,1.8906e-07,6.1231e-05,0.12527,0.23249,-0.0188,0.031704
0.70304,1.4,1.2522e-08,1.228e-08,1.2413e-08,5.6813e-06,0.13532,0.19464,0.019625,0.040725
0.5963,1.4,3.9687e-08,3.8886e-08,3.923e-08,1.8217e-05,0.11341,0.22682,-0.033763,0.014339
0.53729,1.4,1.4426e-07,1.4237e-07,1.4359e-07,3.3621e-05,0.14994,0.23132,-0.008352,0.032484
0.56883,1.4,2.5555e-08,2.5114e-08,2.5386e-08,1.413e-05,0.12944,0.17195,-0.027353,0.023403
0.73296,1.4,3.1059e-08,3.0342e-08,3.0836e-08,1.1892e-05,0.1559,0.18959,-0.015599,0.029623
1.0284,1.4,1.5102e-07,1.4546e-07,1.4756e-07,3.5236e-05,0.15408,0.23131,-0.009373,0.037872
0.5016,1.4,6.1383e-08,6.0399e-08,6.0834e-08,3.7607e-05,0.15329,0.18171,-0.018856,0.020953
0.34582,1.3978,3.6324e-08,3.5664e-08,3.601e-08,0.0029066,0.14852,0.17165,-0.059995,-0.0072184
0.73276,1.4,3.3496e-08,3.2328e-08,3.2663e-08,1.0251e-05,0.12937,0.19211,-0.027543,0.019193
0.89244,1.4,2.3527e-08,2.2904e-08,2.3231e-08,7.5771e-06,0.13129,0.1813,-0.030011,0.031318
0.91543,1.4,4.1388e-08,4.0166e-08,4.0735e-08,1.2467e-05,0.17295,0.23927,0.032242,0.05764
0.71795,1.4,1.4812e-08,1.4457e-08,1.4644e-08,6.0067e-06,0.13292,0.2384,0.0081494,0.041707
0.67815,1.4,1.9083e-07,1.8637e-07,1.8839e-07,7.8049e-05,0.14443,0.20933,-0.0013684,0.025637
0.65299,1.4,1.8913e-07,1.8502e-07,1.8676e-07,7.8022e-05,0.12787,0.18971,-0.0040596,0.024016
0.73015,1.4,1.2486e-08,1.2066e-08,1.2204e-08,4.4019e-06,0.13909,0.2653,0.0085711,0.044545
0.69337,1.4,1.3557e-08,1.3303e-08,1.3473e-08,6.3438e-06,0.16551,0.1691,-0.018449,0.039974
0.55728,1.4,1.6602e-07,1.6353e-07,1.6495e-07,5.2485e-05,0.13882,0.19275,-0.020245,0.024429
0.98706,1.4,1.1362e-07,1.0915e-07,1.1074e-07,2.6944e-05,0.18182,0.22422,0.0088839,0.046249
0.8985,1.4,6.6451e-08,6.4237e-08,6.4981e-08,1.819e-05,0.15186,0.20143,0.0055071,0.049355
0.82236,1.4,3.2298e-08,3.1374e-08,3.1763e-08,1.1046e-05,0.15391,0.22481,-0.0035121,0.049171
0.49904,1.4,3.3654e-08,3.2938e-08,3.3261e-08,1.6467e-05,0.12009,0.22912,-0.046457,0.012441
0.56879,1.4,1.812e-07,1.7818e-07,1.8029e-07,7.6395e-05,0.15769,0.19752,-0.01888,0.028252
0.77053,1.4,1.5068e-08,1.4614e-08,1.4797e-08,5.391e-06,0.15865,0.24787,-0.0047304,0.039949
0.54833,1.4,2.4161e-08,2.3623e-08,2.3882e-08,1.3304e-05,0.16332,0.19631,-0.045961,0.021921
0.8912,1.4,8.4255e-08,8.1168e-08,8.2298e-08,2.2097e-05,0.17665,0.27215,-0.033614,0.037475
0.77459,1.4,1.5936e-07,1.5583e-07,1.5803e-07,5.6757e-05,0.14135,0.20677,-0.00035082,0.038698
0.89883,1.4,3.4786e-08,3.3654e-08,3.4123e-08,1.0996e-05,0.15721,0.24945,0.0035274,0.04843
0.71423,1.4,4.0345e-08,3.9564e-08,4.0093e-08,1.8132e-05,0.14264,0.19802,-0.040376,0.026371
0.42865,1.4,2.9516e-08,2.9034e-08,2.9106e-08,1.7692e-05,0.15407,0.20082,-0.059698,0.0009838
0.9471,1.4,7.8166e-08,7.5705e-08,7.6659e-08,2.118e-05,0.1792,0.19619,0.030622,0.048789
1.0321,1.4,9.3271e-08,8.9831e-08,9.1544e-08,2.3302e-05,0.151,0.23081,0.0085251,0.053135
0.59291,1.4,3.8676e-08,3.7711e-08,3.8028e-08,1.9401e-05,0.12853,0.22775,-0.0072111,0.017086
0.75168,1.4,2.8207e-08,2.7451e-08,2.7717e-08,1.0113e-05,0.15142,0.21864,-0.03407,0.02255
0.843,1.4,8.0813e-08,7.8213e-08,7.9215e-08,2.4088e-05,0.12585,0.25417,-0.012879,0.029955
0.85511,1.4,4.7324e-08,4.6127e-08,4.6711e-08,1.5945e-05,0.17536,0.20616,0.010615,0.039579
0.82082,1.4,2.7604e-08,2.6827e-08,2.7124e-08,8.8939e-06,0.14791,0.20978,-0.0058264,0.02485
0.646,1.4,2.0279e-07,1.9723e-07,1.9948e-07,9.1858e-05,0.15377,0.22689,-0.025865,0.028135
0.76789,1.4,1.6703e-07,1.624e-07,1.647e-07,5.5343e-05,0.16206,0.19005,-0.015786,0.034722
0.9391,1.4,1.1054e-07,1.0704e-07,1.086e-07,3.0513e-05,0.17068,0.24366,-0.017769,0.036113
0.67596,1.4,1.9231e-07,1.8708e-07,1.8954e-07,6.9535e-05,0.13132,0.21153,-0.025633,0.031869
0.78346,1.4,3.1408e-08,3.0513e-08,3.0847e-08,1.0721e-05,0.17579,0.21808,-0.008682,0.039949
0.64657,1.4,1.0214e-07,1.0068e-07,1.0186e-07,4.6873e-05,0.13535,0.19606,0.00023501,0.045899
0.80969,1.4,1.7551e-07,1.6869e-07,1.7079e-07,4.692e-05,0.15376,0.20782,-0.012135,0.031821
0.55846,1.4,3.3211e-08,3.2463e-08,3.2748e-08,1.2922e-05,0.12869,0.22651,-0.037979,0.012443
0.68117,1.4,1.9204e-07,1.8821e-07,1.8982e-07,6.9452e-05,0.1386,0.19122,-0.019563,0.026304
0.55195,1.4,1.7843e-07,1.7517e-07,1.7701e-07,0.00012973,0.14007,0.22192,-0.027762,0.021575
0.7587,1.4,2.0347e-07,1.9813e-07,2.0067e-07,6.7947e-05,0.13084,0.21885,-0.035444,0.030516
0.7071,1.4,2.5584e-08,2.4785e-08,2.5174e-08,1.0121e-05,0.13655,0.18864,-0.015945,0.029716
0.89538,1.4,9.1115e-08,8.8006e-08,8.9454e-08,2.5848e-05,0.15732,0.19977,-0.026018,0.041418
0.59777,1.4,1.8572e-07,1.8125e-07,1.8298e-07,9.2621e-05,0.11966,0.20563,-0.013152,0.022511
0.54519,1.4,9.3322e-08,9.163e-08,9.2574e-08,5.8685e-05,0.13834,0.21806,0.0034398,0.043059
0.63851,1.4,1.7933e-07,1.7523e-07,1.7669e-07,7.6624e-05,0.12258,0.19083,-0.0070555,0.02225
0.55321,1.4,3.6863e-08,3.6139e-08,3.6501e-08,1.9697e-05,0.16124,0.18357,-0.039748,0.017078
0.7669,1.4,2.9401e-08,2.8559e-08,2.8877e-08,9.2751e-06,0.13335,0.22408,-0.043148,0.025256
0.64472,1.4,3.3928e-08,3.3092e-08,3.3533e-08,1.7105e-05,0.15033,0.23006,-0.039737,0.02717
0.60863,1.4,3.3901e-08,3.3363e-08,3.3663e-08,1.9461e-05,0.16113,0.17402,-0.038987,0.020903
0.88273,1.4,4.481e-08,4.326e-08,4.3887e-08,1.3541e-05,0.15296,0.22625,0.016487,0.051169
0.87008,1.4,5.9095e-08,5.6885e-08,5.7567e-08,1.7215e-05,0.17673,0.20652,-0.0032419,0.047035
0.78421,1.4,3.3263e-08,3.2313e-08,3.2756e-08,1.262e-05,0.13037,0.22683,-0.018397,0.026222
0.82266,1.4,2.9594e-08,2.8562e-08,2.8962e-08,9.2471e-06,0.1633,0.23879,-0.027707,0.025798
1.0278,1.4,8.24e-08,7.9236e-08,8.0521e-08,1.9695e-05,0.19148,0.25233,-0.00057316,0.055176
0.38486,1.4,2.4828e-08,2.4388e-08,2.4667e-08,2.5344e-05,0.16058,0.17966,-0.053709,0.016525
0.75006,1.4,3.1427e-08,3.0781e-08,3.116e-08,1.2981e-05,0.15554,0.19539,0.015094,0.045947
1.008,1.4,6.0763e-08,5.8694e-08,5.9744e-08,1.6743e-05,0.16962,0.26379,0.013583,0.06047
0.56647,1.4,1.6376e-07,1.6103e-07,1.6225e-07,9.2766e-05,0.15008,0.17305,-0.043963,0.019848
0.65806,1.4,1.6712e-08,1.6254e-08,1.6423e-08,6.7661e-06,0.1392,0.21405,-0.020299,0.033259
0.86803,1.4,4.8717e-08,4.7366e-08,4.8035e-08,1.6258e-05,0.14995,0.22925,-0.012577,0.036712
0.47761,1.4,1.3188e-07,1.2971e-07,1.3087e-07,1.2235e-05,0.13254,0.21004,-0.025367,0.023198
0.83839,1.4,3.3107e-08,3.2221e-08,3.2706e-08,1.1713e-05,0.14534,0.23756,-0.007587,0.042668
0.76453,1.4,1.9262e-07,1.8841e-07,1.9063e-07,6.9143e-05,0.13925,0.21384,-0.011014,0.029844
0.83854,1.4,1.7656e-07,1.703e-07,1.7263e-07,5.3991e-05,0.14401,0.21813,-0.032592,0.034438
0.47419,1.4,1.3084e-07,1.2862e-07,1.2985e-07,1.2687e-05,0.12989,0.19522,-0.010138,0.027129
0.75492,1.4,5.2288e-08,5.0658e-08,5.1153e-08,1.6108e-05,0.11799,0.20187,-0.030047,0.019196
0.70159,1.4,1.33e-08,1.3011e-08,1.3173e-08,6.0973e-06,0.14067,0.20228,-0.0035215,0.040926
0.62331,1.4,2.0614e-08,2.0237e-08,2.0498e-08,1.1618e-05,0.16098,0.22427,-0.012856,0.027373
1.0171,1.4,9.4139e-08,9.0363e-08,9.1884e-08,2.3501e-05,0.13848,0.27519,0.011182,0.047804
0.85254,1.4,2.9755e-08,2.8911e-08,2.925e-08,1.0096e-05,0.14167,0.22361,-0.0041606,0.044323
0.73681,1.4,1.6255e-08,1.5926e-08,1.6071e-08,6.766e-06,0.16984,0.18776,-0.0080117,0.032887
0.93469,1.4,1.0065e-07,9.6579e-08,9.7953e-08,2.6609e-05,0.16462,0.22102,-0.0099933,0.040027
0.72124,1.4,3.3669e-08,3.2468e-08,3.2837e-08,1.0025e-05,0.1191,0.19764,-0.028885,0.020847
0.91721,1.4,1.3472e-07,1.2988e-07,1.3173e-07,3.5233e-05,0.12519,0.22299,-0.0051625,0.033479
0.95534,1.4,1.096e-07,1.0553e-07,1.0715e-07,2.8374e-05,0.17151,0.22085,0.010229,0.044295
0.50562,1.4,4.2082e-08,4.135e-08,4.1795e-08,2.2756e-05,0.14805,0.21393,-0.051154,0.015031
0.69532,1.4,1.5553e-08,1.5194e-08,1.5326e-08,6.6129e-06,0.15228,0.20594,0.0005849,0.033918
0.50956,1.4,7.5459e-08,7.4405e-08,7.5032e-08,5.7172e-05,0.17525,0.18302,-0.034623,0.030975
0.72664,1.4,1.2371e-08,1.2129e-08,1.2306e-08,5.5284e-06,0.16721,0.19482,0.015104,0.044608
0.85841,1.4,2.3415e-08,2.2517e-08,2.2842e-08,6.2303e-06,0.14414,0.23197,-0.028804,0.026195
0.69335,1.4,1.9323e-07,1.8811e-07,1.9002e-07,6.5824e-05,0.13875,0.22058,-0.0075447,0.029966
0.4648,1.4,1.6615e-07,1.6326e-07,1.65e-07,4.1049e-05,0.16569,0.22276,-0.039169,0.019982
0.6539,1.4,4.5954e-08,4.4734e-08,4.5254e-08,1.9708e-05,0.1353,0.24086,-0.027612,0.019798
0.7082,1.4,1.5451e-07,1.5153e-07,1.5366e-07,5.8868e-05,0.16667,0.19578,-0.032141,0.039378
0.84144,1.4,1.502e-08,1.4542e-08,1.4734e-08,4.621e-06,0.15649,0.24695,-0.036154,0.028495
0.50848,1.4,3.2653e-08,3.1945e-08,3.2282e-08,1.6204e-05,0.14883,0.16672,-0.046645,0.011662
0.81932,1.4,3.2829e-08,3.1845e-08,3.2278e-08,1.213e-05,0.17015,0.25616,-0.0056337,0.046284
0.77962,1.4,2.0145e-07,1.9443e-07,1.9716e-07,6.1855e-05,0.15484,0.22124,-0.0035613,0.028547
0.58237,1.4,1.3162e-07,1.2892e-07,1.3057e-07,4.8069e-05,0.18122,0.21863,-0.020567,0.037039
0.75189,1.4,1.4167e-08,1.374e-08,1.3897e-08,5.2691e-06,0.14792,0.21191,-0.0067822,0.041166
0.75634,1.4,9.278e-08,9.0214e-08,9.1292e-08,3.3101e-05,0.16555,0.20396,0.0046091,0.043929
0.61152,1.4,1.7387e-08,1.7116e-08,1.7301e-08,9.329e-06,0.17165,0.22802,-0.025193,0.03372
0.92775,1.4,5.2594e-08,5.1002e-08,5.1763e-08,1.5306e-05,0.12637,0.18521,-0.010401,0.037336
0.72362,1.4,1.3786e-08,1.3529e-08,1.3707e-08,5.7338e-06,0.14968,0.23763,-0.0073228,0.04373
0.73775,1.4,3.2299e-08,3.1276e-08,3.1699e-08,1.1598e-05,0.15214,0.21107,0.01593,0.045979
0.53594,1.4,1.8031e-08,1.7656e-08,1.782e-08,1.1327e-05,0.14837,0.22106,-0.0086965,0.025194
0.72525,1.4,2.0197e-08,1.9569e-08,1.9792e-08,7.4832e-06,0.16826,0.23004,-0.018684,0.033708
0.90811,1.4,7.4121e-08,7.1202e-08,7.213e-08,2.0283e-05,0.18297,0.28305,0.026243,0.048138
0.71739,1.4,1.6113e-08,1.585e-08,1.6036e-08,7.0747e-06,0.16987,0.23036,-0.025289,0.037929
0.98918,1.4,1.0116e-07,9.7192e-08,9.8697e-08,2.6161e-05,0.15404,0.2269,-0.014275,0.043115
0.7913,1.4,3.8116e-08,3.714e-08,3.7494e-08,1.2813e-05,0.16148,0.18416,0.025338,0.044505
0.76722,1.4,1.3756e-08,1.3382e-08,1.3541e-08,5.3444e-06,0.18159,0.24896,0.012901,0.044819
0.74514,1.4,1.3826e-08,1.3421e-08,1.3585e-08,5.1278e-06,0.14457,0.20995,-0.0032016,0.041244
0.72431,1.4,1.4638e-08,1.4267e-08,1.4427e-08,6.0701e-06,0.13717,0.19531,-0.0085193,0.036777
0.57188,1.4,1.175e-07,1.1524e-07,1.1658e-07,5.499e-05,0.15575,0.19105,-0.020145,0.037782
0.61336,1.4,1.1492e-07,1.1299e-07,1.1449e-07,5.5443e-05,0.13912,0.19622,-0.014875,0.040469
0.49964,1.4,2.3399e-08,2.3065e-08,2.3328e-08,1.2871e-05,0.1268,0.17464,-0.058411,0.023179
0.50911,1.4,1.5737e-07,1.5507e-07,1.5662e-07,2.1873e-05,0.16265,0.17603,-0.04824,0.025755
0.73561,1.4,1.8836e-07,1.8345e-07,1.8633e-07,6.7335e-05,0.15752,0.2062,-0.036719,0.03461
0.534,1.4,1.0141e-07,9.9841e-08,1.009e-07,5.0775e-05,0.14348,0.22025,-0.025617,0.019572
0.92244,1.4,9.0591e-08,8.7356e-08,8.8248e-08,2.2829e-05,0.1844,0.2776,0.014321,0.044195
0.58105,1.4,1.5857e-08,1.5523e-08,1.5697e-08,8.6616e-06,0.14483,0.22703,-0.030324,0.035088
0.4734,1.4,3.2906e-08,3.2303e-08,3.2601e-08,1.8808e-05,0.15396,0.16301,-0.056677,0.012945
0.80235,1.4,3.2032e-08,3.0945e-08,3.1406e-08,1.0395e-05,0.14066,0.19432,0.0044899,0.046568
0.80261,1.4,2.2289e-07,2.1401e-07,2.1744e-07,6.1674e-05,0.1585,0.21044,-0.043342,0.03182
0.88632,1.4,6.28e-08,6.0371e-08,6.1038e-08,1.6974e-05,0.16646,0.2635,-0.015645,0.044021
0.51566,1.4,1.7022e-07,1.6753e-07,1.6904e-07,4.6172e-05,0.15359,0.21204,-0.017043,0.021017
0.75777,1.4,2.1146e-07,2.0477e-07,2.0788e-07,7.5528e-05,0.1726,0.20866,-0.040613,0.032638
0.82115,1.4,2.0518e-08,1.997e-08,2.0178e-08,7.1222e-06,0.1421,0.24286,-0.015604,0.026312
0.82259,1.4,5.9523e-08,5.7359e-08,5.8129e-08,1.8203e-05,0.15871,0.26465,-0.0025029,0.04188
0.55542,1.4,1.6548e-08,1.6207e-08,1.6333e-08,8.8884e-06,0.12915,0.21034,-0.0051989,0.027191
0.79069,1.4,1.9643e-07,1.9085e-07,1.9322e-07,6.7437e-05,0.13688,0.19473,-0.04083,0.027827
0.98506,1.4,1.5006e-07,1.4474e-07,1.4684e-07,3.7534e-05,0.14779,0.26322,-0.0022289,0.034973
0.83459,1.4,2.8671e-08,2.7975e-08,2.8428e-08,1.1129e-05,0.15841,0.23504,-0.0082554,0.054381
0.87021,1.4,7.6775e-08,7.4163e-08,7.5075e-08,2.2345e-05,0.14951,0.23842,-0.0039451,0.041667
0.84939,1.4,5.0336e-08,4.8734e-08,4.9264e-08,1.5488e-05,0.17797,0.21179,0.011688,0.04634
0.88679,1.4,6.6752e-08,6.4636e-08,6.5339e-08,2.0105e-05,0.15101,0.22124,0.0021143,0.041305
0.54883,1.4,1.6636e-07,1.6321e-07,1.6488e-07,0.00011636,0.16589,0.21958,-0.019839,0.019745
0.8042,1.4,1.6096e-07,1.5617e-07,1.5838e-07,5.0945e-05,0.13191,0.20624,-0.024975,0.035366
0.79258,1.4,1.1942e-08,1.158e-08,1.1734e-08,4.5843e-06,0.16218,0.24861,0.017473,0.049265
0.80923,1.4,2.0244e-07,1.9576e-07,1.9823e-07,5.5371e-05,0.14176,0.24663,-0.036049,0.027428
0.9479,1.4,7.1305e-08,6.9042e-08,6.9937e-08,2.0619e-05,0.1773,0.25272,-0.0010294,0.047499
0.47434,1.4,1.1111e-07,1.0913e-07,1.1006e-07,2.4791e-05,0.16989,0.18547,-0.002495,0.030049
0.61564,1.4,1.6371e-07,1.6133e-07,1.633e-07,6.9397e-05,0.14094,0.16949,-0.035745,0.031524
0.66179,1.4,1.5321e-08,1.5023e-08,1.516e-08,6.7303e-06,0.17388,0.17361,-0.00047477,0.035396
0.88527,1.4,9.6034e-08,9.2307e-08,9.3429e-08,2.5659e-05,0.13615,0.24311,-0.026993,0.028384
0.68267,1.4,1.5194e-08,1.4763e-08,1.4948e-08,6.0333e-06,0.17703,0.24168,-0.0013203,0.041271
0.98467,1.4,1.1922e-07,1.1495e-07,1.1611e-07,2.9609e-05,0.15676,0.20486,0.0035169,0.037857
0.77471,1.4,1.6989e-08,1.6513e-08,1.6751e-08,6.2981e-06,0.1408,0.25571,-0.026626,0.039897
0.52388,1.4,1.0093e-07,9.8915e-08,1.0004e-07,5.7297e-05,0.16653,0.18498,-0.041956,0.021932
0.59269,1.4,1.0696e-07,1.05e-07,1.0624e-07,3.4571e-05,0.12614,0.16077,-0.048526,0.019372
0.76328,1.4,3.0674e-08,2.9746e-08,3.0127e-08,1.064e-05,0.15585,0.23625,0.0017469,0.043945
0.64019,1.4,2.295e-08,2.2446e-08,2.2726e-08,1.1444e-05,0.16149,0.16242,-0.01989,0.02664
0.95094,1.4,1.1031e-07,1.0609e-07,1.0752e-07,2.6835e-05,0.17593,0.22142,-0.0053182,0.043934
0.64327,1.4,1.2898e-08,1.2648e-08,1.2746e-08,6.2955e-06,0.16357,0.23836,-0.014275,0.036495
0.54896,1.4,1.2665e-07,1.241e-07,1.2507e-07,3.501e-05,0.1498,0.21602,-0.052994,0.021345
0.8619,1.4,7.8949e-08,7.573e-08,7.6799e-08,2.193e-05,0.13781,0.22268,-0.011474,0.043669
0.90533,1.4,1.174e-07,1.1279e-07,1.1411e-07,3.0519e-05,0.16744,0.26967,-0.020278,0.031901
0.50521,1.4,9.838e-08,9.6542e-08,9.7759e-08,5.1662e-05,0.14128,0.18608,-0.010348,0.036569
0.74436,1.4,2.0181e-07,1.9603e-07,1.9806e-07,6.4283e-05,0.15446,0.24922,-0.015003,0.026619
0.87511,1.4,9.1929e-08,8.9343e-08,9.0444e-08,2.8017e-05,0.13729,0.2542,0.0061673,0.032457
0.77271,1.4,3.6513e-08,3.5238e-08,3.5679e-08,1.2317e-05,0.17376,0.26745,-0.016315,0.036519
0.92109,1.4,6.7053e-08,6.4672e-08,6.57e-08,1.8841e-05,0.1491,0.2274,-0.0054193,0.050731
0.94236,1.4,5.6719e-08,5.4908e-08,5.5639e-08,1.6554e-05,0.1637,0.20962,0.010923,0.051249
0.75459,1.4,3.4632e-08,3.3803e-08,3.4205e-08,1.3136e-05,0.16356,0.21062,-0.009048,0.023494
0.5228,1.4,3.3852e-08,3.3072e-08,3.342e-08,1.813e-05,0.13139,0.21922,-0.042758,0.022163
0.87386,1.4,7.1103e-08,6.8369e-08,6.9171e-08,1.918e-05,0.16867,0.26493,-0.0025968,0.043547
0.61471,1.4,3.7369e-08,3.668e-08,3.7126e-08,2.0437e-05,0.11993,0.20619,-0.043985,0.023027
0.52741,1.4,1.5527e-07,1.5234e-07,1.539e-07,0.00013345,0.14283,0.16842,-0.052972,0.021613
0.74505,1.4,1.5235e-08,1.4794e-08,1.5006e-08,6.1006e-06,0.17525,0.25545,0.015595,0.045871
0.94028,1.4,7.7213e-08,7.4359e-08,7.5595e-08,2.1259e-05,0.16773,0.21976,0.018015,0.05046
0.79639,1.4,1.7052e-07,1.6429e-07,1.6605e-07,5.0395e-05,0.12958,0.20115,-0.01121,0.031429
0.82147,1.4,3.948e-08,3.8596e-08,3.9135e-08,1.5852e-05,0.17235,0.21136,0.0037459,0.038714
0.54285,1.4,3.7404e-08,3.6638e-08,3.7099e-08,1.5998e-05,0.15445,0.18939,-0.05537,0.015888
0.93874,1.4,5.5154e-08,5.2891e-08,5.3801e-08,1.5339e-05,0.16955,0.22761,-0.0033669,0.054338
0.72934,1.4,2.187e-08,2.1061e-08,2.1327e-08,7.3045e-06,0.16844,0.26382,-0.012754,0.034086
0.80835,1.4,1.7912e-07,1.7307e-07,1.7487e-07,5.4931e-05,0.12379,0.22704,0.0039044,0.032116
1.0021,1.4,1.1807e-07,1.1376e-07,1.1532e-07,2.807e-05,0.14895,0.22587,5.5797e-05,0.043299
0.74543,1.4,1.5321e-08,1.4767e-08,1.4957e-08,5.2471e-06,0.14026,0.19354,-0.018365,0.0394
0.65196,1.4,1.2812e-08,1.2503e-08,1.2628e-08,5.7086e-06,0.13023,0.21578,-0.013527,0.038735
0.79622,1.4,1.853e-07,1.804e-07,1.8275e-07,6.1429e-05,0.1342,0.21628,-0.002456,0.029442
0.97809,1.4,7.3248e-08,7.0273e-08,7.1427e-08,1.883e-05,0.16743,0.25009,0.0037988,0.050737
0.96689,1.4,5.959e-08,5.7687e-08,5.8251e-08,1.6347e-05,0.13888,0.25234,0.033509,0.048124
0.82233,1.4,1.6898e-07,1.6332e-07,1.6575e-07,5.469e-05,0.1476,0.23105,-0.021394,0.036192
0.79915,1.4,2.9302e-08,2.863e-08,2.89e-08,1.0063e-05,0.13007,0.20289,0.015735,0.041848
0.74333,1.4,2.0419e-07,1.9801e-07,2.0031e-07,6.4256e-05,0.13341,0.21522,-0.026397,0.029737
0.67049,1.4,1.6234e-08,1.5833e-08,1.5969e-08,6.706e-06,0.15322,0.22953,-0.012256,0.034078
0.45515,1.4,1.5589e-08,1.5193e-08,1.5363e-08,0.00059111,0.18741,0.16303,-0.059998,-0.034816
0.67463,1.4,1.3475e-08,1.3259e-08,1.342e-08,6.8773e-06,0.18201,0.18389,-0.0095498,0.040524
0.6864,1.4,1.6752e-08,1.6317e-08,1.6522e-08,7.5761e-06,0.14248,0.20686,-0.0032495,0.034362
0.73197,1.4,1.2952e-08,1.2567e-08,1.273e-08,4.8086e-06,0.14454,0.19211,-0.0030929,0.044108
0.72498,1.4,1.9596e-07,1.9013e-07,1.9271e-07,6.6938e-05,0.12926,0.21367,-0.028414,0.027843
0.59203,1.4,1.1322e-07,1.1166e-07,1.1296e-07,5.3532e-05,0.14933,0.2178,-0.01036,0.042251
0.53863,1.4,3.0045e-08,2.9284e-08,2.9571e-08,1.4952e-05,0.12507,0.18545,-0.051629,0.020307
0.51943,1.4,2.3776e-08,2.3223e-08,2.3438e-08,1.2628e-05,0.14365,0.22366,-0.035305,0.021741
0.46541,1.4,3.7191e-08,3.6475e-08,3.6688e-08,3.438e-05,0.13057,0.1674,-0.052054,0.0042091
0.65439,1.4,1.4848e-08,1.4404e-08,1.4559e-08,5.9592e-06,0.14782,0.2322,-0.0072234,0.036355
0.85656,1.4,9.0232e-08,8.7851e-08,8.8935e-08,2.9016e-05,0.1469,0.22193,0.0025922,0.031193
0.85388,1.4,4.0951e-08,3.9862e-08,4.0484e-08,1.3501e-05,0.13657,0.24199,0.0023895,0.041927
0.89498,1.4,3.1877e-08,3.0973e-08,3.1419e-08,1.0216e-05,0.16203,0.22247,0.029366,0.053547
1.0003,1.4,5.8688e-08,5.6592e-08,5.7601e-08,1.4644e-05,0.17787,0.25592,0.038233,0.067386
0.84539,1.4,1.7615e-07,1.6901e-07,1.7131e-07,4.7108e-05,0.14519,0.20375,-0.0091205,0.032164
0.85098,1.4,1.6194e-07,1.5557e-07,1.5828e-07,4.5888e-05,0.14332,0.203,-0.031145,0.036175
0.94893,1.4,7.3272e-08,7.0474e-08,7.1519e-08,1.9908e-05,0.17686,0.2101,0.013455,0.049496
0.769,1.4,3.6379e-08,3.5563e-08,3.5908e-08,1.4646e-05,0.1699,0.22129,0.0027882,0.037673
0.63339,1.4,1.8205e-08,1.7793e-08,1.7967e-08,8.0654e-06,0.1219,0.2122,-0.022437,0.030249
0.58074,1.4,2.9788e-08,2.9186e-08,2.9515e-08,1.2978e-05,0.1526,0.21114,-0.032499,0.013809
0.73583,1.4,1.4939e-08,1.4498e-08,1.4678e-08,5.7571e-06,0.17318,0.1896,-0.0037104,0.039371
0.60682,1.4,4.7622e-08,4.658e-08,4.6978e-08,2.3643e-05,0.16027,0.23112,-0.043049,0.018106
0.83153,1.4,1.9478e-08,1.9001e-08,1.9244e-08,6.4236e-06,0.11971,0.21969,-0.029796,0.031138
0.96248,1.4,1.1629e-07,1.118e-07,1.1336e-07,2.8365e-05,0.12958,0.21662,0.0046795,0.041777
0.66478,1.4,3.963e-08,3.8589e-08,3.9043e-08,1.7309e-05,0.15201,0.23013,-0.035054,0.025059
0.42985,1.4,2.493e-08,2.4535e-08,2.4748e-08,2.6926e-05,0.1397,0.19758,-0.054656,0.020529
0.34643,1.3991,2.2057e-08,2.1742e-08,2.1915e-08,3.4626e-05,0.1647,0.21487,-0.032855,0.018977
0.56716,1.4,4.2404e-08,4.1483e-08,4.2161e-08,5.473e-05,0.15035,0.19013,-0.059988,0.012187
1.0472,1.4,6.7457e-08,6.4998e-08,6.5908e-08,1.5989e-05,0.18812,0.23325,0.032205,0.058763
0.63738,1.4,4.6176e-08,4.4905e-08,4.5385e-08,2.0266e-05,0.16063,0.23154,-0.037176,0.0218
0.89759,1.4,7.9155e-08,7.6474e-08,7.7611e-08,2.2793e-05,0.16198,0.20883,-0.031554,0.035543
0.68677,1.4,4.2493e-08,4.1393e-08,4.1848e-08,1.7794e-05,0.12853,0.18355,-0.04423,0.022463
0.89246,1.4,7.5893e-08,7.3191e-08,7.4362e-08,2.085e-05,0.1796,0.25598,-0.0093548,0.045105
0.90584,1.4,5.7187e-08,5.5374e-08,5.5982e-08,1.7033e-05,0.16664,0.21928,0.023629,0.044718
0.64367,1.4,1.5358e-08,1.5073e-08,1.5231e-08,7.8609e-06,0.16629,0.23381,-0.016672,0.035972
0.68982,1.4,2.0659e-07,2.0072e-07,2.0291e-07,6.5387e-05,0.11507,0.23554,-0.044145,0.024955
0.81813,1.4,2.087e-08,2.0158e-08,2.0451e-08,6.6865e-06,0.12648,0.22011,-0.025717,0.030646
0.83399,1.4,9.328e-08,9.0236e-08,9.1515e-08,2.9703e-05,0.1391,0.24652,-0.007067,0.029806
0.56675,1.4,1.0631e-07,1.0459e-07,1.0567e-07,4.0328e-05,0.16035,0.16016,-0.04517,0.018228
0.9674,1.4,8.2482e-08,7.9454e-08,8.0413e-08,2.1021e-05,0.17851,0.26177,0.012294,0.04711
0.43524,1.4,1.8447e-08,1.8169e-08,1.83e-08,1.4603e-05,0.15142,0.17544,-0.033636,0.01946
0.7969,1.4,1.2263e-08,1.1836e-08,1.1999e-08,4.2007e-06,0.17817,0.24093,0.020158,0.048419
0.59688,1.4,1.1657e-07,1.1444e-07,1.1585e-07,5.5071e-05,0.14602,0.16565,-0.0134,0.038348
0.46736,1.4,6.9316e-08,6.8003e-08,6.8526e-08,5.9258e-05,0.14317,0.18967,-0.034235,0.025858
0.5996,1.4,1.9495e-07,1.9015e-07,1.9212e-07,9.3743e-05,0.15315,0.20669,-0.0098386,0.023412
0.58768,1.4,1.2924e-07,1.2646e-07,1.2775e-07,5.2082e-05,0.15556,0.22236,-0.0032851,0.035896
0.65172,1.4,1.7642e-08,1.7128e-08,1.7301e-08,7.5491e-06,0.17242,0.25004,-0.014675,0.034839
0.81688,1.4,2.9205e-08,2.8187e-08,2.8522e-08,9.1628e-06,0.12314,0.23782,-0.028197,0.02532
0.56846,1.4,1.7572e-07,1.7303e-07,1.7484e-07,8.0578e-05,0.15722,0.20155,-0.026282,0.02475
0.92817,1.4,1.4384e-07,1.3821e-07,1.398e-07,3.5338e-05,0.14473,0.20401,-0.012588,0.028622
0.86797,1.4,9.8548e-08,9.4767e-08,9.5918e-08,2.8403e-05,0.17131,0.21001,-0.005863,0.03449
1.0309,1.4,1.2222e-07,1.171e-07,1.1923e-07,2.8546e-05,0.1727,0.23101,-0.030666,0.041116
0.65347,1.4,3.669e-08,3.6144e-08,3.66e-08,1.6788e-05,0.15645,0.17212,-0.012589,0.025273
0.90653,1.4,1.2221e-08,1.1815e-08,1.1971e-08,3.7275e-06,0.14018,0.19615,-0.0033008,0.029562
0.8445,1.4,1.6958e-08,1.6401e-08,1.6662e-08,5.2952e-06,0.13202,0.21748,-0.016169,0.032909
0.82301,1.4,2.4264e-08,2.3623e-08,2.3967e-08,9.1269e-06,0.15667,0.18388,-0.027444,0.03069
0.48716,1.4,1.634e-07,1.5993e-07,1.6168e-07,0.00011303,0.14885,0.2156,-0.039753,0.019962
0.68353,1.4,2.4002e-08,2.361e-08,2.3913e-08,1.1521e-05,0.14975,0.16604,-0.010044,0.028461
0.96438,1.4,8.6512e-08,8.3128e-08,8.4287e-08,2.2457e-05,0.13884,0.27433,0.0037344,0.042876
0.97247,1.4,7.4223e-08,7.1315e-08,7.2286e-08,1.9057e-05,0.15961,0.28468,0.00036356,0.048832
0.79075,1.4,1.6308e-08,1.586e-08,1.6023e-08,5.7932e-06,0.16516,0.25453,0.0002377,0.037102
0.88259,1.4,3.1741e-08,3.091e-08,3.1334e-08,1.049e-05,0.12643,0.21117,0.0038863,0.041848
0.74852,1.4,3.1331e-08,3.0519e-08,3.0908e-08,1.1191e-05,0.13571,0.17737,-0.021177,0.025839
0.94357,1.4,9.1996e-08,8.878e-08,9.0304e-08,2.6768e-05,0.15909,0.23828,0.0019158,0.039491
1.0209,1.4,1.1537e-07,1.1097e-07,1.1286e-07,2.7297e-05,0.14733,0.21966,0.0043274,0.049733
0.77297,1.4,3.1667e-08,3.06e-08,3.1018e-08,1.1529e-05,0.1773,0.22081,-0.0049419,0.046018
1.0182,1.4,6.9396e-08,6.6738e-08,6.7909e-08,1.7661e-05,0.15874,0.27213,0.0044481,0.05734
0.67658,1.4,1.439e-08,1.4207e-08,1.4345e-08,7.4587e-06,0.12966,0.22703,-0.0020593,0.036493
0.85646,1.4,5.1725e-08,5.0155e-08,5.0648e-08,1.5447e-05,0.14577,0.23277,0.0010648,0.045642
0.62389,1.4,1.9904e-07,1.9418e-07,1.9647e-07,0.00010333,0.15608,0.20974,-0.03676,0.026658
0.66248,1.4,1.4539e-08,1.424e-08,1.4426e-08,6.5601e-06,0.13539,0.21853,-0.020366,0.040016
0.62948,1.4,1.1123e-07,1.095e-07,1.1083e-07,5.2847e-05,0.17287,0.20576,0.0029119,0.044629
0.61328,1.4,1.7517e-07,1.7247e-07,1.7393e-07,8.8786e-05,0.1453,0.17265,-0.011593,0.021961
0.61097,1.4,1.1278e-07,1.1064e-07,1.1202e-07,5.3516e-05,0.16419,0.22826,-0.011986,0.043878
0.9085,1.4,6.5614e-08,6.3138e-08,6.38e-08,1.6897e-05,0.15968,0.25462,0.02875,0.046648
0.56201,1.4,1.2114e-07,1.1927e-07,1.2073e-07,5.094e-05,0.12868,0.1694,-0.021646,0.034426
0.66846,1.4,1.4302e-08,1.4102e-08,1.4239e-08,7.416e-06,0.13149,0.19452,0.0037751,0.035125
0.92506,1.4,1.1688e-07,1.1215e-07,1.1405e-07,2.9692e-05,0.17422,0.22186,-0.015685,0.040807
0.66527,1.4,2.4308e-08,2.3837e-08,2.4148e-08,1.2151e-05,0.15366,0.17406,-0.046098,0.029745
0.78147,1.4,1.6829e-07,1.6366e-07,1.661e-07,5.389e-05,0.15071,0.19222,-0.012109,0.036365
0.99405,1.4,1.3018e-07,1.251e-07,1.2717e-07,3.1869e-05,0.16929,0.28158,-0.0016375,0.044507
0.82492,1.4,3.4705e-08,3.3842e-08,3.4353e-08,1.279e-05,0.15935,0.24994,-0.0092979,0.047022
0.56729,1.4,3.0817e-08,3.0133e-08,3.0329e-08,2.5134e-05,0.12159,0.18385,-0.041063,0.012123
0.89584,1.4,6.9052e-08,6.6465e-08,6.7296e-08,1.949e-05,0.16777,0.26551,-0.0084277,0.043791
0.5811,1.4,8.8081e-08,8.669e-08,8.7844e-08,6.3643e-05,0.16461,0.18103,-0.016335,0.044425
0.92542,1.4,1.4237e-07,1.3691e-07,1.3856e-07,3.5233e-05,0.17503,0.26499,-0.015723,0.032195
0.59314,1.4,1.5151e-08,1.4823e-08,1.497e-08,7.0439e-06,0.14204,0.19061,-0.013852,0.031554
0.87525,1.4,7.2945e-08,7.0309e-08,7.1311e-08,2.1129e-05,0.15882,0.22939,0.013505,0.044147
0.67845,1.4,2.0381e-07,1.9659e-07,1.9898e-07,6.6282e-05,0.16383,0.24347,-0.010679,0.030955
0.65925,1.4,1.5954e-08,1.5634e-08,1.5765e-08,7.3633e-06,0.15892,0.21138,-0.0055125,0.033136
1.0471,1.4,1.6086e-07,1.5431e-07,1.5716e-07,3.634e-05,0.16356,0.26704,-0.0098921,0.042062
0.54804,1.4,2.2191e-09,2.1714e-09,2.1952e-09,4.2007e-06,0.15492,0.19327,-0.06,0.016167
1.0194,1.4,1.2521e-07,1.2034e-07,1.2207e-07,2.9126e-05,0.13929,0.24809,-0.0067353,0.039415
0.50117,1.4,1.4305e-07,1.4046e-07,1.4177e-07,3.1096e-05,0.13845,0.1748,-0.027972,0.025268
0.98994,1.4,6.9779e-08,6.696e-08,6.8091e-08,1.7909e-05,0.18036,0.24238,0.0093806,0.054811
0.80605,1.4,1.4796e-08,1.4279e-08,1.4447e-08,4.9694e-06,0.14181,0.19753,-0.0060546,0.041177
0.8401,1.4,1.6553e-07,1.6074e-07,1.633e-07,5.2614e-05,0.17028,0.19533,-0.030929,0.039225
0.57389,1.4,3.9161e-08,3.8557e-08,3.9044e-08,2.2146e-05,0.12471,0.18894,-0.049798,0.020532
0.67965,1.4,4.3338e-08,4.2433e-08,4.3034e-08,2.1285e-05,0.16271,0.2076,-0.036945,0.021339
0.79634,1.4,2.9471e-08,2.8762e-08,2.9141e-08,1.0471e-05,0.15855,0.24752,-0.0059738,0.048507
0.74447,1.4,1.8158e-08,1.7611e-08,1.7806e-08,6.9826e-06,0.15429,0.23302,-0.015452,0.034927
0.53337,1.4,2.9016e-08,2.83e-08,2.8506e-08,2.3463e-05,0.14615,0.21639,-0.040857,0.0084382
0.93849,1.4,1.0709e-07,1.0298e-07,1.0453e-07,2.6786e-05,0.1637,0.27787,-0.022071,0.03772
0.88639,1.4,3.5412e-08,3.4484e-08,3.4984e-08,1.1692e-05,0.15691,0.20666,0.0038977,0.044553
0.69382,1.4,1.8525e-07,1.8124e-07,1.8367e-07,7.0782e-05,0.12955,0.21022,-0.016169,0.031824
0.65185,1.4,4.0284e-08,3.9372e-08,3.976e-08,1.8919e-05,0.11944,0.23911,-0.036,0.023589
0.97562,1.4,1.209e-07,1.1649e-07,1.1809e-07,2.8901e-05,0.15743,0.24603,0.0088057,0.043375
0.62689,1.4,1.7662e-07,1.7206e-07,1.7403e-07,6.6856e-05,0.13881,0.18301,-0.016099,0.028931
0.75147,1.4,1.8504e-07,1.8024e-07,1.8274e-07,6.2184e-05,0.16994,0.19335,-0.014228,0.031695
0.64754,1.4,1.4784e-08,1.4409e-08,1.4545e-08,6.4681e-06,0.13858,0.19824,-0.03219,0.033842
0.9816,1.4,1.6067e-07,1.5506e-07,1.5748e-07,4.0044e-05,0.18695,0.27273,-0.0062451,0.040044
0.80265,1.4,3.9908e-08,3.8374e-08,3.8907e-08,1.2116e-05,0.16612,0.21544,-0.0098217,0.041235
0.66329,1.4,2.698e-08,2.6445e-08,2.6726e-08,1.2474e-05,0.17213,0.23352,-0.016459,0.026475
0.86559,1.4,5.8908e-08,5.7201e-08,5.7865e-08,1.7554e-05,0.12591,0.22781,-0.0098461,0.032414
0.4457,1.4,6.5953e-08,6.5001e-08,6.5497e-08,5.6419e-05,0.152,0.17968,-0.012237,0.026181
0.85691,1.4,8.6482e-08,8.3119e-08,8.3987e-08,2.4482e-05,0.15721,0.22047,0.0051585,0.038153
0.55701,1.4,1.4704e-07,1.4463e-07,1.4664e-07,5.5793e-05,0.14997,0.15628,-0.012238,0.031279
0.55296,1.4,1.6109e-07,1.5857e-07,1.6036e-07,3.6764e-05,0.15786,0.21702,-0.016676,0.028667
0.86243,1.4,7.8731e-08,7.5942e-08,7.697e-08,2.2122e-05,0.16367,0.23623,-0.013299,0.043721
0.75498,1.4,1.6415e-07,1.5983e-07,1.6217e-07,5.6489e-05,0.15834,0.17646,-0.016132,0.03396
0.81588,1.4,1.6363e-08,1.5886e-08,1.6101e-08,5.5727e-06,0.14158,0.22351,-0.018428,0.039799
0.74791,1.4,1.1377e-08,1.1052e-08,1.1225e-08,4.3901e-06,0.16177,0.18464,-0.0066817,0.048401
0.70464,1.4,2.2329e-07,2.1549e-07,2.1808e-07,6.6177e-05,0.15799,0.2556,-0.027558,0.027999
0.66449,1.4,1.5414e-08,1.5111e-08,1.5272e-08,6.6677e-06,0.13904,0.24071,-0.0053113,0.037585
0.75423,1.4,1.6064e-07,1.5615e-07,1.5876e-07,5.6499e-05,0.14239,0.1843,-0.0015006,0.037868
0.43096,1.4,2.2099e-08,2.1626e-08,2.1834e-08,1.6782e-05,0.14553,0.19618,-0.048567,0.01996
0.58816,1.4,1.2112e-07,1.1834e-07,1.1937e-07,4.9948e-05,0.1603,0.18993,0.00066965,0.034174
0.89893,1.4,4.9488e-08,4.776e-08,4.8509e-08,1.4641e-05,0.13756,0.20144,-0.01268,0.039427
0.72228,1.4,1.9269e-07,1.8846e-07,1.9106e-07,7.8983e-05,0.1517,0.21993,-0.024512,0.033285
0.68577,1.4,2.0171e-07,1.9522e-07,1.9747e-07,7.7963e-05,0.13519,0.18342,-0.035439,0.025012
0.57451,1.4,1.8416e-07,1.8107e-07,1.8303e-07,6.6933e-05,0.15191,0.22685,-0.014788,0.026609
0.74547,1.4,2.0032e-07,1.9398e-07,1.9595e-07,6.4281e-05,0.12548,0.25051,-0.010833,0.031139
0.87402,1.4,1.2724e-07,1.2251e-07,1.2431e-07,3.4104e-05,0.14014,0.22386,-0.007602,0.034343
0.68807,1.4,1.2978e-07,1.2686e-07,1.2868e-07,4.922e-05,0.14193,0.19025,-0.014888,0.044125
0.51265,1.4,1.4626e-07,1.4396e-07,1.4554e-07,2.2718e-05,0.1449,0.2239,-0.031549,0.033071
0.69231,1.4,1.6208e-08,1.5835e-08,1.6021e-08,7.01e-06,0.16002,0.22341,-0.012978,0.036675
0.79668,1.4,1.65e-07,1.61e-07,1.6347e-07,5.5957e-05,0.14669,0.23095,-0.033531,0.0365
0.73817,1.4,3.1746e-08,3.0715e-08,3.1061e-08,1.1258e-05,0.1757,0.1923,0.014525,0.040428
0.61023,1.4,1.9485e-08,1.9141e-08,1.9314e-08,9.5666e-06,0.16241,0.22591,-0.0069745,0.028148
0.63995,1.4,1.906e-07,1.8726e-07,1.8968e-07,8.3286e-05,0.16621,0.20523,-0.038274,0.032141
0.66532,1.4,1.0848e-07,1.0626e-07,1.0782e-07,4.9902e-05,0.1697,0.16588,0.012117,0.046332
0.88453,1.4,6.6827e-08,6.456e-08,6.5472e-08,1.9082e-05,0.15313,0.24521,-0.015377,0.038474
0.77715,1.4,2.0642e-07,1.9979e-07,2.0172e-07,6.3559e-05,0.16502,0.20863,-0.015683,0.025759
0.85233,1.4,3.718e-08,3.6099e-08,3.6739e-08,1.2791e-05,0.17509,0.19594,-0.025453,0.042756
0.75519,1.4,1.9668e-07,1.9034e-07,1.9303e-07,7.8306e-05,0.13882,0.1894,-0.033439,0.027775
0.56976,1.4,1.8816e-07,1.8382e-07,1.8559e-07,8.2412e-05,0.13968,0.20125,-0.044401,0.025143
0.72782,1.4,2.1389e-07,2.0765e-07,2.0991e-07,7.5534e-05,0.15674,0.24882,-0.031791,0.03072
1.0008,1.4,1.0972e-07,1.0528e-07,1.0698e-07,2.688e-05,0.18493,0.28519,0.012136,0.049101
0.98575,1.4,1.1136e-07,1.0723e-07,1.0896e-07,2.8428e-05,0.16308,0.271,0.0065579,0.046424
0.82796,1.4,3.1565e-08,3.0678e-08,3.1102e-08,1.0369e-05,0.12901,0.21254,-0.0040857,0.041487
0.56065,1.4,1.4261e-07,1.4062e-07,1.4185e-07,4.4448e-05,0.13818,0.19971,-0.039132,0.02903
0.66954,1.4,1.7221e-07,1.6851e-07,1.7093e-07,6.4507e-05,0.1357,0.21693,-0.015495,0.034753
0.60582,1.4,2.0002e-07,1.947e-07,1.9738e-07,8.1706e-05,0.15362,0.19678,-0.038003,0.031011
