0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.71364,1.4,1.603e-07,1.5636e-07,1.5853e-07,5.633e-05,0.13157,0.21521,-0.011973,0.038132
0.87778,1.4,1.4159e-07,1.3595e-07,1.3793e-07,3.7139e-05,0.16844,0.2405,-0.012177,0.029933
0.80122,1.4,1.6372e-07,1.5987e-07,1.6214e-07,5.46e-05,0.12697,0.2181,-0.0038264,0.035505
0.83081,1.4,5.0008e-08,4.8192e-08,4.8771e-08,1.4734e-05,0.13873,0.26856,-0.0014331,0.046089
0.81493,1.4,1.6757e-07,1.6295e-07,1.6506e-07,5.1315e-05,0.1639,0.18749,-0.020731,0.030997
0.78752,1.4,1.3376e-07,1.3087e-07,1.3283e-07,5.0254e-05,0.13229,0.1728,-0.0081245,0.045816
0.66791,1.4,2.0833e-07,2.02e-07,2.0463e-07,7.5549e-05,0.16897,0.22173,-0.021354,0.031481
0.55085,1.4,1.9088e-08,1.8705e-08,1.8923e-08,9.1734e-06,0.12281,0.20047,-0.047544,0.017989
0.60477,1.4,1.4356e-07,1.399e-07,1.4161e-07,5.5815e-05,0.16785,0.16924,-0.024078,0.032154
0.80994,1.4,1.6407e-07,1.5934e-07,1.6159e-07,5.5214e-05,0.12479,0.20336,-0.01315,0.035852
0.85452,1.4,7.9535e-08,7.6415e-08,7.7713e-08,2.2891e-05,0.16512,0.26292,-0.0086015,0.039505
0.80406,1.4,1.0347e-07,9.9738e-08,1.011e-07,3.0365e-05,0.16479,0.22968,-0.0022707,0.031841
0.60854,1.4,1.2072e-07,1.1758e-07,1.1931e-07,5.2033e-05,0.15265,0.24655,-0.0044609,0.045203
0.70931,1.4,3.2427e-08,3.1423e-08,3.1829e-08,1.273e-05,0.15919,0.21795,-0.051417,0.030291
0.67767,1.4,1.3e-08,1.2798e-08,1.2923e-08,6.3564e-06,0.17698,0.18149,0.015906,0.040137
0.55861,1.4,3.5646e-08,3.4922e-08,3.5367e-08,2.0509e-05,0.16536,0.16199,-0.052243,0.022639
0.66397,1.4,1.4413e-08,1.4159e-08,1.4306e-08,6.8523e-06,0.13345,0.18102,-0.0053025,0.034802
0.76572,1.4,1.5087e-07,1.4671e-07,1.4871e-07,5.3334e-05,0.13265,0.21744,-0.019848,0.03952
0.6836,1.4,1.7273e-07,1.694e-07,1.7149e-07,6.8469e-05,0.15136,0.1807,-0.031504,0.03218
0.75504,1.4,1.4203e-08,1.3941e-08,1.4099e-08,5.8418e-06,0.14861,0.18714,0.0037155,0.04068
0.68191,1.4,1.5182e-08,1.4937e-08,1.5116e-08,7.6104e-06,0.17277,0.19643,-0.0167,0.037186
0.69819,1.4,1.9507e-07,1.9049e-07,1.93e-07,7.9084e-05,0.15051,0.19534,-0.040844,0.031102
0.7504,1.4,2.7712e-08,2.6856e-08,2.7161e-08,9.8794e-06,0.14655,0.23122,-0.016527,0.024618
0.65796,1.4,1.5252e-07,1.5046e-07,1.525e-07,6.1657e-05,0.15851,0.15509,-0.023125,0.037199
0.73544,1.4,2.1036e-07,2.0456e-07,2.0733e-07,7.1711e-05,0.13154,0.22783,-0.038372,0.029815
0.68977,1.4,1.3619e-07,1.3383e-07,1.3549e-07,5.4096e-05,0.1331,0.18011,-0.015348,0.040006
0.73616,1.4,1.7919e-07,1.7273e-07,1.7508e-07,5.7896e-05,0.15063,0.20156,-0.02483,0.034671
0.85663,1.4,7.0315e-08,6.7703e-08,6.8452e-08,2.0723e-05,0.15214,0.25677,-0.0044426,0.038528
0.43529,1.4,2.2741e-08,2.2344e-08,2.2545e-08,7.7344e-06,0.1187,0.17053,-0.059838,0.011231
0.67304,1.4,1.5308e-07,1.5048e-07,1.5227e-07,5.9984e-05,0.14343,0.16744,-0.0066854,0.03374
0.85337,1.4,3.1526e-08,3.0363e-08,3.0747e-08,8.9111e-06,0.14638,0.20904,-0.041343,0.027087
0.76468,1.4,1.8254e-07,1.773e-07,1.7957e-07,5.5465e-05,0.11291,0.19902,-0.02384,0.027195
0.85053,1.4,5.5439e-08,5.3308e-08,5.3882e-08,1.632e-05,0.15422,0.25759,-0.0014693,0.043091
0.66226,1.4,1.4005e-08,1.362e-08,1.3789e-08,5.8552e-06,0.15382,0.22683,-0.026745,0.040098
0.58443,1.4,1.6928e-07,1.6636e-07,1.6822e-07,7.6502e-05,0.12129,0.1635,-0.012658,0.025489
0.6844,1.4,1.5371e-07,1.5079e-07,1.5263e-07,5.819e-05,0.14581,0.1621,-0.0010965,0.033532
0.62615,1.4,1.9086e-07,1.8785e-07,1.8971e-07,0.00010245,0.14763,0.22088,-0.018767,0.024955
0.66198,1.4,2.1113e-08,2.0557e-08,2.0762e-08,8.3949e-06,0.1657,0.21955,-0.039782,0.032467
0.74734,1.4,1.5456e-08,1.4894e-08,1.5043e-08,5.0413e-06,0.17598,0.22261,-6.5622e-05,0.03616
0.6623,1.4,3.0316e-08,2.9752e-08,3.0092e-08,1.5604e-05,0.14721,0.16623,-0.023231,0.025301
0.90744,1.4,9.0736e-08,8.7581e-08,8.8956e-08,2.4367e-05,0.1472,0.23029,-0.0012611,0.045682
0.62769,1.4,4.1767e-08,4.0641e-08,4.1208e-08,1.8567e-05,0.16602,0.20555,-0.033418,0.024898
0.8836,1.4,1.2464e-07,1.1984e-07,1.2171e-07,3.4238e-05,0.15801,0.23848,-0.015826,0.032678
0.78762,1.4,3.5127e-08,3.419e-08,3.4627e-08,1.2693e-05,0.17281,0.23656,-0.011948,0.037712
0.74563,1.4,1.8334e-07,1.8009e-07,1.8239e-07,8.0191e-05,0.12751,0.18512,-0.029419,0.030665
0.8357,1.4,4.3228e-08,4.1863e-08,4.2271e-08,1.3606e-05,0.16598,0.19243,-0.0022501,0.032645
0.74029,1.4,1.9335e-08,1.8705e-08,1.893e-08,7.2182e-06,0.14886,0.24568,-0.032642,0.036293
0.52059,1.4,1.3314e-07,1.3008e-07,1.3138e-07,4.9149e-05,0.13377,0.22585,-0.013455,0.033039
0.64529,1.4,1.3528e-07,1.3292e-07,1.3432e-07,5.4122e-05,0.12799,0.16752,-0.014745,0.03556
0.85927,1.4,6.8576e-08,6.6329e-08,6.7083e-08,2.0057e-05,0.13124,0.2702,-0.0084824,0.040365
0.88063,1.4,1.0849e-07,1.0472e-07,1.059e-07,2.8548e-05,0.1326,0.22556,-0.010846,0.031704
0.7121,1.4,1.4212e-08,1.3956e-08,1.4075e-08,6.4952e-06,0.14359,0.18059,-0.017385,0.034902
0.86417,1.4,3.5457e-08,3.4657e-08,3.5055e-08,1.2389e-05,0.16418,0.23812,0.0094499,0.050964
0.71079,1.4,1.3232e-08,1.2903e-08,1.3053e-08,4.8109e-06,0.1249,0.21097,-0.011625,0.041765
0.84764,1.4,3.4689e-08,3.3901e-08,3.4351e-08,1.1824e-05,0.14558,0.20761,0.015032,0.043008
0.69281,1.4,1.8861e-07,1.8515e-07,1.8735e-07,7.5842e-05,0.15229,0.22997,-0.017642,0.032426
0.68682,1.4,2.7969e-08,2.7415e-08,2.7655e-08,1.1432e-05,0.14484,0.21945,-0.033653,0.024509
0.61476,1.4,1.8948e-07,1.8526e-07,1.873e-07,7.1533e-05,0.1382,0.19436,-0.03801,0.030067
0.87419,1.4,5.3146e-08,5.174e-08,5.2436e-08,1.751e-05,0.13828,0.2504,-0.030211,0.034088
0.88569,1.4,7.3859e-08,7.1317e-08,7.2264e-08,2.0869e-05,0.12102,0.20214,0.0024946,0.033027
0.46811,1.4,2.7715e-08,2.728e-08,2.7584e-08,1.9389e-05,0.15492,0.21369,-0.03659,0.018382
0.92091,1.4,8.7613e-08,8.45e-08,8.5538e-08,2.47e-05,0.12951,0.21115,-0.0011588,0.041145
0.86278,1.4,4.3232e-08,4.1857e-08,4.2366e-08,1.3006e-05,0.1702,0.24485,0.012908,0.04908
0.74759,1.4,3.2334e-08,3.1232e-08,3.1622e-08,1.1638e-05,0.1531,0.21974,-0.021696,0.020505
0.73322,1.4,3.0359e-08,2.9746e-08,3.012e-08,1.2174e-05,0.13605,0.20137,-0.01932,0.027898
0.84241,1.4,3.0693e-08,3.0008e-08,3.0338e-08,1.0499e-05,0.15491,0.226,0.01311,0.044292
0.88101,1.4,3.3801e-08,3.2988e-08,3.3437e-08,1.192e-05,0.16493,0.23078,-0.00018561,0.043816
0.91795,1.4,8.0732e-08,7.7802e-08,7.8705e-08,2.0439e-05,0.15813,0.24218,0.0094341,0.046895
0.66603,1.4,1.1402e-07,1.1162e-07,1.1304e-07,4.9779e-05,0.13369,0.17948,-0.0066071,0.043627
0.68838,1.4,4.3864e-08,4.2565e-08,4.3082e-08,1.725e-05,0.15237,0.1988,-0.031399,0.020217
0.77387,1.4,1.1114e-08,1.067e-08,1.0795e-08,3.1433e-06,0.117,0.22103,-0.038757,0.016895
0.87878,1.4,1.0217e-07,9.8095e-08,9.9533e-08,2.7957e-05,0.16877,0.21869,-0.029848,0.031997
0.66838,1.4,1.9369e-07,1.8958e-07,1.9147e-07,7.396e-05,0.12174,0.23039,-0.026418,0.025066
0.62108,1.4,3.4649e-08,3.3843e-08,3.4199e-08,1.6794e-05,0.14455,0.16912,-0.031401,0.021486
0.6476,1.4,1.6518e-08,1.6189e-08,1.6397e-08,8.8374e-06,0.16223,0.22322,-0.0061374,0.035325
0.87076,1.4,8.0137e-08,7.7546e-08,7.8502e-08,2.3929e-05,0.14266,0.21836,-0.0057086,0.038611
0.62542,1.4,1.6481e-08,1.6187e-08,1.6359e-08,7.8678e-06,0.1409,0.21181,-0.020123,0.033219
0.62567,1.4,3.5828e-08,3.499e-08,3.5343e-08,1.6142e-05,0.16405,0.24128,-0.029026,0.024218
0.75527,1.4,1.5694e-08,1.5313e-08,1.5471e-08,5.5157e-06,0.17133,0.19735,-0.0082087,0.037011
0.60902,1.4,1.921e-07,1.8829e-07,1.9054e-07,0.00010284,0.14698,0.23117,-0.025105,0.026608
0.5209,1.4,1.3217e-07,1.2944e-07,1.305e-07,4.2775e-05,0.13493,0.2286,-0.0064687,0.032054
0.82341,1.4,3.5314e-08,3.4394e-08,3.4883e-08,1.2107e-05,0.13674,0.22084,0.019461,0.041106
0.70479,1.4,1.6492e-08,1.6041e-08,1.6213e-08,6.323e-06,0.163,0.2335,-0.01696,0.03649
0.5542,1.4,3.7653e-08,3.6854e-08,3.7276e-08,2.0369e-05,0.1235,0.19459,-0.017836,0.016553
0.77046,1.4,3.5137e-08,3.3985e-08,3.4439e-08,1.203e-05,0.14962,0.19608,-0.04509,0.024252
0.72082,1.4,1.9416e-07,1.8917e-07,1.9126e-07,7.0823e-05,0.16332,0.20286,-0.020699,0.02936
0.67284,1.4,1.5785e-08,1.5395e-08,1.5563e-08,6.3214e-06,0.12988,0.2279,0.00083817,0.035886
0.5572,1.4,1.505e-07,1.4757e-07,1.4956e-07,3.7555e-05,0.18188,0.20733,-0.01563,0.035221
0.92678,1.4,5.0341e-08,4.8558e-08,4.9317e-08,1.4674e-05,0.15316,0.26891,0.029935,0.054411
0.81632,1.4,1.6883e-07,1.632e-07,1.6509e-07,5.291e-05,0.15859,0.19519,-0.012454,0.033547
0.87345,1.4,6.2797e-08,6.0607e-08,6.1367e-08,1.8338e-05,0.12575,0.22891,-0.017347,0.040143
0.93651,1.4,6.8607e-08,6.6113e-08,6.721e-08,1.9158e-05,0.17029,0.22887,-0.015062,0.050373
0.53332,1.4,1.5346e-07,1.5047e-07,1.5208e-07,0.00010829,0.12756,0.17637,-0.048018,0.022117
0.60175,1.4,1.5855e-08,1.5573e-08,1.5715e-08,7.949e-06,0.16416,0.20462,-0.0067641,0.032353
0.77303,1.4,1.9819e-07,1.9052e-07,1.9297e-07,5.5326e-05,0.16631,0.22047,-0.013094,0.026122
0.63841,1.4,4.1985e-08,4.1041e-08,4.1457e-08,1.6331e-05,0.13852,0.1909,-0.032324,0.017055
0.8368,1.4,4.1533e-09,4.0551e-09,4.0962e-09,1.3944e-06,0.11851,0.20789,-0.016923,0.020652
1.0103,1.4,1.0958e-07,1.0519e-07,1.0669e-07,2.6424e-05,0.15624,0.25751,-0.0080003,0.04131
0.89335,1.4,3.497e-08,3.4109e-08,3.4627e-08,1.1439e-05,0.17449,0.2043,0.0018259,0.047683
0.437,1.4,1.591e-08,1.5668e-08,1.5811e-08,1.3859e-05,0.13301,0.15931,-0.044965,0.025781
0.75329,1.4,1.4965e-08,1.4426e-08,1.4585e-08,4.9503e-06,0.1456,0.2495,0.0046881,0.039538
0.86679,1.4,5.3799e-08,5.2047e-08,5.2633e-08,1.515e-05,0.158,0.23376,0.0090435,0.049037
0.68005,1.4,1.8675e-07,1.8326e-07,1.8572e-07,8.0319e-05,0.13632,0.22668,-0.013328,0.031211
0.53992,1.4,1.1954e-07,1.17e-07,1.1833e-07,5.1975e-05,0.1798,0.20344,-0.010152,0.037484
0.70628,1.4,1.8001e-08,1.7436e-08,1.7609e-08,6.5335e-06,0.13135,0.25264,-0.011422,0.034126
0.74275,1.4,3.5167e-08,3.4306e-08,3.4818e-08,1.3655e-05,0.14906,0.1805,0.017503,0.04614
0.57237,1.4,4.1616e-08,4.0729e-08,4.1133e-08,2.0674e-05,0.16732,0.18475,-0.021898,0.01675
0.61341,1.4,1.8286e-08,1.7806e-08,1.7946e-08,8.0588e-06,0.14745,0.18673,-0.027926,0.028309
0.88911,1.4,3.7662e-08,3.6633e-08,3.7191e-08,1.213e-05,0.14291,0.25083,0.033467,0.054703
0.96184,1.4,7.0118e-08,6.7823e-08,6.8827e-08,1.9747e-05,0.14104,0.24315,-0.00031327,0.047873
0.67735,1.4,1.2397e-07,1.2095e-07,1.2243e-07,4.9989e-05,0.1429,0.18936,-0.016762,0.040208
0.83337,1.4,1.0407e-07,1.0009e-07,1.0131e-07,2.8881e-05,0.17258,0.21766,-0.015039,0.032776
0.55734,1.4,2.5903e-08,2.546e-08,2.5679e-08,1.0226e-05,0.14267,0.19861,-0.027651,0.012826
0.70786,1.4,1.353e-08,1.3243e-08,1.3408e-08,5.9664e-06,0.16173,0.22898,-0.019508,0.042996
0.55942,1.4,1.2261e-07,1.2031e-07,1.2147e-07,5.1366e-05,0.1714,0.22322,-0.035587,0.027003
0.70683,1.4,1.8218e-07,1.7673e-07,1.7863e-07,6.3405e-05,0.14828,0.19848,-0.012919,0.03169
0.75832,1.4,1.6654e-07,1.6218e-07,1.6458e-07,5.6698e-05,0.14202,0.21559,-0.023404,0.03634
0.85708,1.4,3.4768e-08,3.3838e-08,3.4378e-08,1.1489e-05,0.15181,0.21315,0.0053332,0.046851
0.46118,1.4,1.4547e-08,1.4259e-08,1.4383e-08,1.1763e-05,0.1537,0.17945,-0.037103,0.023064
0.63712,1.4,1.4286e-07,1.4042e-07,1.4243e-07,5.6281e-05,0.14121,0.21413,-0.025551,0.036929
0.99264,1.4,1.5512e-07,1.4901e-07,1.5141e-07,3.5701e-05,0.1345,0.25804,-0.0021703,0.038591
0.59771,1.4,1.9019e-07,1.8572e-07,1.8744e-07,8.8608e-05,0.12544,0.22065,-0.017779,0.023236
0.68743,1.4,3.3814e-08,3.3055e-08,3.3475e-08,1.5289e-05,0.16495,0.22881,-0.019573,0.026257
0.68348,1.4,1.2188e-08,1.1835e-08,1.1984e-08,5.3101e-06,0.16304,0.21873,-0.0049127,0.04323
0.6714,1.4,2.5788e-08,2.5277e-08,2.5566e-08,1.3438e-05,0.161,0.19238,-0.032663,0.026429
0.86054,1.4,2.6428e-08,2.5912e-08,2.6211e-08,9.9807e-06,0.18145,0.23437,0.025228,0.054128
0.92798,1.4,1.2489e-07,1.1981e-07,1.2184e-07,3.271e-05,0.14708,0.20465,-0.023443,0.038052
0.84582,1.4,1.5836e-07,1.5247e-07,1.5448e-07,4.0557e-05,0.16864,0.25434,-0.040942,0.034167
0.72289,1.4,1.2284e-07,1.2035e-07,1.2237e-07,4.8918e-05,0.14269,0.21475,-0.006236,0.050018
0.91026,1.4,1.0738e-07,1.0438e-07,1.0564e-07,3.0936e-05,0.12375,0.24102,0.00090314,0.032776
0.90068,1.4,8.1065e-08,7.8016e-08,7.9112e-08,2.2327e-05,0.17327,0.21209,0.019855,0.045944
0.66887,1.4,1.3496e-08,1.3235e-08,1.3399e-08,6.5877e-06,0.1548,0.21527,-0.017737,0.04089
0.55468,1.4,1.3918e-07,1.3749e-07,1.3857e-07,4.225e-05,0.14648,0.20638,-0.0078368,0.030535
0.70536,1.4,1.9598e-08,1.9038e-08,1.9282e-08,7.8129e-06,0.16092,0.2552,0.0052622,0.035993
0.69708,1.4,1.9348e-07,1.8954e-07,1.9185e-07,6.9309e-05,0.14796,0.22616,0.00036527,0.03097
0.37879,1.3998,3.1627e-08,3.1071e-08,3.1471e-08,0.0011714,0.15774,0.16701,-0.059995,-0.017198
0.78158,1.4,1.4404e-08,1.4088e-08,1.421e-08,5.2697e-06,0.13477,0.19106,-0.012421,0.039014
0.69232,1.4,1.4037e-07,1.3745e-07,1.39e-07,5.2934e-05,0.12748,0.17223,-0.02473,0.037735
0.52513,1.4,1.3304e-07,1.3125e-07,1.3236e-07,4.5372e-05,0.16783,0.19245,-0.032422,0.031355
0.66961,1.4,1.8052e-07,1.7726e-07,1.7907e-07,7.5403e-05,0.13328,0.19558,-0.0040411,0.025875
0.62637,1.4,1.9047e-08,1.8534e-08,1.8744e-08,9.0169e-06,0.17704,0.23904,-0.0098812,0.03342
0.64206,1.4,1.9163e-07,1.8647e-07,1.8881e-07,8.8184e-05,0.13134,0.19545,-0.0035206,0.025383
0.70419,1.4,2.58e-08,2.526e-08,2.5568e-08,1.1158e-05,0.13596,0.18055,-0.02024,0.026497
0.85794,1.4,3.5006e-08,3.3907e-08,3.4391e-08,1.1042e-05,0.1321,0.25963,0.0054011,0.045857
0.82756,1.4,5.8166e-08,5.5848e-08,5.6554e-08,1.6158e-05,0.14745,0.28304,0.016248,0.047254
0.64908,1.4,1.4034e-08,1.3816e-08,1.3954e-08,6.7522e-06,0.17186,0.20058,-0.0083265,0.036932
0.5504,1.4,1.1121e-07,1.0909e-07,1.1003e-07,3.8486e-05,0.11647,0.18076,-0.048845,0.017184
0.5953,1.4,1.8293e-08,1.7857e-08,1.8023e-08,9.4516e-06,0.12395,0.20181,-0.010198,0.026398
0.8047,1.4,3.1173e-08,3.0177e-08,3.0574e-08,1.037e-05,0.17115,0.26036,-0.0057553,0.046595
0.80943,1.4,8.911e-08,8.6994e-08,8.789e-08,3.0354e-05,0.16633,0.24055,-0.015084,0.026603
0.94766,1.4,1.0437e-07,1.0041e-07,1.0167e-07,2.5574e-05,0.14721,0.27005,-0.0074993,0.039213
0.52893,1.4,2.5852e-08,2.5362e-08,2.5667e-08,1.592e-05,0.1313,0.1633,-0.053143,0.024408
0.98447,1.4,5.8514e-08,5.6531e-08,5.7369e-08,1.5776e-05,0.1852,0.27035,0.027646,0.057689
0.92694,1.4,1.8311e-08,1.762e-08,1.7874e-08,4.8583e-06,0.15742,0.2295,-0.035951,0.029895
0.90599,1.4,5.6721e-08,5.5199e-08,5.5948e-08,1.8168e-05,0.16403,0.25031,0.0025079,0.048148
0.76663,1.4,1.5715e-07,1.5312e-07,1.5509e-07,5.4819e-05,0.15624,0.18845,-0.0086889,0.037169
0.95332,1.4,8.5828e-08,8.3301e-08,8.4331e-08,2.458e-05,0.16579,0.25458,-0.0092577,0.041879
0.63793,1.4,3.0196e-08,2.9556e-08,2.9846e-08,1.3765e-05,0.15589,0.23238,-0.016818,0.024141
0.86045,1.4,1.8656e-08,1.8021e-08,1.8317e-08,5.5289e-06,0.1276,0.228,-0.040871,0.033911
0.83955,1.4,5.5095e-08,5.314e-08,5.3723e-08,1.5932e-05,0.1468,0.26806,0.00022199,0.044699
0.47459,1.4,1.5384e-08,1.5107e-08,1.5289e-08,1.2676e-05,0.14393,0.1672,-0.054163,0.018226
0.92096,1.4,1.2355e-07,1.1956e-07,1.2142e-07,3.4839e-05,0.16148,0.20498,0.0065186,0.038458
0.9689,1.4,1.334e-07,1.2877e-07,1.3061e-07,3.4244e-05,0.16881,0.26035,0.021807,0.04285
0.4225,1.4,6.9829e-08,6.8525e-08,6.93e-08,6.2442e-05,0.13133,0.21754,-0.016558,0.029835
0.89364,1.4,7.7047e-08,7.4541e-08,7.5425e-08,2.1128e-05,0.1792,0.26052,0.0074141,0.043565
0.80236,1.4,5.0543e-08,4.9132e-08,4.9654e-08,1.6744e-05,0.16364,0.20367,0.022291,0.041418
0.65166,1.4,1.306e-07,1.2805e-07,1.2963e-07,5.3394e-05,0.1687,0.21707,-0.00030135,0.039928
0.47158,1.4,8.1288e-08,7.9932e-08,8.0612e-08,4.4976e-05,0.13294,0.18231,-0.02034,0.026834
0.76905,1.4,3.055e-08,2.9657e-08,3.0021e-08,9.7786e-06,0.12407,0.1924,-0.038853,0.025467
0.58838,1.4,4.0496e-08,3.9649e-08,4.0041e-08,2.1503e-05,0.16071,0.23273,-0.020289,0.015987
0.76048,1.4,1.5583e-08,1.5194e-08,1.5385e-08,5.6552e-06,0.16593,0.20552,-0.019346,0.039848
0.50075,1.4,1.5554e-08,1.5312e-08,1.5478e-08,9.8083e-06,0.13037,0.16411,-0.056486,0.024144
0.75988,1.4,2.0945e-07,2.0366e-07,2.0642e-07,6.0325e-05,0.12238,0.23907,-0.046271,0.030106
0.90023,1.4,7.7523e-08,7.4835e-08,7.6135e-08,2.1445e-05,0.14446,0.26225,-0.013128,0.045841
0.79075,1.4,1.8371e-07,1.7808e-07,1.811e-07,7.0594e-05,0.13734,0.18222,-0.044167,0.034214
0.79114,1.4,1.3337e-08,1.2926e-08,1.3094e-08,4.6011e-06,0.13507,0.21225,0.003081,0.044178
1.0184,1.4,1.1009e-07,1.0605e-07,1.0752e-07,2.6841e-05,0.17559,0.27384,0.0023578,0.046385
0.67897,1.4,1.9357e-07,1.8882e-07,1.9167e-07,8.6694e-05,0.14056,0.20614,-0.017488,0.029943
0.81085,1.4,1.6642e-07,1.6077e-07,1.6276e-07,5.1375e-05,0.12795,0.26316,-0.017368,0.036696
0.76293,1.4,1.5377e-07,1.5032e-07,1.5251e-07,5.2777e-05,0.15048,0.24172,-0.00081378,0.036387
0.70869,1.4,1.6053e-08,1.568e-08,1.585e-08,6.9913e-06,0.17533,0.22836,0.0034864,0.038797
0.73501,1.4,1.6423e-07,1.5933e-07,1.61e-07,5.4406e-05,0.13927,0.18691,-0.0081319,0.032835
0.91982,1.4,6.9612e-08,6.7636e-08,6.853e-08,2.0398e-05,0.15609,0.21695,-0.0016831,0.038071
0.83548,1.4,4.1746e-08,4.0145e-08,4.0675e-08,1.2025e-05,0.152,0.1994,-0.038922,0.025237
0.93283,1.4,1.4331e-07,1.3778e-07,1.3952e-07,3.5635e-05,0.16633,0.24771,0.011805,0.036909
0.65618,1.4,2.2185e-08,2.1479e-08,2.1675e-08,8.2668e-06,0.17274,0.23643,-0.031211,0.028677
0.48029,1.4,2.8215e-08,2.7548e-08,2.7945e-08,6.1388e-05,0.1684,0.16442,-0.059992,0.0083457
0.91843,1.4,7.0794e-08,6.8433e-08,6.9608e-08,2.0028e-05,0.14529,0.26374,-0.024371,0.043968
0.99807,1.4,6.9838e-08,6.7076e-08,6.8202e-08,1.7555e-05,0.16806,0.278,0.001066,0.057377
0.5076,1.4,1.9264e-08,1.8892e-08,1.9049e-08,1.297e-05,0.15497,0.18055,-0.047224,0.017886
0.5992,1.4,4.8277e-08,4.6938e-08,4.7483e-08,2.1993e-05,0.17008,0.21888,-0.029093,0.018523
0.6998,1.4,1.7634e-07,1.7248e-07,1.7485e-07,8.1885e-05,0.12521,0.20119,-0.011627,0.029451
0.80725,1.4,4.1293e-08,3.9863e-08,4.0367e-08,1.2265e-05,0.1318,0.24473,-0.019113,0.045534
0.56105,1.4,3.7516e-08,3.6683e-08,3.7023e-08,1.9721e-05,0.1193,0.22829,-0.033061,0.019961
0.57493,1.4,9.6776e-08,9.53e-08,9.6278e-08,5.2677e-05,0.12953,0.19857,-0.037911,0.02588
0.72242,1.4,1.934e-07,1.8894e-07,1.9119e-07,7.7086e-05,0.14056,0.21102,-0.0050991,0.028969
0.64115,1.4,1.9733e-08,1.9483e-08,1.9656e-08,1.0473e-05,0.13053,0.22349,-0.016226,0.024001
0.81783,1.4,3.4891e-08,3.4201e-08,3.4692e-08,1.2541e-05,0.17274,0.2301,0.010973,0.049533
0.8942,1.4,1.556e-07,1.4968e-07,1.5162e-07,3.8412e-05,0.14524,0.2026,8.8577e-05,0.031591
0.62263,1.4,3.5911e-08,3.5189e-08,3.5556e-08,1.6558e-05,0.16704,0.18524,-0.024061,0.023013
0.60796,1.4,1.543e-08,1.5164e-08,1.5289e-08,7.6297e-06,0.15676,0.21715,0.002983,0.032813
0.52965,1.4,7.7373e-08,7.5621e-08,7.6424e-08,3.9683e-05,0.16718,0.21508,-0.041197,0.029767
0.60995,1.4,5.5302e-09,5.3575e-09,5.4229e-09,4.7589e-06,0.15737,0.24039,-0.06,0.01466
0.55722,1.4,1.5301e-08,1.493e-08,1.5109e-08,9.0284e-06,0.16754,0.20341,-0.038994,0.034863
0.59002,1.4,1.274e-07,1.2417e-07,1.2534e-07,4.927e-05,0.16903,0.18611,0.0042341,0.033434
1.0489,1.4,1.5269e-07,1.4674e-07,1.4893e-07,3.4601e-05,0.15284,0.23275,-0.00035609,0.040643
0.81456,1.4,4.4609e-08,4.324e-08,4.3654e-08,1.3942e-05,0.13345,0.24431,-0.0012378,0.043522
0.54581,1.4,1.5508e-07,1.529e-07,1.545e-07,5.873e-05,0.13222,0.16752,-0.040414,0.027924
0.81057,1.4,2.759e-08,2.6882e-08,2.7263e-08,1.0789e-05,0.18457,0.19056,0.017797,0.053059
0.69489,1.4,3.6648e-08,3.5781e-08,3.6239e-08,1.6498e-05,0.13011,0.17386,-0.03101,0.0242
0.62083,1.4,3.0962e-08,3.0339e-08,3.0621e-08,1.0779e-05,0.15095,0.16811,-0.039803,0.014418
0.86161,1.4,7.4651e-08,7.2191e-08,7.3216e-08,2.4847e-05,0.17277,0.23926,-0.0096851,0.034586
0.90643,1.4,1.0295e-07,9.9725e-08,1.0103e-07,2.9232e-05,0.12846,0.22201,-0.021015,0.034245
0.68359,1.4,1.9355e-07,1.8738e-07,1.8939e-07,6.1872e-05,0.11811,0.2525,-0.019628,0.02259
0.91539,1.4,5.0924e-08,4.9327e-08,4.9988e-08,1.5531e-05,0.14955,0.19474,-0.024553,0.036641
1.0731,1.4,7.6568e-08,7.3553e-08,7.467e-08,1.7806e-05,0.15697,0.22876,0.024622,0.057619
0.7581,1.4,1.543e-08,1.4893e-08,1.5085e-08,5.1828e-06,0.16165,0.21137,-0.02934,0.040429
0.4656,1.4,2.6127e-08,2.5708e-08,2.5947e-08,4.7723e-06,0.13598,0.17165,-0.05958,0.013536
0.71868,1.4,2.0823e-07,2.0112e-07,2.0385e-07,6.6301e-05,0.16132,0.23026,-0.024649,0.028838
0.85222,1.4,3.6052e-08,3.4864e-08,3.5312e-08,1.1364e-05,0.17096,0.20266,-0.014745,0.040826
0.71363,1.4,1.8515e-07,1.8035e-07,1.8296e-07,6.6641e-05,0.16522,0.22052,-0.0064205,0.034761
0.64371,1.4,2.2639e-08,2.2086e-08,2.2345e-08,1.0608e-05,0.17479,0.24381,-0.0077696,0.027131
0.94316,1.4,7.4036e-08,7.1238e-08,7.2333e-08,2.0757e-05,0.16261,0.22252,0.010873,0.047666
0.8129,1.4,3.5586e-08,3.4251e-08,3.4756e-08,1.1263e-05,0.16196,0.23501,-0.023156,0.04466
0.83705,1.4,3.6234e-08,3.5173e-08,3.5656e-08,1.2867e-05,0.18153,0.20713,-0.0020701,0.042225
1.0267,1.4,7.9887e-08,7.7162e-08,7.8244e-08,2.1052e-05,0.1403,0.23355,0.021019,0.048573
0.70828,1.4,1.5389e-08,1.4993e-08,1.5126e-08,6.2619e-06,0.16512,0.19679,0.0025846,0.033684
0.62945,1.4,1.9486e-07,1.9109e-07,1.9362e-07,9.9397e-05,0.13188,0.22761,-0.030896,0.030013
0.71458,1.4,2.0826e-08,2.0336e-08,2.0607e-08,9.1778e-06,0.14809,0.22497,-0.0024224,0.028623
0.72462,1.4,1.8488e-07,1.8008e-07,1.824e-07,7.7867e-05,0.15916,0.20432,-0.0061344,0.026677
0.67688,1.4,3.4766e-08,3.3956e-08,3.4321e-08,1.4282e-05,0.11929,0.19754,-0.032533,0.023193
0.53989,1.4,2.766e-08,2.7117e-08,2.734e-08,1.6831e-05,0.1679,0.20833,-0.032136,0.018232
0.52131,1.4,3.4374e-08,3.3725e-08,3.4145e-08,2.04e-05,0.12841,0.16358,-0.056367,0.017927
1.0326,1.4,7.7995e-08,7.4779e-08,7.6128e-08,1.9213e-05,0.17871,0.25957,-0.0041519,0.056184
0.88052,1.4,4.4381e-08,4.2673e-08,4.3312e-08,1.3027e-05,0.16347,0.21649,0.0059096,0.053703
0.84022,1.4,8.0716e-08,7.7823e-08,7.8972e-08,2.4703e-05,0.17773,0.22575,-0.0085629,0.037299
0.79891,1.4,3.14e-08,3.0472e-08,3.0792e-08,1.0626e-05,0.15043,0.24841,-0.0031572,0.043027
0.84456,1.4,6.2373e-08,5.9999e-08,6.0905e-08,1.8433e-05,0.14176,0.22755,0.0020721,0.048451
0.78491,1.4,1.7858e-08,1.7341e-08,1.7527e-08,5.9498e-06,0.14116,0.21657,-0.0055026,0.033998
0.77558,1.4,1.6228e-07,1.5857e-07,1.6085e-07,5.3946e-05,0.16544,0.19064,-0.017709,0.034865
0.64599,1.4,4.5167e-08,4.3962e-08,4.4515e-08,2.126e-05,0.13944,0.23559,-0.028817,0.019942
0.65409,1.4,2.7799e-08,2.7201e-08,2.7559e-08,1.4375e-05,0.14394,0.22587,-0.028354,0.028413
0.8956,1.4,1.0529e-07,1.0123e-07,1.0277e-07,2.7817e-05,0.14378,0.20972,-0.007841,0.040816
0.75892,1.4,1.9826e-07,1.9254e-07,1.9482e-07,6.19e-05,0.13087,0.23433,-0.018078,0.031473
0.68566,1.4,1.79e-07,1.7456e-07,1.7674e-07,6.7726e-05,0.13496,0.18388,-0.023997,0.030394
0.47551,1.4,1.5309e-07,1.5074e-07,1.5236e-07,3.1107e-05,0.16088,0.18432,-0.035066,0.021346
0.77196,1.4,5.1368e-08,4.9603e-08,5.0032e-08,1.5938e-05,0.14779,0.19207,-0.027283,0.021824
0.84944,1.4,6.8335e-08,6.5835e-08,6.6722e-08,2.0261e-05,0.15808,0.24878,-0.0087766,0.043156
0.63067,1.4,1.9358e-07,1.8852e-07,1.908e-07,7.1134e-05,0.13343,0.20528,-0.037202,0.031951
0.85135,1.4,7.8642e-08,7.5681e-08,7.6629e-08,2.2404e-05,0.14599,0.26158,0.0022676,0.038616
0.9988,1.4,1.2682e-07,1.2178e-07,1.2392e-07,3.0374e-05,0.16576,0.21729,-0.020223,0.040344
0.59197,1.4,1.6352e-08,1.6008e-08,1.6224e-08,9.0233e-06,0.1555,0.23631,-0.016622,0.037066
0.52096,1.4,1.8649e-07,1.8361e-07,1.8522e-07,0.00011476,0.14113,0.21429,-0.021201,0.020773
0.94671,1.4,1.1925e-07,1.1465e-07,1.1611e-07,2.8192e-05,0.13997,0.25793,-0.010954,0.037538
0.7919,1.4,1.2823e-08,1.2324e-08,1.2491e-08,4.157e-06,0.14258,0.27635,-0.0015258,0.04718
0.68907,1.4,1.4813e-07,1.4506e-07,1.4686e-07,5.6596e-05,0.16342,0.18122,-0.037516,0.038117
0.84752,1.4,6.2127e-08,6.0022e-08,6.0667e-08,1.8703e-05,0.13327,0.25486,0.01345,0.041657
0.71036,1.4,2.2796e-08,2.2073e-08,2.2323e-08,8.9669e-06,0.12428,0.24809,-0.030716,0.023938
0.83978,1.4,3.2396e-08,3.1577e-08,3.2029e-08,1.1267e-05,0.17113,0.21719,0.01187,0.04578
0.609,1.4,1.122e-07,1.0964e-07,1.1094e-07,5.2579e-05,0.13148,0.20187,-0.021212,0.039748
0.82228,1.4,1.5477e-07,1.5126e-07,1.5354e-07,5.1226e-05,0.14393,0.22228,-0.02011,0.03328
0.82419,1.4,1.8278e-07,1.7741e-07,1.7929e-07,5.3857e-05,0.13055,0.24935,-0.0097522,0.029847
0.67215,1.4,1.2397e-08,1.2107e-08,1.22e-08,5.0686e-06,0.17568,0.18569,-0.0010398,0.038502
0.71271,1.4,3.0629e-08,2.9691e-08,3.0121e-08,1.196e-05,0.18681,0.19015,-0.002115,0.050468
1.012,1.4,1.0777e-07,1.0372e-07,1.0518e-07,2.6029e-05,0.13633,0.233,0.027517,0.045441
0.7537,1.4,1.9562e-07,1.8983e-07,1.9199e-07,6.407e-05,0.13011,0.22744,-0.018564,0.031467
0.55839,1.4,1.6651e-07,1.6343e-07,1.6496e-07,8.7873e-05,0.15033,0.18112,-0.025992,0.02103
0.60413,1.4,1.6156e-07,1.5847e-07,1.6071e-07,8.3056e-05,0.12571,0.163,-0.036323,0.030191
0.7094,1.4,2.0608e-07,1.9951e-07,2.0177e-07,7.0854e-05,0.15484,0.19689,-0.022087,0.028884
0.46349,1.4,1.4126e-08,1.3889e-08,1.3983e-08,1.0082e-05,0.16255,0.16968,-0.0083742,0.024243
0.61728,1.4,4.272e-08,4.2044e-08,4.2511e-08,2.0603e-05,0.13946,0.17718,-0.042452,0.023171
0.50489,1.4,1.5325e-07,1.5087e-07,1.5224e-07,9.6516e-05,0.1676,0.15287,-0.019413,0.018707
0.77305,1.4,1.8938e-07,1.8407e-07,1.8611e-07,6.4171e-05,0.14484,0.1807,-0.016082,0.028737
0.49768,1.4,3.1487e-08,3.0784e-08,3.1079e-08,1.1164e-05,0.11408,0.22217,-0.052308,0.010635
0.48827,1.4,7.9064e-08,7.7733e-08,7.8758e-08,6.9273e-05,0.13995,0.15411,-0.027181,0.03385
0.86993,1.4,8.3215e-08,8.0313e-08,8.1291e-08,2.3819e-05,0.14,0.20953,0.00012389,0.041523
0.93879,1.4,1.2647e-07,1.2152e-07,1.2344e-07,3.1256e-05,0.14865,0.2073,-0.010459,0.040301
0.4821,1.4,1.6675e-08,1.6394e-08,1.6528e-08,1.1328e-05,0.11938,0.22275,-0.032101,0.023252
0.71716,1.4,2.1741e-08,2.0993e-08,2.1164e-08,7.5065e-06,0.14853,0.24412,-0.022191,0.029052
0.79271,1.4,1.9345e-07,1.8551e-07,1.8838e-07,5.5606e-05,0.14842,0.25532,-0.039375,0.035627
0.62855,1.4,2.2921e-08,2.252e-08,2.2775e-08,1.2367e-05,0.17363,0.20355,-0.032087,0.025885
0.68523,1.4,2.076e-07,2.0129e-07,2.0341e-07,7.6218e-05,0.13875,0.23875,-0.023551,0.029055
0.55275,1.4,6.0657e-08,5.964e-08,6.0376e-08,4.4665e-05,0.14645,0.2044,-0.026858,0.035564
0.7203,1.4,1.2474e-08,1.2151e-08,1.2268e-08,4.6134e-06,0.14425,0.18379,0.0011292,0.040519
0.86908,1.4,5.0016e-08,4.8313e-08,4.8981e-08,1.5042e-05,0.16614,0.25202,0.002435,0.046189
0.78641,1.4,1.9315e-07,1.8686e-07,1.899e-07,6.2917e-05,0.1386,0.24129,-0.025515,0.034598
0.57392,1.4,4.1111e-08,4.0033e-08,4.054e-08,2.0883e-05,0.15029,0.24052,-0.045474,0.02232
0.62056,1.4,4.5609e-08,4.4566e-08,4.5062e-08,1.639e-05,0.14123,0.18984,-0.051339,0.015788
0.98698,1.4,1.275e-07,1.2273e-07,1.2452e-07,2.9978e-05,0.14009,0.21169,-0.020559,0.042386
0.95281,1.4,1.3171e-07,1.2664e-07,1.2862e-07,3.3416e-05,0.16443,0.20633,0.0040398,0.041178
0.58425,1.4,1.7599e-07,1.7121e-07,1.733e-07,6.8882e-05,0.11663,0.17697,-0.010241,0.025527
0.66229,1.4,2.3149e-08,2.2661e-08,2.2959e-08,1.0663e-05,0.15286,0.20931,-0.012741,0.028107
0.55568,1.4,1.8658e-07,1.8203e-07,1.8392e-07,0.0001213,0.12874,0.18792,-0.037542,0.02188
0.70161,1.4,1.8517e-07,1.8072e-07,1.8268e-07,6.7977e-05,0.14921,0.20239,-0.010937,0.030432
0.98035,1.4,8.0193e-08,7.7105e-08,7.8407e-08,2.0579e-05,0.16613,0.23553,0.00044437,0.051762
0.48496,1.4,6.3111e-08,6.1943e-08,6.2683e-08,5.4689e-05,0.14404,0.17122,-0.014398,0.036089
0.72644,1.4,1.6237e-08,1.5757e-08,1.5954e-08,6.0239e-06,0.14496,0.21199,0.0022839,0.038161
0.72282,1.4,1.914e-07,1.8617e-07,1.8833e-07,5.933e-05,0.14288,0.22969,-0.036701,0.025081
0.52274,1.4,1.5666e-08,1.5429e-08,1.5602e-08,1.0847e-05,0.15456,0.22431,-0.027704,0.029144
0.68657,1.4,1.6481e-07,1.6106e-07,1.6274e-07,5.733e-05,0.11874,0.1801,-0.021589,0.028564
0.86597,1.4,9.2254e-08,8.8694e-08,8.9663e-08,2.4506e-05,0.17531,0.24916,0.013013,0.040631
0.67317,1.4,4.0783e-08,3.992e-08,4.048e-08,2.0149e-05,0.16255,0.2068,-0.051336,0.027544
0.86795,1.4,1.0106e-07,9.7392e-08,9.8811e-08,2.9141e-05,0.156,0.20291,-0.0059143,0.030385
0.58015,1.4,1.102e-07,1.084e-07,1.0944e-07,5.1359e-05,0.164,0.18088,0.0090583,0.038677
0.98557,1.4,5.25e-08,5.0905e-08,5.1632e-08,1.5043e-05,0.18641,0.19359,0.039158,0.056048
0.76216,1.4,1.7995e-08,1.752e-08,1.77e-08,6.8191e-06,0.17287,0.24733,0.010266,0.036651
0.71144,1.4,1.7892e-08,1.7368e-08,1.7539e-08,6.714e-06,0.16278,0.24665,0.0016665,0.034998
0.88434,1.4,3.5322e-08,3.4291e-08,3.4841e-08,1.1714e-05,0.1416,0.24911,-0.0067459,0.044404
0.63242,1.4,1.756e-07,1.7176e-07,1.7448e-07,9.0103e-05,0.14785,0.18023,-0.030044,0.032202
0.65942,1.4,2.1093e-07,2.0378e-07,2.0612e-07,7.6989e-05,0.14125,0.24694,-0.029965,0.028676
0.91159,1.4,6.6047e-08,6.363e-08,6.4474e-08,1.8156e-05,0.15857,0.21805,-0.0029747,0.049205
0.76711,1.4,1.7791e-08,1.721e-08,1.7415e-08,6.1529e-06,0.14832,0.2287,-0.012501,0.036386
0.76641,1.4,1.9368e-07,1.8807e-07,1.9053e-07,6.5109e-05,0.14305,0.23992,-0.018398,0.033561
0.59828,1.4,1.7267e-08,1.6771e-08,1.6936e-08,7.5823e-06,0.14834,0.2516,-0.023403,0.034067
0.86153,1.4,7.2679e-08,6.995e-08,7.0898e-08,2.0337e-05,0.13366,0.25526,0.0024356,0.045872
0.67227,1.4,1.0928e-07,1.0702e-07,1.0839e-07,4.6196e-05,0.17694,0.20223,0.018493,0.046754
0.75741,1.4,1.4902e-08,1.4586e-08,1.4744e-08,6.1012e-06,0.17278,0.22257,-0.0046477,0.037844
0.52283,1.4,1.2709e-07,1.2522e-07,1.2627e-07,4.2549e-05,0.16964,0.16837,-0.022203,0.029389
0.76474,1.4,1.8243e-07,1.7762e-07,1.7982e-07,6.4967e-05,0.14453,0.2257,-0.018697,0.034222
0.57962,1.4,1.792e-07,1.7535e-07,1.7725e-07,8.145e-05,0.16129,0.17592,-0.041243,0.024997
0.79336,1.4,2.2392e-07,2.1488e-07,2.1839e-07,5.1664e-05,0.13675,0.26463,-0.047129,0.033632
0.79372,1.4,2.8685e-08,2.7921e-08,2.8293e-08,1.0093e-05,0.15079,0.18909,-0.031013,0.026981
0.85024,1.4,1.7021e-07,1.6397e-07,1.6608e-07,4.8739e-05,0.13171,0.20102,-0.015912,0.034922
0.94084,1.4,8.0597e-08,7.7848e-08,7.8855e-08,2.1513e-05,0.1417,0.24192,0.013374,0.045219
0.52507,1.4,1.203e-07,1.181e-07,1.1926e-07,4.505e-05,0.17563,0.18055,-0.014613,0.032326
0.8495,1.4,1.3983e-08,1.3497e-08,1.3692e-08,4.2524e-06,0.14482,0.23068,-0.0047725,0.028565
0.74878,1.4,1.5417e-08,1.4982e-08,1.5158e-08,6.0911e-06,0.17847,0.25408,-0.0067619,0.042292
0.68862,1.4,1.9817e-07,1.9222e-07,1.9447e-07,6.6541e-05,0.15389,0.22646,-0.012669,0.025924
0.71276,1.4,2.0767e-07,2.0143e-07,2.0429e-07,9.1503e-05,0.1582,0.21356,-0.03083,0.030164
0.9139,1.4,1.3874e-07,1.3395e-07,1.3544e-07,3.5077e-05,0.16225,0.27375,-0.0014966,0.034887
0.33805,1.3994,2.5495e-08,2.5113e-08,2.5304e-08,3.3485e-05,0.12899,0.17995,-0.04225,0.012383
0.6382,1.4,1.8256e-07,1.7993e-07,1.8185e-07,8.2581e-05,0.16123,0.19367,-0.012306,0.026855
0.78058,1.4,3.1342e-08,3.0228e-08,3.0641e-08,9.8485e-06,0.16188,0.23578,-0.01909,0.047192
0.83335,1.4,3.7287e-08,3.6258e-08,3.6773e-08,1.2338e-05,0.1483,0.18423,0.013555,0.050056
0.63458,1.4,1.8749e-07,1.8225e-07,1.8425e-07,6.7876e-05,0.12618,0.22129,-0.027832,0.030898
0.98482,1.4,7.1675e-08,6.9007e-08,6.9938e-08,1.8758e-05,0.18357,0.25206,0.001464,0.051047
0.81318,1.4,3.7926e-08,3.6375e-08,3.6826e-08,1.1363e-05,0.12568,0.21375,-0.042231,0.027885
0.91161,1.4,9.8143e-08,9.4437e-08,9.5945e-08,2.6558e-05,0.13119,0.25302,-0.0091368,0.039715
0.71883,1.4,1.6215e-07,1.5806e-07,1.6002e-07,5.3853e-05,0.15092,0.17548,-0.031482,0.034342
1.0392,1.4,1.0322e-07,9.9035e-08,1.0073e-07,2.3766e-05,0.18303,0.21718,0.017493,0.054136
1.0504,1.4,7.2496e-08,6.9795e-08,7.0654e-08,1.6331e-05,0.18069,0.23845,0.028469,0.057905
0.84307,1.4,1.5459e-08,1.4901e-08,1.5082e-08,4.8008e-06,0.17491,0.2665,0.0090479,0.04264
0.71429,1.4,2.1768e-08,2.0964e-08,2.1197e-08,7.6733e-06,0.17531,0.25543,-0.027559,0.03242
0.64861,1.4,1.1252e-07,1.1043e-07,1.1194e-07,5.3398e-05,0.16242,0.20468,-0.018202,0.043561
0.79919,1.4,1.5656e-08,1.517e-08,1.5333e-08,5.5448e-06,0.15926,0.22415,-0.00054192,0.035683
0.74205,1.4,1.6646e-08,1.6144e-08,1.6342e-08,6.2507e-06,0.14203,0.25321,-0.010847,0.038635
0.86384,1.4,1.3183e-07,1.2741e-07,1.2861e-07,3.6568e-05,0.14606,0.24426,0.0062631,0.028131
0.52892,1.4,4.4177e-08,4.3071e-08,4.3378e-08,3.1963e-05,0.16223,0.16962,-0.051249,0.0045923
0.66614,1.4,1.7661e-07,1.7416e-07,1.7596e-07,6.5301e-05,0.14447,0.19637,-0.0018619,0.029958
0.77449,1.4,1.9848e-07,1.9243e-07,1.9526e-07,6.9988e-05,0.14144,0.22059,-0.018834,0.03087
0.65538,1.4,1.9304e-08,1.8774e-08,1.897e-08,8.0904e-06,0.16955,0.20926,-0.0038339,0.030596
0.56579,1.4,1.6333e-08,1.6023e-08,1.6208e-08,9.9162e-06,0.1603,0.22759,-0.010125,0.031239
0.98448,1.4,5.9614e-08,5.7235e-08,5.8236e-08,1.5315e-05,0.18156,0.26335,0.010438,0.059547
0.49689,1.4,1.0627e-07,1.0401e-07,1.0517e-07,5.4414e-05,0.13185,0.21242,-0.027475,0.034269
0.46514,1.4,3.1885e-08,3.1446e-08,3.1749e-08,1.9759e-05,0.16535,0.17985,-0.03544,0.013268
0.56812,1.4,3.565e-08,3.4968e-08,3.5404e-08,2.0121e-05,0.11721,0.19495,-0.031047,0.01783
0.72678,1.4,1.5417e-07,1.5052e-07,1.5272e-07,5.7243e-05,0.1679,0.17412,-0.0086299,0.03919
0.53262,1.4,1.8138e-07,1.7766e-07,1.7911e-07,5.7801e-05,0.12592,0.21715,-0.026504,0.021139
0.87736,1.4,4.1185e-08,3.9947e-08,4.0581e-08,1.2782e-05,0.15806,0.21611,0.016867,0.056968
0.73055,1.4,3.713e-08,3.6395e-08,3.689e-08,1.6421e-05,0.14715,0.23419,-0.020561,0.027258
0.98019,1.4,1.2166e-07,1.1726e-07,1.1894e-07,3.0565e-05,0.13618,0.20248,-0.014941,0.039236
0.51039,1.4,1.4505e-07,1.424e-07,1.4369e-07,9.9608e-05,0.15176,0.16009,-0.046475,0.019676
0.81676,1.4,1.9828e-07,1.9158e-07,1.9457e-07,6.2927e-05,0.15798,0.19595,-0.039346,0.033327
0.62802,1.4,3.949e-08,3.8751e-08,3.9141e-08,1.9285e-05,0.14183,0.17414,-0.024564,0.01823
0.83895,1.4,4.6445e-08,4.4843e-08,4.538e-08,1.478e-05,0.1632,0.25003,0.0055321,0.042955
0.76541,1.4,7.7752e-08,7.581e-08,7.6868e-08,2.933e-05,0.16763,0.2387,-0.00094797,0.033031
0.91853,1.4,6.0013e-08,5.7776e-08,5.8465e-08,1.684e-05,0.14688,0.22281,0.022744,0.048035
0.68898,1.4,1.9995e-07,1.95e-07,1.9727e-07,9.1004e-05,0.13822,0.23332,-0.016629,0.026832
0.6931,1.4,1.414e-08,1.3812e-08,1.3957e-08,6.7645e-06,0.14474,0.22954,-0.01597,0.038201
0.85842,1.4,8.3165e-08,8.0434e-08,8.1551e-08,2.4098e-05,0.13773,0.22445,0.0024378,0.043924
0.849,1.4,8.1629e-08,7.9108e-08,7.9881e-08,2.3619e-05,0.1485,0.20027,0.019254,0.041829
0.56811,1.4,1.0445e-07,1.0284e-07,1.0416e-07,5.8589e-05,0.13977,0.18303,-0.017798,0.040796
0.84929,1.4,4.7203e-08,4.5459e-08,4.6096e-08,1.4925e-05,0.16356,0.22408,-0.018371,0.03545
0.96264,1.4,5.423e-08,5.2196e-08,5.3031e-08,1.4766e-05,0.16306,0.23831,0.016061,0.055581
0.77954,1.4,3.5054e-08,3.409e-08,3.4435e-08,9.8187e-06,0.132,0.21706,-0.041742,0.019882
0.85211,1.4,6.3208e-08,6.1059e-08,6.1827e-08,1.8507e-05,0.17474,0.24186,0.011069,0.045543
0.84183,1.4,1.8862e-07,1.8199e-07,1.8487e-07,5.1823e-05,0.17853,0.19485,-0.038287,0.033512
0.78659,1.4,1.7364e-07,1.6859e-07,1.706e-07,5.332e-05,0.14399,0.24707,-0.014304,0.033858
0.51979,1.4,1.1528e-07,1.1312e-07,1.1403e-07,4.6278e-05,0.15532,0.17564,-0.0032611,0.03049
0.54366,1.4,1.9603e-07,1.9224e-07,1.9414e-07,8.6866e-05,0.12009,0.23322,-0.029356,0.024858
0.80698,1.4,5.6177e-08,5.4095e-08,5.4817e-08,1.6793e-05,0.16139,0.19922,-0.033888,0.028277
0.68535,1.4,1.561e-08,1.5259e-08,1.5444e-08,7.1074e-06,0.14092,0.24195,-0.021527,0.03891
0.62584,1.4,1.8408e-07,1.8138e-07,1.836e-07,8.0108e-05,0.1309,0.21544,-0.034823,0.031308
0.81144,1.4,1.5788e-08,1.5163e-08,1.535e-08,4.6706e-06,0.16844,0.20323,-0.013821,0.037289
0.72949,1.4,4.389e-08,4.2432e-08,4.2784e-08,1.5464e-05,0.15566,0.20017,-0.036186,0.024393
0.89504,1.4,9.7098e-08,9.3472e-08,9.4527e-08,2.6118e-05,0.13281,0.24928,0.0051241,0.03761
0.763,1.4,2.0808e-07,2.0001e-07,2.0265e-07,5.2313e-05,0.13019,0.24685,-0.016831,0.026388
0.95952,1.4,8.8798e-08,8.5765e-08,8.7311e-08,2.3947e-05,0.14768,0.26406,-0.01535,0.045384
0.9773,1.4,8.025e-08,7.7188e-08,7.8399e-08,2.1724e-05,0.15938,0.23738,-0.0019875,0.044882
0.98829,1.4,5.8113e-08,5.5999e-08,5.6912e-08,1.5253e-05,0.18947,0.22831,0.026914,0.058063
0.70727,1.4,1.7314e-07,1.6983e-07,1.7235e-07,6.7115e-05,0.1771,0.17357,0.0012925,0.034248
0.86728,1.4,5.6859e-08,5.4721e-08,5.5459e-08,1.7073e-05,0.15397,0.2217,0.013143,0.047856
0.40805,1.4,2.6157e-08,2.5807e-08,2.5908e-08,3.1417e-05,0.1473,0.15493,-0.022793,0.0079768
0.88052,1.4,7.0223e-08,6.7581e-08,6.8275e-08,2.0289e-05,0.1703,0.23495,-0.0073741,0.040389
0.62506,1.4,1.7932e-08,1.7466e-08,1.7651e-08,8.2064e-06,0.13459,0.21344,-0.0011449,0.031017
0.50153,1.4,1.263e-07,1.2301e-07,1.2441e-07,5.3062e-05,0.14887,0.20647,-0.04137,0.019963
0.62467,1.4,1.7551e-08,1.7181e-08,1.7405e-08,9.5518e-06,0.15861,0.22914,-0.016724,0.034163
0.66541,1.4,1.9569e-08,1.9179e-08,1.9338e-08,9.3218e-06,0.16857,0.23862,0.0060828,0.031142
0.77273,1.4,1.647e-07,1.6039e-07,1.6249e-07,5.639e-05,0.15522,0.22376,-0.021912,0.036698
0.79712,1.4,2.655e-08,2.5798e-08,2.6124e-08,9.5103e-06,0.14419,0.21701,0.0016513,0.04825
0.5793,1.4,1.6402e-08,1.6088e-08,1.6303e-08,8.4891e-06,0.13919,0.2331,-0.02984,0.036411
0.80493,1.4,2.0816e-07,2.0094e-07,2.0334e-07,6.1555e-05,0.14958,0.20781,-0.027416,0.029083
0.62033,1.4,1.7926e-07,1.7565e-07,1.7735e-07,7.9512e-05,0.14431,0.18821,-0.019463,0.02485
0.71332,1.4,1.3718e-08,1.3321e-08,1.3444e-08,4.9854e-06,0.16887,0.222,0.017589,0.038942
0.60053,1.4,1.5216e-08,1.494e-08,1.5088e-08,8.361e-06,0.16406,0.16941,-0.023665,0.030643
0.5421,1.4,1.3159e-07,1.2925e-07,1.3035e-07,4.5107e-05,0.139,0.21482,-0.0076609,0.030767
0.94345,1.4,1.3769e-07,1.3327e-07,1.3516e-07,3.6089e-05,0.15356,0.21107,-0.026818,0.031493
0.48981,1.4,8.9189e-08,8.7565e-08,8.8637e-08,5.269e-05,0.16607,0.1924,-0.011945,0.036249
0.75349,1.4,1.5211e-08,1.4764e-08,1.4979e-08,6.0661e-06,0.16473,0.20406,-0.027834,0.040652
0.87175,1.4,8.7248e-08,8.4298e-08,8.5294e-08,2.5964e-05,0.16319,0.21908,-0.0054944,0.03762
0.54683,1.4,1.423e-07,1.402e-07,1.4167e-07,4.2348e-05,0.12776,0.17987,-0.0056715,0.028157
0.62086,1.4,1.7972e-07,1.7681e-07,1.7863e-07,9.0908e-05,0.15862,0.1593,-0.016238,0.025342
0.85719,1.4,4.1036e-08,3.9835e-08,4.0299e-08,1.3021e-05,0.16151,0.22742,0.021692,0.045519
0.65359,1.4,1.3708e-08,1.3292e-08,1.344e-08,5.7927e-06,0.16784,0.19389,-0.010088,0.03842
0.65231,1.4,1.4353e-08,1.4032e-08,1.421e-08,6.6174e-06,0.14627,0.22078,-0.012554,0.040055
0.67133,1.4,1.8682e-07,1.817e-07,1.8407e-07,7.0875e-05,0.14881,0.18245,-0.022165,0.030296
0.54965,1.4,1.924e-07,1.8763e-07,1.8951e-07,7.5242e-05,0.1675,0.18853,-0.017613,0.024606
0.57229,1.4,1.7326e-08,1.6889e-08,1.7015e-08,8.3823e-06,0.15039,0.19518,-0.022699,0.026943
0.94565,1.4,8.5692e-08,8.2271e-08,8.3585e-08,2.1285e-05,0.14692,0.27811,-0.019537,0.046777
0.68342,1.4,1.3813e-08,1.3603e-08,1.3788e-08,7.1232e-06,0.18156,0.20969,-0.0037378,0.042611
0.61544,1.4,1.4283e-07,1.4045e-07,1.4219e-07,5.9967e-05,0.13851,0.1794,-0.019696,0.029614
0.44061,1.4,2.9118e-08,2.8547e-08,2.8886e-08,1.5194e-05,0.1191,0.21373,-0.043352,0.0115
0.9271,1.4,1.2984e-07,1.2536e-07,1.2702e-07,3.3511e-05,0.16402,0.26049,0.012643,0.038366
0.77974,1.4,1.9842e-07,1.924e-07,1.9508e-07,7.0605e-05,0.16494,0.23199,-0.028511,0.028063
0.87012,1.4,5.7352e-08,5.5751e-08,5.6376e-08,1.8195e-05,0.16825,0.18656,0.028446,0.046635
0.70273,1.4,3.5096e-08,3.433e-08,3.4841e-08,1.5483e-05,0.13821,0.21397,-0.026083,0.027873
1.0047,1.4,9.7009e-08,9.3391e-08,9.464e-08,2.4786e-05,0.14556,0.2234,0.016282,0.04461
0.83126,1.4,3.2696e-08,3.1601e-08,3.198e-08,1.0522e-05,0.14182,0.24667,-0.010848,0.038865
0.90877,1.4,1.4158e-07,1.3589e-07,1.3778e-07,3.5858e-05,0.1657,0.25839,-0.012912,0.033563
0.6948,1.4,4.0733e-08,4.0035e-08,4.0598e-08,2.0333e-05,0.15292,0.19052,-0.03945,0.026465
0.90554,1.4,1.3121e-07,1.2686e-07,1.2862e-07,3.4642e-05,0.16826,0.23607,0.015744,0.038676
0.71051,1.4,1.9579e-07,1.9034e-07,1.9233e-07,6.3953e-05,0.14149,0.1933,0.0055102,0.027341
0.80946,1.4,3.457e-08,3.3427e-08,3.3838e-08,1.1329e-05,0.17097,0.22082,-0.014419,0.047674
0.90051,1.4,1.0391e-07,9.9719e-08,1.0115e-07,2.7726e-05,0.12559,0.23285,-0.012926,0.034494
0.74922,1.4,3.0059e-08,2.9277e-08,2.959e-08,1.066e-05,0.15902,0.24169,-0.030779,0.02293
0.93427,1.4,5.228e-08,5.064e-08,5.1408e-08,1.6346e-05,0.17748,0.22251,0.0065191,0.043535
0.61404,1.4,1.6787e-07,1.6466e-07,1.6684e-07,0.00010617,0.15775,0.20212,-0.035139,0.026489
0.59136,1.4,3.1776e-08,3.1053e-08,3.1369e-08,1.6328e-05,0.12646,0.21726,-0.018124,0.021195
0.84593,1.4,7.3428e-08,7.0582e-08,7.1517e-08,2.0163e-05,0.17519,0.2744,-0.007075,0.044326
0.74704,1.4,1.8255e-07,1.7852e-07,1.8111e-07,7.3777e-05,0.15729,0.20886,-0.012034,0.031285
1.0699,1.4,7.3659e-08,7.0726e-08,7.2019e-08,1.7942e-05,0.15303,0.23211,0.027113,0.058744
0.66467,1.4,2.1189e-07,2.0615e-07,2.0828e-07,7.0131e-05,0.15587,0.23758,-0.034524,0.026668
0.47424,1.4,3.3241e-08,3.2844e-08,3.3017e-08,3.1167e-05,0.12836,0.15584,-0.037191,0.0077208
0.58294,1.4,1.7938e-07,1.7634e-07,1.7813e-07,6.5922e-05,0.15324,0.17277,-0.012231,0.027307
0.65787,1.4,5.3213e-09,5.171e-09,5.2285e-09,2.1121e-06,0.12896,0.20493,-0.036837,0.015457
0.97343,1.4,1.0545e-07,1.0187e-07,1.0335e-07,2.5906e-05,0.13958,0.25942,-0.0036599,0.043715
0.58285,1.4,3.1813e-08,3.0949e-08,3.1363e-08,1.573e-05,0.1625,0.23495,-0.029729,0.026336
0.73059,1.4,1.5213e-08,1.4828e-08,1.5028e-08,6.1244e-06,0.17191,0.22836,0.0054493,0.042248
0.63848,1.4,1.4798e-08,1.4483e-08,1.4628e-08,6.8723e-06,0.13667,0.1692,-0.011291,0.032895
0.61214,1.4,1.782e-08,1.7563e-08,1.7784e-08,8.8405e-06,0.1529,0.22288,-0.054651,0.023972
0.6047,1.4,2.3082e-07,2.2405e-07,2.2676e-07,0.00011202,0.16713,0.23862,-0.043747,0.027931
0.54614,1.4,1.4336e-07,1.4067e-07,1.4255e-07,5.1197e-05,0.16566,0.17587,-0.048806,0.030934
0.48129,1.4,1.5884e-08,1.5602e-08,1.5769e-08,1.2286e-05,0.17676,0.15193,-0.044836,0.018467
0.76374,1.4,1.6508e-08,1.6005e-08,1.6218e-08,6.6032e-06,0.15917,0.24408,-0.01503,0.038186
0.64626,1.4,1.2759e-08,1.241e-08,1.2549e-08,5.69e-06,0.17679,0.18845,-0.0042442,0.039428
0.74034,1.4,1.7064e-07,1.6462e-07,1.6733e-07,5.4879e-05,0.16101,0.20235,-0.024093,0.037606
0.58284,1.4,4.0468e-08,3.9531e-08,3.9881e-08,2.1222e-05,0.1312,0.20048,-0.042033,0.019233
0.85405,1.4,1.1087e-07,1.0645e-07,1.0787e-07,2.8467e-05,0.14287,0.27331,-0.028961,0.033635
0.63694,1.4,1.5412e-08,1.5107e-08,1.5274e-08,8.3979e-06,0.16578,0.21793,-0.016689,0.035901
0.5905,1.4,2.2944e-08,2.2449e-08,2.2687e-08,1.1653e-05,0.13249,0.16722,-0.02963,0.023538
0.72524,1.4,1.2053e-08,1.1802e-08,1.193e-08,5.0673e-06,0.17315,0.18767,0.0083969,0.043411
0.81947,1.4,5.863e-08,5.6671e-08,5.7234e-08,1.6954e-05,0.16047,0.24313,0.0015933,0.043666
0.7704,1.4,1.834e-07,1.7815e-07,1.8063e-07,6.7593e-05,0.13606,0.18896,-0.019181,0.031203
0.70136,1.4,4.8558e-08,4.7257e-08,4.775e-08,2.0748e-05,0.16664,0.24792,-0.043259,0.022723
0.57101,1.4,1.5993e-07,1.5732e-07,1.5907e-07,5.827e-05,0.15627,0.18461,-0.012789,0.029692
0.74996,1.4,1.3803e-08,1.3422e-08,1.3538e-08,4.932e-06,0.14913,0.19309,-0.0013249,0.0403
0.87483,1.4,4.0118e-08,3.8853e-08,3.9323e-08,1.2552e-05,0.17246,0.2165,0.019095,0.049376
0.99855,1.4,6.8224e-08,6.5941e-08,6.6841e-08,1.776e-05,0.18114,0.2035,0.023928,0.054964
0.73185,1.4,1.7273e-07,1.6845e-07,1.7037e-07,5.9354e-05,0.1525,0.19207,-0.0045031,0.03231
0.8562,1.4,7.2477e-08,6.9949e-08,7.0843e-08,2.2319e-05,0.1764,0.21361,6.6308e-05,0.037762
0.87453,1.4,8.6365e-08,8.2956e-08,8.4085e-08,2.3608e-05,0.15286,0.2443,-0.0038353,0.040503
0.52743,1.4,8.4365e-08,8.3017e-08,8.369e-08,5.0677e-05,0.14544,0.21711,-0.036356,0.021483
0.68692,1.4,2.0324e-07,1.974e-07,2.0017e-07,7.7186e-05,0.14605,0.22382,-0.029575,0.033254
0.45854,1.4,1.8237e-08,1.7894e-08,1.8144e-08,0.0034997,0.14835,0.19473,-0.059998,0.018115
0.62428,1.4,3.8011e-08,3.6855e-08,3.7227e-08,1.561e-05,0.14456,0.25202,-0.036089,0.022284
1.0182,1.4,1.5013e-07,1.4454e-07,1.4639e-07,3.5077e-05,0.16711,0.27897,0.011409,0.040403
0.51234,1.4,9.317e-08,9.1753e-08,9.2569e-08,4.7253e-05,0.13741,0.1655,-0.038176,0.025935
0.64059,1.4,1.431e-08,1.3918e-08,1.4065e-08,6.2321e-06,0.15067,0.20292,-0.024776,0.037339
0.75442,1.4,1.5145e-08,1.4868e-08,1.5037e-08,6.1811e-06,0.14332,0.23545,-0.00015515,0.039902
0.53251,1.4,4.0389e-08,3.9675e-08,4.0097e-08,2.3207e-05,0.14481,0.17309,-0.053184,0.01811
0.50837,1.4,3.7308e-08,3.6663e-08,3.7072e-08,2.2578e-05,0.15192,0.19098,-0.053256,0.019604
0.6979,1.4,3.3796e-08,3.3209e-08,3.3677e-08,1.7636e-05,0.12568,0.19352,-0.033022,0.028196
0.84495,1.4,4.3931e-08,4.2408e-08,4.2994e-08,1.404e-05,0.16609,0.23956,-0.0078841,0.03834
0.90468,1.4,1.2142e-07,1.1746e-07,1.1905e-07,3.4242e-05,0.13414,0.2151,-0.0062614,0.029034
0.99073,1.4,1.4358e-07,1.3846e-07,1.4064e-07,3.5013e-05,0.13229,0.25661,0.0020718,0.039254
0.66091,1.4,4.3432e-08,4.2757e-08,4.3306e-08,1.9574e-05,0.12213,0.19342,-0.039077,0.024039
0.70091,1.4,1.5748e-08,1.535e-08,1.5599e-08,6.7424e-06,0.15619,0.20876,-0.0049642,0.041303
0.91309,1.4,7.4128e-08,7.1505e-08,7.2504e-08,2.1515e-05,0.14828,0.26959,-0.010973,0.042332
0.56183,1.4,1.0934e-07,1.0725e-07,1.088e-07,5.5627e-05,0.15174,0.17612,-0.011656,0.042109
0.6867,1.4,4.3391e-08,4.1951e-08,4.25e-08,1.7482e-05,0.13809,0.18879,-0.031391,0.021222
0.9765,1.4,7.3095e-08,7.039e-08,7.139e-08,1.8564e-05,0.17071,0.24946,-0.0097722,0.050719
0.9201,1.4,9.1438e-08,8.8045e-08,8.9591e-08,2.4978e-05,0.15203,0.22505,0.0034259,0.039786
0.99748,1.4,6.8921e-08,6.6666e-08,6.75e-08,1.8761e-05,0.18023,0.27335,0.02148,0.051549
0.68984,1.4,1.118e-07,1.0856e-07,1.0972e-07,3.9627e-05,0.15971,0.21632,0.024227,0.043737
0.72635,1.4,1.6717e-08,1.6165e-08,1.632e-08,5.8259e-06,0.16218,0.2272,0.0064854,0.034948
0.90013,1.4,6.9393e-08,6.6795e-08,6.7885e-08,1.9012e-05,0.16031,0.22354,0.0071683,0.051373
0.9118,1.4,9.7928e-08,9.4076e-08,9.5548e-08,2.6347e-05,0.17607,0.27395,-0.018675,0.039783
0.5475,1.4,1.6352e-07,1.6037e-07,1.6219e-07,7.239e-05,0.15495,0.15821,-0.018936,0.024658
0.65637,1.4,1.1504e-07,1.1221e-07,1.133e-07,4.7068e-05,0.16795,0.18605,0.0015508,0.039493
0.59662,1.4,2.557e-08,2.5196e-08,2.55e-08,1.4743e-05,0.15562,0.21687,-0.013019,0.025445
0.69995,1.4,1.3487e-08,1.3131e-08,1.3286e-08,5.0852e-06,0.16983,0.22192,-0.0047245,0.041895
0.45747,1.4,7.2676e-08,7.1561e-08,7.2312e-08,6.3875e-05,0.14514,0.21426,-0.033714,0.031243
0.53536,1.4,1.522e-07,1.499e-07,1.515e-07,8.8382e-05,0.17016,0.21828,-0.044039,0.023497
0.62246,1.4,1.3715e-08,1.3458e-08,1.358e-08,6.8122e-06,0.13713,0.20687,-0.0055758,0.033834
0.66304,1.4,1.2046e-07,1.1773e-07,1.1939e-07,4.8555e-05,0.14446,0.16994,0.00027937,0.044132
0.91303,1.4,7.8634e-08,7.6235e-08,7.7388e-08,2.3428e-05,0.1309,0.21505,0.0013288,0.044811
0.77851,1.4,1.53e-08,1.4927e-08,1.5138e-08,6.1423e-06,0.14046,0.21189,-0.0060232,0.041913
0.48239,1.4,1.138e-07,1.1176e-07,1.1294e-07,3.1376e-05,0.13414,0.18398,-0.022576,0.022257
0.81975,1.4,4.9381e-08,4.8213e-08,4.8812e-08,1.66e-05,0.16749,0.2366,-0.013639,0.03591
0.56418,1.4,5.0024e-08,4.8763e-08,4.9107e-08,2.1162e-05,0.15798,0.17222,-0.054057,0.017741
0.76343,1.4,1.5313e-07,1.4929e-07,1.5159e-07,5.5493e-05,0.13701,0.18473,-0.0038693,0.039813
0.59015,1.4,1.8659e-07,1.8255e-07,1.8473e-07,7.8615e-05,0.15071,0.21534,-0.031466,0.0281
0.64447,1.4,1.8223e-08,1.7694e-08,1.7865e-08,8.0809e-06,0.16453,0.22629,-0.011799,0.03153
0.59375,1.4,1.8951e-07,1.868e-07,1.8894e-07,7.7225e-05,0.17019,0.22292,-0.029108,0.029835
0.56606,1.4,1.1585e-07,1.1411e-07,1.154e-07,5.3046e-05,0.12965,0.19515,-0.0090186,0.036842
0.84509,1.4,1.5153e-08,1.4705e-08,1.4852e-08,4.7524e-06,0.1545,0.23517,-0.011393,0.022961
0.56812,1.4,1.2239e-07,1.1955e-07,1.2057e-07,5.125e-05,0.16253,0.17388,-0.0091174,0.033199
0.8447,1.4,5.1026e-08,4.9607e-08,5.0397e-08,1.6799e-05,0.17464,0.20772,0.0059828,0.041513
0.53157,1.4,1.6106e-08,1.572e-08,1.5852e-08,8.7357e-06,0.16626,0.17725,-0.021353,0.027121
0.59033,1.4,1.9456e-07,1.9053e-07,1.9307e-07,0.00011282,0.12814,0.22058,-0.021355,0.028202
0.76619,1.4,8.981e-08,8.7704e-08,8.8741e-08,3.3799e-05,0.15529,0.17886,0.0039002,0.047068
0.82276,1.4,1.4878e-08,1.429e-08,1.4487e-08,4.7494e-06,0.15129,0.22922,-0.008964,0.037706
0.53813,1.4,6.9167e-08,6.804e-08,6.8808e-08,4.0257e-05,0.17021,0.19155,-0.030234,0.030004
0.63288,1.4,3.4817e-08,3.3995e-08,3.4384e-08,1.5496e-05,0.12812,0.22256,-0.041174,0.025364
0.84295,1.4,1.2196e-07,1.1782e-07,1.1938e-07,3.5007e-05,0.14228,0.25506,-0.0065375,0.03105
0.66378,1.4,4.9537e-08,4.825e-08,4.8738e-08,1.9473e-05,0.1277,0.22476,-0.045831,0.016925
0.47663,1.4,8.4623e-08,8.3223e-08,8.4099e-08,7.2119e-05,0.16972,0.1847,-0.034033,0.030892
0.78474,1.4,1.4987e-08,1.4575e-08,1.4751e-08,5.9528e-06,0.14089,0.21313,-0.0035389,0.041087
0.7623,1.4,3.7711e-08,3.6506e-08,3.6929e-08,1.3866e-05,0.15556,0.23413,-0.016429,0.022813
0.92668,1.4,6.1239e-08,5.8693e-08,5.9632e-08,1.6232e-05,0.15006,0.23672,-0.012024,0.053159
0.60002,1.4,2.0353e-07,1.9845e-07,2.0077e-07,8.1465e-05,0.136,0.22194,-0.038682,0.030223
0.62277,1.4,3.5695e-08,3.4914e-08,3.535e-08,1.6404e-05,0.12161,0.17394,-0.030205,0.023084
