0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.68375,1.4,1.7599e-08,1.7187e-08,1.7383e-08,7.8149e-06,0.17393,0.21691,-0.017836,0.034858
0.97752,1.4,6.7176e-08,6.5037e-08,6.5973e-08,1.8235e-05,0.1396,0.25532,0.013428,0.051758
0.89215,1.4,1.0062e-07,9.664e-08,9.8004e-08,2.6739e-05,0.14513,0.21082,-0.0006464,0.042087
0.82498,1.4,4.9519e-08,4.7562e-08,4.8329e-08,1.4184e-05,0.13793,0.24425,0.0069276,0.053387
0.5096,1.4,9.9175e-08,9.7322e-08,9.8163e-08,4.7542e-05,0.15184,0.18521,-0.039195,0.01567
0.80136,1.4,6.7336e-08,6.463e-08,6.5562e-08,1.8345e-05,0.14997,0.2738,-0.024376,0.03078
0.89932,1.4,7.5688e-08,7.3455e-08,7.4453e-08,2.2822e-05,0.13515,0.19523,0.030287,0.046289
0.70242,1.4,1.5134e-07,1.479e-07,1.498e-07,5.7352e-05,0.12528,0.24318,-0.013762,0.038741
0.40373,1.4,2.3251e-08,2.2886e-08,2.3083e-08,2.1194e-05,0.162,0.22231,-0.038581,0.024937
0.92637,1.4,1.349e-07,1.2993e-07,1.3163e-07,3.4774e-05,0.13695,0.22216,-0.011004,0.032249
0.56897,1.4,9.705e-08,9.5282e-08,9.6349e-08,5.4611e-05,0.14983,0.15281,-0.03326,0.019125
0.62494,1.4,1.0109e-07,9.8768e-08,1.0001e-07,5.0031e-05,0.15375,0.20172,-0.023862,0.043514
0.85838,1.4,5.2121e-08,5.0435e-08,5.1169e-08,1.5814e-05,0.13884,0.18834,-0.014026,0.033533
0.77836,1.4,2.0826e-08,2.0303e-08,2.0604e-08,8.6132e-06,0.16422,0.18071,-0.00913,0.03048
0.59209,1.4,1.7943e-07,1.7656e-07,1.7891e-07,0.00011218,0.12299,0.20335,-0.022972,0.027879
0.64843,1.4,1.7517e-07,1.7069e-07,1.73e-07,6.5486e-05,0.15568,0.1727,-0.013523,0.031331
0.53189,1.4,2.35e-08,2.2917e-08,2.3168e-08,1.2135e-05,0.16387,0.18989,-0.043822,0.015769
0.69766,1.4,2.4822e-08,2.42e-08,2.4472e-08,9.8619e-06,0.1434,0.2241,-0.024667,0.02282
0.85327,1.4,2.8735e-08,2.7831e-08,2.8169e-08,9.0254e-06,0.13786,0.19139,-0.0012439,0.026048
0.71662,1.4,1.9201e-08,1.8611e-08,1.8846e-08,7.4414e-06,0.15887,0.21563,-0.013407,0.034386
0.59815,1.4,1.6138e-07,1.5841e-07,1.6046e-07,6.3059e-05,0.12927,0.17918,-0.01804,0.030758
0.64821,1.4,1.1869e-07,1.1577e-07,1.173e-07,5.2941e-05,0.16202,0.22254,-0.01707,0.043141
0.77072,1.4,1.2217e-08,1.1937e-08,1.208e-08,4.609e-06,0.14963,0.23912,-6.4811e-05,0.037278
0.80629,1.4,3.0706e-08,2.9586e-08,2.9986e-08,9.5366e-06,0.16637,0.20569,-0.031375,0.026419
0.60723,1.4,2.0762e-08,2.0235e-08,2.0459e-08,9.781e-06,0.12433,0.20222,-0.033488,0.025016
0.47049,1.4,1.705e-08,1.6715e-08,1.6879e-08,1.1421e-05,0.17329,0.21028,-0.013872,0.027231
1.0119,1.4,8.3094e-08,7.9915e-08,8.1009e-08,2.0054e-05,0.15747,0.25895,0.019996,0.049454
0.73335,1.4,1.5079e-08,1.4848e-08,1.504e-08,6.335e-06,0.17464,0.16586,-0.0068517,0.041867
0.75088,1.4,2.1631e-07,2.0838e-07,2.1117e-07,5.5886e-05,0.13751,0.26034,-0.035265,0.027676
0.978,1.4,1.5715e-07,1.51e-07,1.5365e-07,3.6772e-05,0.17436,0.24557,-0.01519,0.039148
0.75301,1.4,1.7625e-07,1.7367e-07,1.758e-07,7.8138e-05,0.13174,0.19674,-0.013358,0.029635
0.76166,1.4,3.4954e-08,3.4196e-08,3.4573e-08,1.3245e-05,0.17367,0.22828,-0.0059928,0.035259
0.79582,1.4,5.0737e-08,4.9251e-08,4.9828e-08,1.5902e-05,0.13493,0.18766,0.0049501,0.0365
0.79436,1.4,2.2797e-08,2.2216e-08,2.2551e-08,8.3904e-06,0.161,0.19354,-0.033449,0.030862
0.75305,1.4,1.5405e-08,1.4903e-08,1.5113e-08,5.4709e-06,0.14226,0.24104,-0.0057529,0.042856
0.80977,1.4,7.8846e-08,7.6017e-08,7.6913e-08,2.374e-05,0.1532,0.23133,0.0093104,0.036624
0.88647,1.4,8.9329e-08,8.5883e-08,8.7191e-08,2.5632e-05,0.17664,0.20125,-0.016116,0.042961
0.88715,1.4,2.0973e-08,2.0209e-08,2.0472e-08,6.1242e-06,0.12244,0.19539,-0.019999,0.029661
0.5848,1.4,1.2884e-07,1.2648e-07,1.2776e-07,5.1136e-05,0.14074,0.19621,-0.009417,0.034751
0.84737,1.4,4.524e-08,4.3743e-08,4.4403e-08,1.4779e-05,0.1682,0.19375,0.0069466,0.044477
0.79777,1.4,3.2158e-08,3.1347e-08,3.1791e-08,1.096e-05,0.16145,0.20103,0.0010836,0.043348
0.64169,1.4,1.5414e-07,1.5148e-07,1.5344e-07,5.7945e-05,0.13149,0.16667,-0.041512,0.03353
0.80875,1.4,1.7099e-07,1.6541e-07,1.6757e-07,5.1461e-05,0.13126,0.1928,-0.029965,0.03427
0.73245,1.4,3.7828e-08,3.6744e-08,3.729e-08,1.5329e-05,0.15904,0.18969,-0.032579,0.026396
0.71285,1.4,1.5086e-08,1.4635e-08,1.4741e-08,5.4209e-06,0.14884,0.23278,-0.0048613,0.03429
0.68,1.4,1.2878e-08,1.2545e-08,1.2665e-08,5.2856e-06,0.13944,0.19493,-0.018866,0.038139
0.91013,1.4,1.1733e-07,1.129e-07,1.147e-07,3.1478e-05,0.17913,0.23871,0.0064921,0.041024
0.82534,1.4,9.4609e-08,9.0808e-08,9.1928e-08,2.7575e-05,0.16624,0.24151,-0.014386,0.02939
0.62645,1.4,1.4439e-08,1.4071e-08,1.4172e-08,6.4261e-06,0.15703,0.20758,-0.0035223,0.033022
0.55786,1.4,1.4344e-07,1.4125e-07,1.4271e-07,9.2873e-05,0.151,0.17929,-0.056244,0.029565
0.88874,1.4,1.0796e-07,1.0361e-07,1.0493e-07,2.8572e-05,0.16951,0.2294,-0.027256,0.032424
0.82209,1.4,1.8939e-07,1.8284e-07,1.8492e-07,5.3345e-05,0.12521,0.22971,-0.025806,0.031524
0.77902,1.4,2.933e-08,2.844e-08,2.8821e-08,9.9844e-06,0.15521,0.19811,-0.038496,0.026273
0.65885,1.4,3.3401e-08,3.2557e-08,3.3024e-08,1.4775e-05,0.13354,0.22058,-0.031102,0.029459
0.49696,1.4,1.5667e-08,1.5354e-08,1.5495e-08,1.0463e-05,0.13238,0.18819,-0.051803,0.027149
0.71518,1.4,1.9031e-07,1.8431e-07,1.8604e-07,6.1314e-05,0.15399,0.21472,-0.0095939,0.021413
0.7667,1.4,2.208e-07,2.1342e-07,2.1633e-07,7.0695e-05,0.1506,0.22502,-0.050117,0.030902
0.5614,1.4,4.337e-08,4.217e-08,4.2617e-08,1.9974e-05,0.12033,0.23779,-0.052321,0.024386
0.46838,1.4,3.5664e-08,3.5132e-08,3.546e-08,2.2918e-05,0.12002,0.18576,-0.048592,0.014862
1.0008,1.4,1.3043e-07,1.2566e-07,1.2731e-07,3.2555e-05,0.13305,0.21173,0.007012,0.038554
0.82663,1.4,2.0776e-07,1.9962e-07,2.022e-07,6.0088e-05,0.12543,0.25287,-0.032912,0.033538
0.90357,1.4,7.2662e-08,7.0314e-08,7.1398e-08,2.0697e-05,0.14913,0.26229,0.0064936,0.046496
0.70192,1.4,2.0087e-07,1.9551e-07,1.9779e-07,7.7846e-05,0.12238,0.23613,-0.0097292,0.02828
0.73012,1.4,6.0713e-08,5.8526e-08,5.9222e-08,1.7643e-05,0.15136,0.23726,-0.045723,0.01826
0.69661,1.4,2.6037e-08,2.5472e-08,2.5766e-08,1.2244e-05,0.14569,0.16289,-0.017087,0.025734
0.88998,1.4,1.3302e-07,1.2852e-07,1.3005e-07,3.6259e-05,0.13187,0.2288,-0.0018963,0.028882
0.84107,1.4,4.1296e-08,4.0228e-08,4.0649e-08,1.4016e-05,0.15648,0.21926,0.005127,0.041209
0.70388,1.4,1.9599e-07,1.9073e-07,1.9306e-07,6.8129e-05,0.17331,0.1976,-0.0014137,0.030404
0.852,1.4,7.1187e-08,6.8534e-08,6.9371e-08,2.0739e-05,0.18085,0.27617,-0.0087249,0.036616
0.73231,1.4,1.3359e-08,1.2918e-08,1.3056e-08,5.2108e-06,0.13986,0.2399,-0.012138,0.039505
0.91498,1.4,4.6394e-08,4.4652e-08,4.5237e-08,1.3111e-05,0.16329,0.24209,0.0031502,0.051698
0.66495,1.4,3.4059e-08,3.3455e-08,3.3858e-08,1.6878e-05,0.1665,0.18609,-0.014435,0.024605
0.82775,1.4,3.1536e-08,3.0711e-08,3.1121e-08,1.1733e-05,0.14752,0.2052,0.0017753,0.047744
0.75596,1.4,4.2347e-08,4.089e-08,4.136e-08,1.2644e-05,0.12338,0.19144,-0.030499,0.0185
0.84424,1.4,5.2583e-08,5.0999e-08,5.1631e-08,1.7834e-05,0.16857,0.22956,0.0037034,0.036312
0.84235,1.4,4.1304e-08,3.9978e-08,4.0476e-08,1.273e-05,0.14162,0.25244,-0.019886,0.038262
0.62401,1.4,3.7782e-08,3.7121e-08,3.7532e-08,1.7783e-05,0.15869,0.2104,-0.025728,0.016394
0.68348,1.4,1.9744e-07,1.9335e-07,1.9545e-07,8.3498e-05,0.1543,0.22837,-0.0017696,0.026759
0.58582,1.4,2.0763e-07,2.0193e-07,2.038e-07,0.00010072,0.15639,0.21625,-0.041007,0.023702
0.55881,1.4,3.5664e-08,3.4929e-08,3.5218e-08,2.0249e-05,0.13203,0.20403,-0.041876,0.01844
0.65189,1.4,4.3796e-08,4.2662e-08,4.3172e-08,2.0071e-05,0.16307,0.21268,-0.033524,0.021862
0.78416,1.4,1.9447e-07,1.874e-07,1.9004e-07,5.7287e-05,0.16396,0.18785,-0.02664,0.027949
0.68899,1.4,1.5287e-07,1.5035e-07,1.5243e-07,5.6941e-05,0.1644,0.16736,-0.031772,0.040462
0.52464,1.4,3.6075e-08,3.5459e-08,3.5749e-08,2.0134e-05,0.15593,0.17217,-0.013445,0.015257
0.83749,1.4,7.552e-08,7.3e-08,7.39e-08,2.1486e-05,0.15159,0.24074,0.0021446,0.042472
0.56044,1.4,1.8413e-07,1.8148e-07,1.8329e-07,0.00012364,0.14173,0.20788,-0.029004,0.023325
0.90241,1.4,5.7446e-08,5.5182e-08,5.5888e-08,1.5508e-05,0.1678,0.26875,0.013606,0.053184
0.77046,1.4,3.7782e-08,3.653e-08,3.7096e-08,1.3746e-05,0.15736,0.25474,-0.013044,0.041863
0.88286,1.4,1.3313e-07,1.2877e-07,1.3046e-07,3.7655e-05,0.16297,0.21242,-0.0044897,0.03048
0.69825,1.4,2.046e-07,1.9875e-07,2.0056e-07,6.9393e-05,0.17046,0.18231,-0.014407,0.024969
0.48311,1.4,2.9574e-08,2.8878e-08,2.9175e-08,0.00025863,0.13698,0.15801,-0.059996,-0.0017492
0.74417,1.4,3.3723e-08,3.2825e-08,3.3279e-08,1.2352e-05,0.1707,0.19321,0.011518,0.042905
0.58809,1.4,4.0652e-08,3.9797e-08,4.0288e-08,2.0004e-05,0.14282,0.17821,-0.036255,0.020946
0.79577,1.4,4.4647e-08,4.3191e-08,4.3679e-08,1.3871e-05,0.13068,0.25505,-0.026123,0.030946
0.72582,1.4,2.1147e-07,2.0468e-07,2.0707e-07,7.1703e-05,0.15902,0.19261,-0.027103,0.028603
0.57324,1.4,3.8811e-08,3.8118e-08,3.8467e-08,1.9703e-05,0.13492,0.18302,-0.018907,0.016626
0.78306,1.4,1.6065e-08,1.5459e-08,1.5632e-08,4.8689e-06,0.17653,0.20244,-0.028928,0.036778
0.9285,1.4,5.1438e-08,4.9728e-08,5.0583e-08,1.5665e-05,0.18374,0.23588,-0.0071593,0.054133
0.85146,1.4,5.2521e-08,5.0505e-08,5.1272e-08,1.5485e-05,0.17414,0.20014,-0.033446,0.033347
0.82472,1.4,3.1808e-08,3.0924e-08,3.1356e-08,1.0618e-05,0.14561,0.21974,-0.037167,0.026912
0.7218,1.4,1.9948e-07,1.9331e-07,1.9495e-07,5.6694e-05,0.14571,0.20022,-0.021843,0.022201
0.75293,1.4,1.9279e-07,1.8827e-07,1.9032e-07,7.2065e-05,0.11787,0.23539,-0.0081189,0.027848
0.79809,1.4,3.3768e-08,3.2988e-08,3.3449e-08,1.2595e-05,0.1573,0.18139,0.0056649,0.051274
0.95227,1.4,7.6703e-08,7.3614e-08,7.487e-08,1.9591e-05,0.17665,0.21918,-0.015299,0.053344
0.85312,1.4,4.6357e-08,4.4924e-08,4.5653e-08,1.4297e-05,0.15983,0.23652,-0.0074847,0.05316
0.7783,1.4,2.9437e-08,2.8536e-08,2.8843e-08,9.6178e-06,0.14423,0.21873,-0.025534,0.024049
0.54465,1.4,2.0202e-07,1.9658e-07,1.9866e-07,0.00011758,0.14868,0.23766,-0.013234,0.021025
0.45063,1.4,1.5859e-08,1.5607e-08,1.572e-08,1.3901e-05,0.12393,0.20828,-0.027439,-0.0042426
0.82503,1.4,7.6575e-08,7.3734e-08,7.4461e-08,2.2487e-05,0.1509,0.26242,-0.0082687,0.035942
0.68722,1.4,1.4955e-08,1.4578e-08,1.4724e-08,6.6624e-06,0.1368,0.20909,-0.011184,0.036293
0.94503,1.4,8.2529e-08,7.9765e-08,8.1035e-08,2.2272e-05,0.16912,0.23346,0.0046725,0.047789
0.81086,1.4,6.4259e-08,6.2584e-08,6.335e-08,2.2118e-05,0.16029,0.24019,0.0072322,0.035307
0.82157,1.4,7.8993e-08,7.6643e-08,7.7608e-08,2.553e-05,0.16237,0.24,-0.013664,0.030728
0.70893,1.4,5.3222e-09,5.2224e-09,5.2803e-09,2.1706e-06,0.14299,0.18434,-0.032504,0.017867
0.74068,1.4,1.8179e-07,1.7747e-07,1.7989e-07,6.3894e-05,0.16901,0.19563,-0.013043,0.031809
0.61292,1.4,1.3712e-07,1.352e-07,1.3681e-07,5.1877e-05,0.17547,0.23246,-0.0020849,0.040239
0.87567,1.4,1.5678e-08,1.5121e-08,1.5315e-08,4.4734e-06,0.15774,0.25664,-0.015547,0.027926
0.84793,1.4,3.9171e-08,3.7826e-08,3.8476e-08,1.3367e-05,0.13909,0.25844,0.00081406,0.041243
0.87405,1.4,3.3983e-08,3.3014e-08,3.3463e-08,1.1301e-05,0.1428,0.25396,0.0012337,0.047796
0.67073,1.4,3.0516e-08,2.9885e-08,3.0317e-08,1.4511e-05,0.17498,0.16737,-0.026247,0.028762
0.43288,1.4,2.2343e-08,2.2086e-08,2.2204e-08,1.8012e-05,0.14395,0.22563,-0.032271,0.019387
0.71054,1.4,3.2624e-08,3.1956e-08,3.2253e-08,1.3748e-05,0.11633,0.23064,-0.031052,0.023992
0.50522,1.4,1.8081e-07,1.781e-07,1.798e-07,0.00012903,0.13704,0.2177,-0.018266,0.020161
0.87303,1.4,8.5476e-08,8.2149e-08,8.3148e-08,2.3662e-05,0.13163,0.25847,-0.029762,0.037759
0.64987,1.4,1.9367e-07,1.9019e-07,1.9251e-07,9.2081e-05,0.14254,0.22637,-0.027955,0.030312
0.96785,1.4,1.1883e-07,1.1432e-07,1.163e-07,2.9724e-05,0.12564,0.19812,-0.00045876,0.039436
0.84245,1.4,1.5169e-07,1.4824e-07,1.503e-07,4.9495e-05,0.14082,0.19229,-0.017319,0.040508
0.88368,1.4,7.0922e-08,6.8564e-08,6.9651e-08,2.1052e-05,0.18278,0.20717,0.0060436,0.047974
0.65709,1.4,1.5725e-07,1.5393e-07,1.5596e-07,5.7901e-05,0.1233,0.17033,-0.011229,0.031838
0.82443,1.4,1.388e-08,1.346e-08,1.3619e-08,4.5377e-06,0.13428,0.20637,-0.0078788,0.041727
0.70515,1.4,3.8718e-08,3.7764e-08,3.8238e-08,1.5685e-05,0.15558,0.23699,-0.011306,0.025325
0.46119,1.4,2.008e-08,1.9695e-08,1.9947e-08,1.4399e-05,0.16627,0.19765,-0.05144,0.029978
0.52146,1.4,4.012e-08,3.924e-08,3.9679e-08,2.0702e-05,0.10988,0.18444,-0.044218,0.016472
0.79679,1.4,1.1784e-08,1.151e-08,1.1638e-08,4.4257e-06,0.13438,0.21064,-0.0066148,0.04583
0.5351,1.4,1.7126e-08,1.6706e-08,1.6876e-08,9.2875e-06,0.16191,0.20034,-0.031776,0.030003
0.85131,1.4,3.3936e-08,3.3106e-08,3.3525e-08,1.2325e-05,0.17045,0.23372,0.026944,0.051474
0.57797,1.4,1.9321e-07,1.8952e-07,1.9162e-07,0.00011445,0.12621,0.1854,-0.040254,0.025209
0.67587,1.4,1.2689e-08,1.2354e-08,1.2493e-08,5.8883e-06,0.15579,0.20877,-0.014117,0.039694
0.59568,1.4,1.0479e-07,1.0291e-07,1.0409e-07,5.5781e-05,0.16434,0.17714,-0.025711,0.040742
0.54822,1.4,1.7546e-07,1.7266e-07,1.7445e-07,9.7881e-05,0.15169,0.19236,-0.026614,0.023207
0.71059,1.4,1.9096e-07,1.8624e-07,1.8859e-07,7.2041e-05,0.16883,0.17948,-0.019966,0.028757
0.79169,1.4,1.8823e-07,1.8371e-07,1.8538e-07,6.0095e-05,0.12806,0.23053,0.0029731,0.029933
0.50441,1.4,9.4034e-08,9.2643e-08,9.3748e-08,4.8722e-05,0.15874,0.15334,-0.022007,0.021369
0.54054,1.4,4.6838e-08,4.6021e-08,4.6164e-08,3.479e-05,0.15074,0.22749,-0.053166,0.0046385
0.7545,1.4,2.0978e-07,2.0199e-07,2.0474e-07,6.334e-05,0.14519,0.26276,-0.013919,0.030382
0.89797,1.4,8.53e-08,8.2384e-08,8.3484e-08,2.3929e-05,0.1441,0.20433,0.0053625,0.04518
0.50406,1.4,1.8789e-08,1.8346e-08,1.85e-08,7.4828e-06,0.16194,0.16651,-0.039114,0.011625
0.63752,1.4,1.4628e-07,1.4303e-07,1.4504e-07,5.8053e-05,0.15675,0.19511,-0.020718,0.03713
0.58458,1.4,1.7917e-07,1.7509e-07,1.7739e-07,7.492e-05,0.15761,0.19181,-0.025306,0.029469
0.90466,1.4,7.434e-08,7.1526e-08,7.2603e-08,2.1417e-05,0.15911,0.26277,0.0078273,0.044491
0.68312,1.4,2.0951e-07,2.0294e-07,2.0517e-07,7.9287e-05,0.1254,0.23544,-0.026684,0.026455
0.73357,1.4,1.2778e-08,1.2543e-08,1.2679e-08,5.1758e-06,0.13082,0.20444,0.016867,0.040827
0.92217,1.4,8.7635e-08,8.4677e-08,8.5862e-08,2.4738e-05,0.16156,0.24625,-0.012627,0.038095
0.67911,1.4,1.8787e-07,1.8297e-07,1.851e-07,6.8713e-05,0.1542,0.17261,-0.017112,0.027497
0.86444,1.4,7.1092e-08,6.8843e-08,6.9546e-08,2.1373e-05,0.14919,0.21054,0.006314,0.041379
0.63317,1.4,9.7141e-08,9.5336e-08,9.6557e-08,4.6748e-05,0.17423,0.17233,0.0052851,0.046526
0.69697,1.4,1.8523e-07,1.7999e-07,1.8204e-07,6.3594e-05,0.12581,0.18418,-0.030383,0.029724
0.5806,1.4,1.3435e-07,1.3243e-07,1.3355e-07,5.1376e-05,0.134,0.18755,-0.018322,0.032519
0.52366,1.4,1.7199e-08,1.6793e-08,1.6949e-08,9.6589e-06,0.1766,0.23886,-0.0215,0.030854
0.83955,1.4,5.0109e-08,4.8581e-08,4.9307e-08,1.6875e-05,0.17943,0.24612,-0.0087483,0.040614
0.81254,1.4,3.5145e-08,3.3962e-08,3.4514e-08,1.1282e-05,0.1631,0.25548,-0.016019,0.043006
0.70293,1.4,1.4312e-07,1.4056e-07,1.4237e-07,5.7167e-05,0.15237,0.17281,-0.019779,0.03909
0.42311,1.4,1.8028e-08,1.7745e-08,1.7864e-08,1.386e-05,0.16207,0.20949,-0.028754,0.020046
0.50129,1.4,8.2232e-08,8.0797e-08,8.1892e-08,4.7635e-05,0.15949,0.17834,-0.031811,0.028448
0.73807,1.4,1.617e-07,1.5774e-07,1.6024e-07,6.0011e-05,0.13472,0.17525,-0.010207,0.035016
0.7737,1.4,1.4659e-08,1.4186e-08,1.4417e-08,4.9447e-06,0.14417,0.18734,-0.025535,0.045965
0.51255,1.4,3.3565e-08,3.2847e-08,3.3227e-08,1.9838e-05,0.14972,0.16552,-0.041036,0.016404
0.83675,1.4,4.6052e-08,4.4695e-08,4.5126e-08,1.5111e-05,0.17949,0.18889,-0.00067802,0.04374
1.0056,1.4,7.1616e-08,6.9319e-08,7.032e-08,1.9127e-05,0.18913,0.26945,0.02662,0.053558
0.86296,1.4,9.5758e-08,9.1979e-08,9.3147e-08,2.6473e-05,0.16494,0.23754,-0.02523,0.033977
0.47688,1.4,1.133e-07,1.1129e-07,1.1217e-07,4.3939e-05,0.15082,0.20193,-0.015724,0.030568
0.77275,1.4,2.8458e-08,2.7369e-08,2.7663e-08,8.2865e-06,0.1615,0.21721,-0.023452,0.023235
0.83087,1.4,3.5061e-08,3.425e-08,3.4609e-08,1.2196e-05,0.16385,0.20748,0.025271,0.047837
0.69025,1.4,1.1584e-07,1.1338e-07,1.1466e-07,4.735e-05,0.15194,0.18042,0.0024035,0.04199
0.71739,1.4,2.0588e-07,2.0011e-07,2.0251e-07,7.471e-05,0.15021,0.21692,-0.030512,0.027624
0.45935,1.4,1.1748e-07,1.1593e-07,1.1676e-07,3.4702e-05,0.14873,0.1581,-0.0090402,0.029597
0.78926,1.4,1.7848e-07,1.7333e-07,1.7526e-07,5.7242e-05,0.13403,0.21846,-0.014213,0.032868
0.55031,1.4,1.3683e-07,1.3417e-07,1.3536e-07,4.9325e-05,0.15425,0.17031,-0.023411,0.031251
0.65881,1.4,2.0932e-08,2.0348e-08,2.0513e-08,7.9746e-06,0.1184,0.19407,-0.0062228,0.01972
0.72379,1.4,1.5805e-07,1.5411e-07,1.5604e-07,5.6601e-05,0.13262,0.1792,-0.023511,0.034845
0.53914,1.4,1.2953e-07,1.2695e-07,1.2838e-07,6.7839e-05,0.12559,0.16774,-0.04326,0.023186
0.77796,1.4,1.5607e-08,1.5173e-08,1.54e-08,6.3834e-06,0.16269,0.23382,-0.0028868,0.03792
0.709,1.4,2.0025e-07,1.9418e-07,1.9609e-07,7.0577e-05,0.15536,0.18528,-0.025661,0.02787
0.7023,1.4,1.8011e-07,1.7666e-07,1.788e-07,7.2001e-05,0.12913,0.21642,-0.010588,0.031228
0.57418,1.4,2.8976e-08,2.8587e-08,2.8844e-08,1.5542e-05,0.14813,0.15809,-0.031102,0.022815
0.71931,1.4,3.8293e-08,3.7157e-08,3.7668e-08,1.5637e-05,0.17164,0.23084,-0.037987,0.028122
0.94182,1.4,8.4645e-08,8.1493e-08,8.2678e-08,2.254e-05,0.15767,0.25262,0.0080899,0.043943
0.74069,1.4,1.9583e-07,1.9e-07,1.9187e-07,5.5378e-05,0.16113,0.2039,-0.019108,0.024396
0.67094,1.4,1.2745e-08,1.249e-08,1.2612e-08,5.5701e-06,0.17706,0.18595,0.0022133,0.040468
1.0036,1.4,7.9526e-08,7.6321e-08,7.7536e-08,1.9904e-05,0.14047,0.28525,0.0069214,0.050612
0.75019,1.4,1.4139e-08,1.3827e-08,1.4032e-08,5.669e-06,0.16569,0.23701,0.011699,0.043539
0.75848,1.4,3.1997e-08,3.0993e-08,3.1323e-08,1.0594e-05,0.14001,0.25317,-0.029897,0.026746
0.93314,1.4,7.6162e-08,7.3664e-08,7.4754e-08,2.0892e-05,0.17454,0.24166,-0.0081401,0.042714
0.56802,1.4,1.8775e-07,1.8455e-07,1.8663e-07,8.8679e-05,0.14145,0.22201,-0.013936,0.02613
0.6468,1.4,2.3966e-08,2.3345e-08,2.3643e-08,1.0687e-05,0.15068,0.20069,-0.040776,0.028656
0.81046,1.4,1.2299e-08,1.1935e-08,1.2073e-08,4.2721e-06,0.17991,0.2607,0.0019977,0.04843
0.88272,1.4,5.8345e-08,5.6812e-08,5.7643e-08,1.9145e-05,0.15658,0.18105,0.0064564,0.038658
0.75942,1.4,1.4863e-08,1.4376e-08,1.4558e-08,5.1843e-06,0.14095,0.23398,0.0021074,0.042227
0.54983,1.4,1.7052e-07,1.6711e-07,1.6923e-07,6.0669e-05,0.1638,0.21394,-0.027148,0.028348
1.0103,1.4,8.7372e-08,8.4131e-08,8.5471e-08,2.231e-05,0.15511,0.21232,0.028785,0.05229
0.6315,1.4,2.1665e-08,2.0999e-08,2.1252e-08,2.6061e-05,0.14709,0.17289,-0.059997,-0.017063
0.72874,1.4,1.8102e-07,1.7633e-07,1.792e-07,7.1346e-05,0.16292,0.22449,-0.018353,0.036698
0.65602,1.4,4.001e-08,3.9062e-08,3.962e-08,1.8749e-05,0.12526,0.20182,-0.025768,0.020481
0.51257,1.4,1.1356e-07,1.1166e-07,1.1287e-07,3.5133e-05,0.17372,0.17181,-0.031683,0.0281
0.62013,1.4,1.1865e-07,1.1634e-07,1.1738e-07,5.1735e-05,0.15728,0.21424,-0.011017,0.037547
0.92191,1.4,9.9154e-08,9.5746e-08,9.7368e-08,2.642e-05,0.14351,0.23379,-0.018303,0.041756
0.60112,1.4,1.8508e-07,1.8121e-07,1.8317e-07,8.5605e-05,0.16445,0.18344,-0.026749,0.026074
0.73005,1.4,3.5585e-08,3.4394e-08,3.4738e-08,9.3153e-06,0.11903,0.25872,-0.026418,0.017364
0.9174,1.4,4.8641e-08,4.6895e-08,4.7518e-08,1.3531e-05,0.17911,0.27205,0.0013391,0.052157
0.88966,1.4,6.3492e-08,6.1271e-08,6.1858e-08,1.7768e-05,0.1571,0.22735,-0.0090944,0.04356
0.73575,1.4,2.8883e-08,2.801e-08,2.8358e-08,1.0523e-05,0.13834,0.21199,-0.035945,0.024444
0.73481,1.4,1.4529e-08,1.4058e-08,1.4213e-08,5.1205e-06,0.15658,0.25488,-0.0058514,0.039583
0.86169,1.4,1.0585e-07,1.0144e-07,1.0296e-07,2.9849e-05,0.16302,0.25047,-0.0083671,0.030894
0.55972,1.4,1.2399e-07,1.221e-07,1.2336e-07,4.9186e-05,0.12638,0.18854,-0.021533,0.032151
0.73929,1.4,1.9714e-07,1.9052e-07,1.9276e-07,6.6379e-05,0.13024,0.20661,-0.019722,0.030617
0.74041,1.4,2.189e-07,2.121e-07,2.1508e-07,6.6031e-05,0.15086,0.2458,-0.044966,0.03521
0.63461,1.4,1.7551e-08,1.7172e-08,1.7315e-08,8.4752e-06,0.13678,0.20552,-0.0089769,0.028643
0.57279,1.4,3.8842e-08,3.7748e-08,3.8084e-08,1.8002e-05,0.12949,0.20452,-0.040534,0.019874
0.71485,1.4,1.8552e-07,1.8118e-07,1.8328e-07,8.611e-05,0.12428,0.18919,-0.027342,0.026848
0.65922,1.4,1.9303e-07,1.8731e-07,1.8981e-07,7.6511e-05,0.14456,0.18269,-0.0050384,0.028068
0.64482,1.4,1.8528e-07,1.8192e-07,1.8446e-07,0.00011496,0.13465,0.21842,-0.020293,0.028637
0.50005,1.4,3.0745e-08,3.0088e-08,3.0523e-08,5.9914e-05,0.15376,0.20207,-0.059992,0.010566
0.71175,1.4,1.6681e-07,1.6372e-07,1.6562e-07,6.2419e-05,0.12453,0.17958,-0.02397,0.031153
0.83535,1.4,1.4675e-08,1.4264e-08,1.4491e-08,4.9318e-06,0.15225,0.1833,-0.014652,0.032955
0.9084,1.4,6.6249e-08,6.3726e-08,6.4372e-08,1.7653e-05,0.14221,0.25179,0.01401,0.044547
0.81008,1.4,3.3883e-08,3.2734e-08,3.3145e-08,1.0758e-05,0.1314,0.22684,0.012255,0.045863
0.88516,1.4,7.6778e-08,7.3844e-08,7.4772e-08,2.1005e-05,0.15546,0.23793,-0.011396,0.043798
0.59886,1.4,1.4103e-08,1.3911e-08,1.4038e-08,7.5641e-06,0.14614,0.21488,-0.003575,0.035096
0.81602,1.4,1.822e-07,1.7571e-07,1.774e-07,5.3012e-05,0.12349,0.2512,-0.012755,0.030998
0.94778,1.4,1.0202e-07,9.8303e-08,9.9751e-08,2.6498e-05,0.14545,0.2369,-0.0019553,0.042392
0.46482,1.4,1.3505e-07,1.3291e-07,1.3439e-07,0.00010714,0.12184,0.19437,-0.032254,0.017171
0.75877,1.4,1.343e-08,1.3055e-08,1.321e-08,4.8865e-06,0.1412,0.21402,-0.017253,0.043623
0.94256,1.4,1.2616e-07,1.2153e-07,1.234e-07,3.3931e-05,0.15123,0.22602,-0.0011589,0.037021
0.7612,1.4,2.0353e-07,1.9611e-07,1.99e-07,6.3825e-05,0.1391,0.26181,-0.012918,0.030647
0.88959,1.4,9.5782e-08,9.2447e-08,9.373e-08,2.5955e-05,0.14056,0.21991,-0.00852,0.042467
0.77506,1.4,3.1112e-08,3.0037e-08,3.0457e-08,1.1148e-05,0.15153,0.20587,-0.033344,0.024415
0.61729,1.4,1.2521e-07,1.228e-07,1.2452e-07,5.2438e-05,0.14963,0.19694,-0.0074018,0.042216
0.59003,1.4,1.1862e-07,1.1681e-07,1.1831e-07,5.3786e-05,0.13066,0.2031,-0.017523,0.038973
0.84562,1.4,3.4199e-08,3.345e-08,3.3908e-08,1.2187e-05,0.15682,0.20274,0.014801,0.041963
0.48009,1.4,3.1421e-08,3.0951e-08,3.1275e-08,2.0524e-05,0.15578,0.21651,-0.029226,0.015576
0.94369,1.4,7.1002e-08,6.8421e-08,6.9428e-08,1.9603e-05,0.15914,0.22822,0.001165,0.048566
0.78717,1.4,3.1423e-08,3.0498e-08,3.0888e-08,1.0584e-05,0.16107,0.22644,-0.035626,0.025527
0.78167,1.4,3.4322e-08,3.3374e-08,3.3802e-08,1.3041e-05,0.15325,0.21219,0.014793,0.038934
0.96068,1.4,1.4168e-07,1.368e-07,1.3838e-07,3.4709e-05,0.15269,0.26596,0.0059907,0.034883
0.74832,1.4,1.554e-08,1.504e-08,1.5252e-08,5.7426e-06,0.13892,0.21138,-0.018776,0.04072
0.69322,1.4,1.3999e-08,1.3686e-08,1.3896e-08,6.5649e-06,0.1411,0.21455,-0.014352,0.043234
0.58945,1.4,4.1971e-08,4.1216e-08,4.1781e-08,2.1842e-05,0.1656,0.20657,-0.03506,0.020925
0.96438,1.4,1.0842e-07,1.0404e-07,1.0571e-07,2.6214e-05,0.167,0.24177,-0.036785,0.034445
0.59046,1.4,1.2057e-07,1.1726e-07,1.1819e-07,4.7268e-05,0.14605,0.21096,0.0096884,0.036276
0.64736,1.4,1.52e-08,1.4841e-08,1.5039e-08,7.259e-06,0.17816,0.20627,-0.036166,0.039194
0.50071,1.4,3.8273e-08,3.7654e-08,3.8003e-08,2.1411e-05,0.14702,0.21685,-0.050173,0.015634
0.65949,1.4,1.8184e-07,1.786e-07,1.8066e-07,8.8269e-05,0.14677,0.17156,-0.025609,0.027401
0.57082,1.4,3.5267e-08,3.4552e-08,3.4887e-08,1.085e-05,0.15162,0.19435,-0.058516,0.016306
0.87792,1.4,5.1241e-08,5.0132e-08,5.0819e-08,1.7504e-05,0.15931,0.20461,-0.024064,0.036046
0.86193,1.4,6.6196e-08,6.4176e-08,6.5045e-08,1.9467e-05,0.16769,0.25793,0.022449,0.046826
1.0179,1.4,5.0236e-08,4.847e-08,4.9206e-08,1.3516e-05,0.15232,0.23752,0.04027,0.059659
0.66191,1.4,2.0527e-07,1.9953e-07,2.0191e-07,8.0284e-05,0.14704,0.21497,-0.034538,0.030711
0.98752,1.4,9.9068e-08,9.5627e-08,9.6776e-08,2.5519e-05,0.13315,0.24106,0.0047844,0.041164
0.86763,1.4,5.6003e-08,5.3984e-08,5.463e-08,1.565e-05,0.16494,0.2158,0.0025954,0.0495
0.76846,1.4,1.6501e-07,1.5861e-07,1.6087e-07,5.3207e-05,0.15158,0.19855,-0.0063142,0.036608
0.83066,1.4,5.2627e-08,5.0765e-08,5.1386e-08,1.5702e-05,0.16406,0.21896,-0.012634,0.033557
0.77,1.4,1.9557e-07,1.8947e-07,1.9173e-07,6.4891e-05,0.15469,0.21371,-0.020295,0.025582
0.51035,1.4,2.9495e-08,2.9039e-08,2.9317e-08,2.138e-05,0.16561,0.20178,-0.040221,0.016968
0.78727,1.4,1.9012e-07,1.838e-07,1.8607e-07,6.1281e-05,0.12044,0.20065,-0.010002,0.031713
0.64246,1.4,2.2012e-07,2.1409e-07,2.1661e-07,9.6965e-05,0.16662,0.23724,-0.035118,0.02793
0.77883,1.4,1.7201e-07,1.6759e-07,1.6973e-07,6.0765e-05,0.16337,0.19696,-0.02191,0.033605
0.68929,1.4,1.9017e-07,1.8538e-07,1.8807e-07,6.9487e-05,0.13286,0.21193,-0.043094,0.036642
0.5242,1.4,1.9215e-07,1.8721e-07,1.8903e-07,8.9329e-05,0.16258,0.21003,-0.039797,0.021633
0.45647,1.4,2.9892e-08,2.9473e-08,2.977e-08,1.5501e-05,0.11585,0.19015,-0.041981,0.012115
0.72265,1.4,1.731e-07,1.6989e-07,1.7211e-07,6.036e-05,0.16514,0.22165,-0.010966,0.033809
0.90433,1.4,6.2542e-08,6.0219e-08,6.1194e-08,1.8763e-05,0.15261,0.22931,-0.001712,0.046723
0.50524,1.4,1.2395e-07,1.2192e-07,1.23e-07,2.2842e-05,0.17098,0.20728,-0.0097182,0.03067
0.69558,1.4,3.467e-08,3.394e-08,3.4242e-08,1.3265e-05,0.1349,0.17087,-0.026592,0.017803
0.83369,1.4,1.0523e-07,1.0194e-07,1.0298e-07,3.0617e-05,0.15817,0.22468,0.0015945,0.034057
0.88316,1.4,8.7248e-08,8.4748e-08,8.5945e-08,2.7139e-05,0.16758,0.20291,-0.023465,0.031327
0.8,1.4,5.0662e-08,4.911e-08,4.9763e-08,1.7203e-05,0.17802,0.23634,-0.018911,0.034079
0.6037,1.4,1.7581e-07,1.7345e-07,1.7522e-07,0.00011185,0.16905,0.19391,-0.015758,0.02355
0.77686,1.4,3.3184e-08,3.2299e-08,3.272e-08,1.1818e-05,0.15225,0.2062,0.0048369,0.040578
0.94769,1.4,1.3501e-07,1.3036e-07,1.3216e-07,3.6028e-05,0.13629,0.23326,0.0057335,0.035818
0.90837,1.4,4.7155e-08,4.5312e-08,4.5984e-08,1.364e-05,0.16885,0.21111,0.008079,0.054058
0.80944,1.4,2.6265e-08,2.5392e-08,2.5761e-08,8.2416e-06,0.14421,0.24736,-0.035094,0.029421
0.58214,1.4,1.8144e-07,1.7818e-07,1.8021e-07,7.3041e-05,0.17106,0.19625,-0.014531,0.02656
0.91353,1.4,9.9084e-08,9.5706e-08,9.6841e-08,2.6849e-05,0.14686,0.22012,0.0025927,0.040453
0.72663,1.4,1.4938e-08,1.4601e-08,1.4741e-08,6.3341e-06,0.16667,0.17321,0.0065389,0.035607
0.77516,1.4,1.6489e-08,1.5985e-08,1.6206e-08,6.1058e-06,0.1682,0.24901,-0.02346,0.036999
0.61695,1.4,5.6034e-08,5.4282e-08,5.488e-08,2.036e-05,0.1417,0.20324,-0.055175,0.02001
0.66861,1.4,1.9319e-08,1.8954e-08,1.9146e-08,9.6662e-06,0.16529,0.22124,-0.019978,0.030772
0.65885,1.4,1.8279e-08,1.7897e-08,1.8111e-08,8.5167e-06,0.16501,0.23813,-0.024036,0.035897
0.79013,1.4,5.8758e-08,5.6553e-08,5.7162e-08,1.66e-05,0.15609,0.2122,-0.033446,0.027262
0.71331,1.4,3.3113e-08,3.2105e-08,3.2404e-08,9.3452e-06,0.11512,0.25523,-0.027246,0.019056
0.87511,1.4,6.0739e-08,5.8572e-08,5.9504e-08,1.6944e-05,0.16872,0.25484,-0.034361,0.038707
0.85124,1.4,6.3844e-08,6.1997e-08,6.2764e-08,2.0006e-05,0.14539,0.1961,0.012251,0.043513
0.80619,1.4,4.3919e-08,4.251e-08,4.3174e-08,1.4973e-05,0.18002,0.19611,-0.0063492,0.03889
0.60398,1.4,1.4429e-08,1.413e-08,1.4287e-08,6.8484e-06,0.1651,0.18634,-0.002245,0.035882
0.82032,1.4,3.2219e-08,3.1359e-08,3.1731e-08,1.1336e-05,0.16654,0.21419,-0.0053207,0.03709
0.85746,1.4,1.0122e-07,9.7111e-08,9.8496e-08,2.7269e-05,0.14005,0.24753,-0.028324,0.034912
0.65305,1.4,3.7433e-08,3.6453e-08,3.6972e-08,1.861e-05,0.13632,0.20788,-0.043135,0.027584
0.89364,1.4,1.0353e-07,9.9563e-08,1.0123e-07,2.7072e-05,0.14926,0.24015,-0.016615,0.037432
0.51914,1.4,1.2353e-07,1.217e-07,1.2264e-07,4.7158e-05,0.14194,0.18985,-0.012261,0.03155
0.96792,1.4,8.5262e-08,8.2482e-08,8.396e-08,2.3805e-05,0.15746,0.20654,0.0094484,0.048371
0.70985,1.4,1.7741e-07,1.7461e-07,1.7682e-07,6.5744e-05,0.16818,0.22679,-0.012184,0.033413
0.60981,1.4,1.9901e-07,1.9472e-07,1.9718e-07,0.00010915,0.17093,0.22415,-0.0077224,0.026351
0.51195,1.4,1.8321e-07,1.8009e-07,1.819e-07,9.3942e-05,0.16648,0.19849,-0.031012,0.021902
0.78996,1.4,3.5483e-08,3.4383e-08,3.4814e-08,1.0413e-05,0.16033,0.18643,-0.042296,0.0245
0.85455,1.4,5.0688e-08,4.8956e-08,4.9473e-08,1.536e-05,0.17199,0.25389,-0.0013488,0.037027
0.67234,1.4,4.2543e-08,4.1473e-08,4.1896e-08,1.5571e-05,0.13959,0.23162,-0.027352,0.017705
0.87332,1.4,9.7121e-08,9.3569e-08,9.4734e-08,2.6959e-05,0.17714,0.21051,-0.017794,0.0378
0.54293,1.4,1.686e-08,1.651e-08,1.6699e-08,9.1125e-06,0.15538,0.22308,-0.037114,0.034051
0.87142,1.4,4.8088e-08,4.668e-08,4.7253e-08,1.496e-05,0.15373,0.23032,0.022418,0.047252
0.66236,1.4,1.839e-07,1.7976e-07,1.8228e-07,9.7207e-05,0.13076,0.19898,-0.03083,0.029214
0.96676,1.4,5.191e-08,4.9947e-08,5.0743e-08,1.3871e-05,0.18952,0.21363,0.0046994,0.058897
0.64019,1.4,1.7905e-08,1.7342e-08,1.7555e-08,7.0834e-06,0.13607,0.20561,-0.0081953,0.032937
0.60263,1.4,3.85e-08,3.7832e-08,3.8203e-08,2.2797e-05,0.13763,0.22219,-0.041007,0.019188
0.84486,1.4,6.4412e-08,6.2549e-08,6.3225e-08,1.8956e-05,0.169,0.21793,0.0074922,0.045042
0.676,1.4,4.0035e-08,3.9138e-08,3.9604e-08,1.8244e-05,0.13859,0.16818,-0.031718,0.019352
0.71985,1.4,1.5431e-08,1.497e-08,1.5168e-08,5.6726e-06,0.17002,0.25347,-0.0037333,0.042406
0.84946,1.4,1.0507e-07,1.0105e-07,1.0235e-07,2.7859e-05,0.17589,0.20859,-0.02881,0.037085
0.71882,1.4,4.4668e-08,4.3148e-08,4.3689e-08,1.6052e-05,0.15931,0.18725,-0.037246,0.018364
0.62549,1.4,3.0817e-08,3.0205e-08,3.055e-08,1.5693e-05,0.14557,0.17897,-0.042884,0.024803
0.58694,1.4,1.5518e-08,1.5137e-08,1.5311e-08,8.2749e-06,0.14841,0.22128,-0.016856,0.034004
1.0038,1.4,2.2424e-08,2.1593e-08,2.1865e-08,5.4972e-06,0.15865,0.26663,-0.016299,0.030757
0.6724,1.4,1.9226e-07,1.875e-07,1.8968e-07,7.2863e-05,0.13009,0.1916,-0.029323,0.028919
0.71704,1.4,3.4816e-08,3.3868e-08,3.4183e-08,1.1876e-05,0.13694,0.23164,-0.043341,0.01874
0.65568,1.4,3.0086e-08,2.9344e-08,2.9659e-08,1.273e-05,0.14637,0.24476,-0.033725,0.026488
0.89574,1.4,6.1522e-08,5.9603e-08,6.0629e-08,1.893e-05,0.15584,0.21356,-0.01549,0.050171
0.66157,1.4,2.0726e-07,2.0137e-07,2.0426e-07,0.00010123,0.16455,0.22361,-0.032621,0.030941
0.75366,1.4,3.6139e-08,3.5475e-08,3.599e-08,1.4775e-05,0.16892,0.18329,0.023216,0.048474
0.68573,1.4,1.2825e-08,1.2581e-08,1.2698e-08,6.1396e-06,0.17052,0.20269,0.0071526,0.039019
0.57446,1.4,1.5277e-07,1.5012e-07,1.515e-07,5.251e-05,0.14503,0.17967,-0.0068149,0.028176
0.53266,1.4,1.1982e-07,1.1798e-07,1.194e-07,4.9473e-05,0.14775,0.17301,-0.024226,0.028565
0.56662,1.4,8.5737e-08,8.4115e-08,8.531e-08,5.8314e-05,0.17398,0.20478,-0.017365,0.046544
0.70424,1.4,1.4728e-08,1.4307e-08,1.4464e-08,5.6718e-06,0.17803,0.21808,-0.017278,0.038928
0.88392,1.4,7.75e-08,7.5229e-08,7.6243e-08,2.403e-05,0.16812,0.19682,-0.0095529,0.042215
0.73081,1.4,1.6847e-08,1.6334e-08,1.649e-08,5.8922e-06,0.15218,0.20969,0.00019815,0.034418
0.71728,1.4,4.7234e-09,4.541e-09,4.591e-09,1.2732e-06,0.15188,0.23767,-0.019463,0.015154
0.95682,1.4,1.3964e-07,1.3418e-07,1.358e-07,3.4209e-05,0.16549,0.22232,-0.0093582,0.034104
0.69698,1.4,2.0453e-07,1.9835e-07,2.0107e-07,7.2094e-05,0.16747,0.22345,-0.031093,0.03409
0.55818,1.4,9.8404e-08,9.6666e-08,9.771e-08,5.7753e-05,0.13833,0.17539,-0.0038759,0.037375
0.79508,1.4,2.0006e-07,1.9396e-07,1.9621e-07,6.2379e-05,0.16784,0.21581,-0.024541,0.031051
0.62741,1.4,2.6939e-08,2.6289e-08,2.6691e-08,1.4393e-05,0.14273,0.21704,-0.03264,0.029441
0.79594,1.4,3.8581e-08,3.737e-08,3.7815e-08,1.0818e-05,0.11774,0.2277,-0.028643,0.021559
0.71342,1.4,1.7658e-08,1.7237e-08,1.744e-08,7.7681e-06,0.17052,0.2047,0.0081233,0.033847
0.53794,1.4,8.3566e-08,8.2178e-08,8.309e-08,4.9976e-05,0.15384,0.17451,-0.027532,0.029069
0.80763,1.4,1.6441e-07,1.592e-07,1.6162e-07,5.0644e-05,0.13598,0.18364,-0.0063612,0.036812
0.68242,1.4,1.7588e-07,1.7226e-07,1.7491e-07,6.2156e-05,0.17226,0.22623,-0.0098076,0.0376
0.81559,1.4,4.3169e-08,4.1532e-08,4.2157e-08,1.3098e-05,0.15469,0.26351,-0.020762,0.038188
0.7324,1.4,1.2945e-08,1.2611e-08,1.2788e-08,5.7904e-06,0.15299,0.1942,-0.023594,0.044668
0.46573,1.4,5.9398e-08,5.8258e-08,5.8841e-08,5.2903e-05,0.151,0.21195,-0.011297,0.030413
0.70758,1.4,1.2364e-08,1.2174e-08,1.2313e-08,5.6461e-06,0.18417,0.20274,-0.0042224,0.044573
0.83478,1.4,6.8475e-08,6.6236e-08,6.7109e-08,2.0573e-05,0.14364,0.23311,-0.015284,0.040483
0.68636,1.4,1.48e-08,1.4512e-08,1.4689e-08,6.1302e-06,0.16219,0.19785,-0.00062755,0.04043
0.93634,1.4,1.1358e-07,1.0995e-07,1.1149e-07,3.0491e-05,0.15135,0.20378,-8.8053e-05,0.039109
0.92514,1.4,8.0647e-08,7.7655e-08,7.8654e-08,2.2369e-05,0.16234,0.2297,0.0010125,0.043635
0.72649,1.4,2.6429e-08,2.5631e-08,2.592e-08,1.0559e-05,0.14406,0.18024,-0.016707,0.023521
0.70508,1.4,1.8432e-08,1.7798e-08,1.8008e-08,6.7695e-06,0.16105,0.26,-0.02676,0.037575
0.97104,1.4,6.4165e-08,6.1932e-08,6.2669e-08,1.5819e-05,0.15188,0.24202,0.032781,0.052119
0.97166,1.4,1.0812e-08,1.0434e-08,1.0589e-08,2.9118e-06,0.14795,0.21365,-0.031686,0.033998
0.91129,1.4,8.0986e-08,7.8132e-08,7.9004e-08,2.2551e-05,0.14931,0.25265,-0.010538,0.031933
0.76355,1.4,1.5151e-07,1.4736e-07,1.4907e-07,5.2303e-05,0.15043,0.20982,-0.030678,0.03831
1.042,1.4,1.2312e-07,1.1871e-07,1.2053e-07,2.9542e-05,0.13498,0.21767,0.017102,0.045618
0.76812,1.4,3.6267e-08,3.5709e-08,3.6214e-08,1.4943e-05,0.17431,0.21292,-0.0065057,0.041365
0.78489,1.4,1.5419e-08,1.5006e-08,1.5171e-08,5.6238e-06,0.15473,0.23374,-0.013453,0.037565
0.95734,1.4,5.481e-08,5.264e-08,5.3411e-08,1.4634e-05,0.16986,0.23768,0.013415,0.054237
0.66838,1.4,1.8768e-07,1.831e-07,1.8531e-07,7.4461e-05,0.12228,0.22575,-0.0005992,0.029623
0.87404,1.4,8.273e-08,8.0343e-08,8.1492e-08,2.4999e-05,0.13709,0.18574,0.012357,0.034774
0.62847,1.4,2.0102e-07,1.9657e-07,1.9859e-07,8.6033e-05,0.12936,0.20023,-0.034637,0.027061
0.78901,1.4,1.7441e-07,1.6888e-07,1.708e-07,5.5872e-05,0.14579,0.19154,-0.014527,0.031965
0.76386,1.4,1.5401e-08,1.4852e-08,1.5039e-08,5.1769e-06,0.13619,0.23907,-0.011748,0.038877
0.71402,1.4,1.3594e-08,1.3255e-08,1.3394e-08,5.257e-06,0.14576,0.18049,-0.010999,0.040723
0.63185,1.4,1.9908e-07,1.9309e-07,1.9545e-07,7.8172e-05,0.1584,0.18119,-0.032568,0.028972
0.96299,1.4,1.0031e-07,9.6884e-08,9.8528e-08,2.6544e-05,0.1292,0.20579,-0.018749,0.037248
0.73558,1.4,1.9448e-07,1.8876e-07,1.9087e-07,6.8556e-05,0.16162,0.19789,-0.0027921,0.025943
0.70726,1.4,1.9793e-07,1.9266e-07,1.9495e-07,6.8991e-05,0.15034,0.24217,-0.016356,0.032531
0.9151,1.4,6.175e-08,5.9572e-08,6.0223e-08,1.7744e-05,0.17255,0.25948,0.010374,0.04464
0.65103,1.4,1.4214e-08,1.3942e-08,1.4128e-08,6.5477e-06,0.16006,0.23118,-0.031036,0.041245
0.58607,1.4,1.8128e-07,1.7859e-07,1.8058e-07,7.4686e-05,0.12823,0.21336,-0.035538,0.02809
0.65211,1.4,3.0022e-08,2.9341e-08,2.9713e-08,1.4207e-05,0.16278,0.20612,-0.022373,0.026703
0.98906,1.4,1.5156e-07,1.4556e-07,1.4779e-07,3.5292e-05,0.14514,0.26811,-0.022575,0.033995
0.76381,1.4,1.7378e-08,1.6888e-08,1.7036e-08,6.5679e-06,0.15281,0.22819,-0.00619,0.033147
0.74498,1.4,1.56e-07,1.5113e-07,1.5281e-07,5.4317e-05,0.13392,0.1895,-0.02657,0.034866
0.65519,1.4,1.7382e-07,1.7088e-07,1.7323e-07,7.0962e-05,0.17425,0.18883,-0.0092089,0.033189
0.92026,1.4,1.0089e-07,9.6866e-08,9.8297e-08,2.633e-05,0.14834,0.26875,-0.011106,0.037673
0.6454,1.4,4.2815e-08,4.171e-08,4.2145e-08,1.9955e-05,0.16214,0.18434,-0.028719,0.018792
0.95076,1.4,1.1218e-07,1.0808e-07,1.0992e-07,3.0447e-05,0.141,0.21254,-0.039283,0.034673
0.60928,1.4,2.8976e-08,2.8558e-08,2.8809e-08,1.5568e-05,0.12552,0.17213,-0.008646,0.021253
0.77494,1.4,3.3452e-08,3.2607e-08,3.296e-08,1.2899e-05,0.14442,0.23612,-0.024588,0.023624
0.53599,1.4,8.9048e-08,8.728e-08,8.8288e-08,4.4539e-05,0.1203,0.16497,-0.021542,0.017408
0.66629,1.4,1.8554e-07,1.8159e-07,1.8372e-07,7.2343e-05,0.13578,0.20841,-0.00055322,0.028816
0.93556,1.4,1.2301e-07,1.1846e-07,1.2037e-07,3.1391e-05,0.16572,0.25211,-0.0018411,0.042001
0.64751,1.4,1.8805e-07,1.8353e-07,1.8586e-07,8.0328e-05,0.16846,0.1786,-0.02097,0.028709
0.96221,1.4,7.6992e-08,7.4622e-08,7.5549e-08,2.1964e-05,0.15077,0.25836,0.010407,0.045468
0.59929,1.4,1.4071e-07,1.3696e-07,1.3881e-07,5.3248e-05,0.15467,0.18095,-0.02455,0.035412
0.87037,1.4,8.2633e-08,7.9439e-08,8.0585e-08,2.2921e-05,0.14557,0.22312,0.0053656,0.044667
0.98435,1.4,6.3016e-08,6.0915e-08,6.1654e-08,1.7031e-05,0.173,0.24758,0.036295,0.050348
0.79925,1.4,3.3394e-08,3.2441e-08,3.2864e-08,1.1525e-05,0.1264,0.21374,0.013196,0.039808
0.87057,1.4,4.4431e-08,4.3159e-08,4.3671e-08,1.4576e-05,0.13236,0.21972,0.023457,0.046815
0.70248,1.4,1.8344e-08,1.7844e-08,1.8071e-08,7.6486e-06,0.16695,0.22654,-0.02056,0.036076
0.79408,1.4,1.8522e-07,1.8033e-07,1.8235e-07,6.0011e-05,0.15861,0.2282,-0.0047977,0.030402
0.76845,1.4,3.14e-08,3.0478e-08,3.0778e-08,1.0915e-05,0.14119,0.19954,0.026613,0.044058
0.71901,1.4,1.9688e-08,1.8999e-08,1.9204e-08,7.2055e-06,0.157,0.24308,-0.0076042,0.032036
0.67821,1.4,1.6132e-07,1.5764e-07,1.5931e-07,6.2802e-05,0.14382,0.17099,-0.0098626,0.0306
0.84533,1.4,1.4133e-07,1.3595e-07,1.3749e-07,3.5381e-05,0.16475,0.23646,-0.0060611,0.032138
0.58099,1.4,1.0251e-07,1.0101e-07,1.0204e-07,5.4927e-05,0.14525,0.15172,-0.043649,0.024973
0.69248,1.4,2.0679e-07,2.0149e-07,2.0395e-07,8.1675e-05,0.15955,0.19727,-0.036915,0.027626
0.62241,1.4,3.9796e-08,3.8523e-08,3.8954e-08,1.6405e-05,0.13915,0.23102,-0.030444,0.021463
0.9607,1.4,1.4777e-07,1.4242e-07,1.4469e-07,3.7507e-05,0.16013,0.21283,0.0094767,0.038967
0.81654,1.4,5.3845e-08,5.2275e-08,5.2917e-08,1.7767e-05,0.16778,0.245,-0.0066114,0.041373
0.74838,1.4,2.0345e-07,1.9744e-07,1.9962e-07,6.8989e-05,0.14295,0.22624,-0.032565,0.031886
0.84208,1.4,3.5718e-08,3.4642e-08,3.5052e-08,1.1765e-05,0.17909,0.20189,0.010229,0.040863
0.64914,1.4,1.734e-07,1.6902e-07,1.7119e-07,6.4933e-05,0.17128,0.18541,-0.020076,0.032196
0.78883,1.4,3.3657e-08,3.2853e-08,3.3256e-08,1.2252e-05,0.15571,0.19558,0.024219,0.04577
0.65961,1.4,4.2795e-08,4.1424e-08,4.1922e-08,1.7226e-05,0.14401,0.2255,-0.032349,0.022317
0.79513,1.4,2.0061e-07,1.9336e-07,1.9619e-07,5.9261e-05,0.12433,0.20061,-0.022571,0.030252
0.9349,1.4,1.0489e-07,1.0143e-07,1.0292e-07,2.9447e-05,0.13386,0.20436,-0.00095178,0.039824
0.63886,1.4,2.1489e-08,2.1103e-08,2.1371e-08,1.1424e-05,0.11952,0.17671,-0.032849,0.02684
0.59044,1.4,1.5087e-07,1.4856e-07,1.5025e-07,5.517e-05,0.15089,0.19458,-0.0094196,0.033393
0.86511,1.4,3.3684e-08,3.2681e-08,3.3139e-08,1.1178e-05,0.13294,0.21611,-0.0088729,0.03962
0.86431,1.4,3.3375e-08,3.2405e-08,3.2812e-08,1.0854e-05,0.14349,0.2066,0.0026332,0.043672
0.66039,1.4,1.3892e-08,1.3503e-08,1.3678e-08,6.1905e-06,0.12993,0.21156,-0.012358,0.039579
0.95772,1.4,1.3024e-07,1.2546e-07,1.2751e-07,3.2519e-05,0.12913,0.26122,-0.013227,0.037005
0.77985,1.4,3.3666e-08,3.2793e-08,3.316e-08,1.3005e-05,0.14139,0.23751,0.015967,0.040089
0.84516,1.4,8.4938e-08,8.1926e-08,8.2814e-08,2.3467e-05,0.12885,0.21594,0.0017734,0.03116
0.61069,1.4,1.9339e-07,1.8892e-07,1.9126e-07,9.3696e-05,0.13716,0.20154,-0.032094,0.027907
0.81368,1.4,9.0288e-08,8.6832e-08,8.7783e-08,2.4141e-05,0.12891,0.24957,-0.0093169,0.032268
0.49711,1.4,9.7607e-08,9.5983e-08,9.7105e-08,4.4374e-05,0.13409,0.18854,-0.032218,0.029948
0.70557,1.4,3.1372e-08,3.0445e-08,3.08e-08,1.1331e-05,0.12527,0.25202,-0.018228,0.020692
0.6243,1.4,1.7167e-08,1.6835e-08,1.7025e-08,9.5473e-06,0.13507,0.22318,-0.021008,0.033289
0.76917,1.4,3.553e-08,3.4321e-08,3.467e-08,1.1728e-05,0.16364,0.23749,0.0060694,0.035441
0.70378,1.4,1.6116e-07,1.5645e-07,1.5819e-07,5.6606e-05,0.12431,0.18534,-0.012759,0.031461
0.62228,1.4,1.542e-07,1.5093e-07,1.5276e-07,7.4481e-05,0.16774,0.19536,-0.049136,0.026054
0.70054,1.4,3.3809e-08,3.2862e-08,3.3185e-08,1.3321e-05,0.15937,0.23712,-0.0090688,0.02245
0.64518,1.4,1.8311e-07,1.8057e-07,1.8264e-07,8.9991e-05,0.1554,0.16609,-0.024648,0.02916
0.72985,1.4,1.7222e-08,1.6742e-08,1.693e-08,6.99e-06,0.17594,0.23035,-0.016134,0.036509
0.68427,1.4,2.2125e-07,2.1519e-07,2.1777e-07,0.00010063,0.15934,0.24564,-0.040502,0.029148
0.81684,1.4,1.5732e-07,1.5483e-07,1.5687e-07,5.3974e-05,0.12341,0.19668,-0.00091803,0.035927
0.65218,1.4,1.5074e-08,1.4727e-08,1.4888e-08,6.7503e-06,0.17639,0.20156,-0.0051923,0.036142
0.52362,1.4,1.6557e-07,1.62e-07,1.6367e-07,5.8223e-05,0.16737,0.16926,-0.029343,0.025589
0.64775,1.4,1.4092e-08,1.3869e-08,1.3994e-08,6.7042e-06,0.16275,0.1632,-0.013736,0.035659
0.75863,1.4,1.9715e-07,1.9106e-07,1.9347e-07,7.054e-05,0.13565,0.25324,-0.029128,0.035082
0.64478,1.4,1.7376e-07,1.6987e-07,1.7229e-07,7.5411e-05,0.14959,0.18193,-0.021364,0.03085
0.6807,1.4,2.4847e-08,2.4093e-08,2.4375e-08,9.5841e-06,0.12523,0.18946,-0.021243,0.02403
0.61945,1.4,1.9279e-08,1.8767e-08,1.8949e-08,8.5322e-06,0.13089,0.2111,-0.022233,0.028079
0.66996,1.4,1.9777e-07,1.9188e-07,1.9425e-07,7.6737e-05,0.1479,0.23202,-0.017758,0.0254
0.80318,1.4,3.0229e-08,2.9475e-08,2.9906e-08,1.124e-05,0.17984,0.20197,0.0078736,0.049081
0.4091,1.4,2.3602e-08,2.3177e-08,2.3405e-08,2.1254e-05,0.14526,0.22309,-0.039705,0.02181
0.67535,1.4,1.4295e-08,1.4088e-08,1.4238e-08,6.6881e-06,0.16348,0.21541,-0.013513,0.039098
0.76335,1.4,1.5123e-08,1.4631e-08,1.4844e-08,5.2984e-06,0.13413,0.25361,-0.027839,0.042989
0.92181,1.4,9.2695e-08,8.9651e-08,9.0908e-08,2.6236e-05,0.12918,0.23897,-0.023399,0.032857
0.65548,1.4,1.4552e-08,1.418e-08,1.4365e-08,7.0945e-06,0.15997,0.20309,-0.021175,0.037177
0.64632,1.4,1.995e-07,1.9366e-07,1.9609e-07,7.8178e-05,0.14797,0.20265,-0.02745,0.029326
0.73907,1.4,2.1856e-07,2.1255e-07,2.1498e-07,6.2113e-05,0.15742,0.19865,-0.044925,0.031461
0.94263,1.4,7.7701e-08,7.4656e-08,7.5661e-08,2.1078e-05,0.17694,0.24978,-0.011628,0.044118
0.67373,1.4,1.6542e-07,1.6086e-07,1.626e-07,5.7153e-05,0.14659,0.17709,-0.012774,0.030884
0.83932,1.4,5.64e-08,5.4771e-08,5.5592e-08,1.9278e-05,0.16592,0.25188,0.012301,0.040964
0.73091,1.4,3.0228e-08,2.9309e-08,2.9681e-08,1.1606e-05,0.14859,0.18312,-0.047622,0.027388
0.92768,1.4,9.6514e-08,9.2716e-08,9.408e-08,2.6186e-05,0.17,0.22822,-0.017449,0.04081
0.66752,1.4,1.2592e-08,1.2292e-08,1.2396e-08,5.9609e-06,0.14868,0.2203,-0.024362,0.036905
0.73945,1.4,1.7911e-07,1.7475e-07,1.7707e-07,6.6963e-05,0.14258,0.23719,-0.010547,0.035036
0.92028,1.4,1.3102e-07,1.2594e-07,1.2743e-07,3.3804e-05,0.1492,0.22259,-0.029109,0.031179
0.72204,1.4,1.8839e-08,1.8256e-08,1.8461e-08,7.2419e-06,0.15785,0.24402,-0.0012896,0.033823
0.84818,1.4,1.6718e-07,1.6242e-07,1.6452e-07,4.9566e-05,0.13129,0.20446,-0.016384,0.035095
0.9722,1.4,6.4104e-08,6.1611e-08,6.2608e-08,1.6538e-05,0.16144,0.25051,0.0013325,0.052993
0.66046,1.4,1.3768e-08,1.3547e-08,1.3696e-08,7.2206e-06,0.1481,0.23264,0.011564,0.039526
0.53081,1.4,3.0611e-08,2.981e-08,3.0077e-08,2.3445e-05,0.16669,0.19632,-0.03131,0.010326
0.6277,1.4,1.8849e-07,1.8408e-07,1.8648e-07,9.1066e-05,0.16328,0.18353,-0.030105,0.027657
0.69591,1.4,1.6143e-08,1.5825e-08,1.6045e-08,7.5519e-06,0.17434,0.22396,-0.03632,0.039556
0.60908,1.4,1.9114e-07,1.8535e-07,1.879e-07,7.1791e-05,0.17177,0.19848,-0.018526,0.030805
0.78932,1.4,1.853e-07,1.7838e-07,1.8075e-07,5.4337e-05,0.12525,0.2109,-0.017576,0.033048
0.91702,1.4,1.1072e-07,1.0697e-07,1.08e-07,2.9227e-05,0.15573,0.21274,0.0088232,0.036157
0.51102,1.4,1.8962e-08,1.8478e-08,1.8699e-08,0.0012512,0.16193,0.21545,-0.059998,-0.021015
0.83883,1.4,1.8165e-07,1.7466e-07,1.7693e-07,4.804e-05,0.14096,0.20901,-0.019099,0.035032
0.44755,1.4,9.9222e-08,9.7774e-08,9.8526e-08,3.4407e-05,0.17181,0.16827,-0.035372,0.023898
0.87354,1.4,6.8526e-08,6.6308e-08,6.7319e-08,2.1172e-05,0.14332,0.22013,-0.014366,0.042201
0.61601,1.4,4.845e-08,4.7531e-08,4.8043e-08,2.2261e-05,0.11315,0.23137,-0.050043,0.018885
0.82896,1.4,1.8515e-07,1.7914e-07,1.8105e-07,5.4505e-05,0.14941,0.20873,0.00070287,0.029673
0.70268,1.4,4.4898e-08,4.3593e-08,4.4147e-08,1.6801e-05,0.13931,0.20171,-0.037455,0.018504
0.82752,1.4,3.564e-08,3.4245e-08,3.4748e-08,9.2843e-06,0.15723,0.24659,-0.056089,0.028163
1.0253,1.4,7.7764e-08,7.4993e-08,7.585e-08,1.9221e-05,0.18018,0.23867,0.01449,0.050092
0.51948,1.4,3.1151e-08,3.0481e-08,3.0875e-08,1.8889e-05,0.14267,0.19508,-0.041301,0.01832
0.88609,1.4,5.3044e-08,5.1263e-08,5.2087e-08,1.5864e-05,0.13461,0.1887,-0.0046867,0.037259
0.77254,1.4,3.6844e-08,3.5579e-08,3.5986e-08,1.1724e-05,0.1578,0.24303,-0.0054383,0.044981
0.67994,1.4,1.6256e-08,1.5911e-08,1.6095e-08,7.9433e-06,0.15741,0.23743,-0.022076,0.037478
0.53183,1.4,3.7472e-08,3.6921e-08,3.7152e-08,3.7603e-05,0.15918,0.1883,-0.047205,0.006569
0.92901,1.4,6.1492e-08,5.9265e-08,6.0113e-08,1.5912e-05,0.15258,0.23353,-0.0010185,0.054617
0.48295,1.4,1.0302e-07,1.0146e-07,1.0257e-07,5.1291e-05,0.17174,0.17124,-0.0019859,0.036633
0.5727,1.4,1.7436e-07,1.7089e-07,1.7232e-07,8.5946e-05,0.15415,0.17713,-0.0061892,0.01989
0.89325,1.4,9.7683e-08,9.4093e-08,9.5454e-08,2.6666e-05,0.13884,0.2446,-0.012598,0.039507
0.69318,1.4,1.7355e-08,1.6842e-08,1.7004e-08,6.0746e-06,0.16249,0.2597,0.0035661,0.036576
0.43323,1.4,2.1287e-08,2.0938e-08,2.1114e-08,0.00037233,0.14057,0.1783,-0.059998,-0.01025
0.78026,1.4,2.1145e-07,2.0441e-07,2.0675e-07,6.4323e-05,0.13899,0.25441,-0.02048,0.029227
0.3963,1.4,1.9489e-08,1.9184e-08,1.9352e-08,1.8758e-05,0.1575,0.18128,-0.019774,0.021488
0.83967,1.4,3.5834e-08,3.4478e-08,3.4978e-08,1.0898e-05,0.15187,0.24849,-0.0086021,0.039049
0.87769,1.4,5.6232e-08,5.4696e-08,5.5335e-08,1.6304e-05,0.17698,0.23115,0.021225,0.048287
0.74414,1.4,1.1816e-08,1.1567e-08,1.1677e-08,4.9347e-06,0.13537,0.19283,0.010207,0.042485
0.71896,1.4,1.7182e-08,1.6808e-08,1.7001e-08,6.9062e-06,0.17404,0.20127,-0.0043975,0.034902
0.77969,1.4,2.625e-08,2.5622e-08,2.5943e-08,1.0381e-05,0.17539,0.20471,0.01094,0.048378
0.56754,1.4,1.121e-07,1.103e-07,1.1164e-07,5.0656e-05,0.13343,0.19608,-0.0025392,0.036729
0.87097,1.4,8.6607e-08,8.3329e-08,8.457e-08,2.4311e-05,0.15908,0.21683,0.010888,0.044442
1.0832,1.4,9.7641e-08,9.3759e-08,9.5364e-08,2.1805e-05,0.1525,0.2431,0.014677,0.056054
0.67706,1.4,1.8369e-07,1.7893e-07,1.8081e-07,7.1124e-05,0.14279,0.17963,-0.014146,0.027984
0.71836,1.4,2.4697e-08,2.4091e-08,2.4347e-08,9.5436e-06,0.14472,0.19437,0.00039865,0.024916
0.91196,1.4,1.2674e-07,1.2302e-07,1.2437e-07,3.4701e-05,0.13142,0.20136,0.0086193,0.034717
0.82348,1.4,3.9388e-08,3.835e-08,3.8841e-08,1.31e-05,0.18048,0.19179,0.0187,0.05104
0.65808,1.4,1.3834e-08,1.3473e-08,1.3649e-08,5.9906e-06,0.14441,0.17307,-0.013421,0.038795
0.75404,1.4,1.6052e-08,1.5674e-08,1.5835e-08,6.3612e-06,0.15928,0.23176,-0.00063659,0.036467
0.53862,1.4,2.0733e-07,2.0134e-07,2.0372e-07,0.00012178,0.16234,0.24512,-0.025735,0.023877
0.70874,1.4,1.6582e-08,1.6111e-08,1.6286e-08,6.5125e-06,0.16774,0.24843,0.015202,0.038823
0.75864,1.4,1.3149e-08,1.2683e-08,1.2839e-08,4.5608e-06,0.14953,0.24232,-0.012418,0.042159
0.74584,1.4,2.008e-07,1.945e-07,1.9704e-07,6.6473e-05,0.17432,0.24372,-0.023423,0.033681
0.45755,1.4,1.5944e-08,1.5681e-08,1.5803e-08,1.1974e-05,0.13743,0.20931,-0.0222,0.021384
0.66229,1.4,1.8941e-07,1.8308e-07,1.8511e-07,6.9445e-05,0.15237,0.18868,-0.028629,0.02156
0.88464,1.4,6.6338e-08,6.3904e-08,6.4524e-08,1.878e-05,0.14285,0.2166,0.020186,0.042972
0.85425,1.4,1.1821e-07,1.1382e-07,1.1507e-07,3.3429e-05,0.16034,0.23276,-0.0027804,0.031944
0.76897,1.4,1.9448e-07,1.8805e-07,1.9066e-07,6.0011e-05,0.13706,0.18728,-0.017795,0.030265
0.84189,1.4,7.9955e-08,7.7211e-08,7.8181e-08,2.3767e-05,0.16292,0.21286,0.017842,0.040822
0.56835,1.4,1.7497e-07,1.7209e-07,1.7379e-07,6.7549e-05,0.13369,0.207,-0.021799,0.0251
0.88339,1.4,1.3814e-07,1.3307e-07,1.3475e-07,3.6047e-05,0.15732,0.25572,-0.015332,0.028831
0.63266,1.4,1.8713e-07,1.8322e-07,1.8509e-07,8.9657e-05,0.16343,0.20008,-0.011139,0.024512
0.58085,1.4,2.268e-08,2.2312e-08,2.2609e-08,1.2412e-05,0.16468,0.19887,-0.028753,0.02833
0.95825,1.4,7.0719e-08,6.8228e-08,6.9339e-08,1.9273e-05,0.14566,0.23741,0.011235,0.051627
0.59046,1.4,1.0234e-07,1.0057e-07,1.0145e-07,5.3637e-05,0.14253,0.1861,-0.010156,0.037684
0.76625,1.4,3.885e-08,3.7348e-08,3.7725e-08,1.2511e-05,0.12612,0.24015,-0.023507,0.030534
0.82486,1.4,4.6623e-08,4.5397e-08,4.5883e-08,1.4889e-05,0.139,0.24556,0.015972,0.041535
0.41675,1.4,2.0323e-08,2.0035e-08,2.0194e-08,1.9276e-05,0.13493,0.17753,-0.030433,0.021801
0.64994,1.4,1.5088e-08,1.4725e-08,1.4928e-08,6.9687e-06,0.13534,0.23567,-0.015304,0.040512
0.95079,1.4,1.2582e-07,1.2143e-07,1.2325e-07,3.2469e-05,0.13071,0.2312,-0.011199,0.035199
0.57389,1.4,3.9629e-08,3.8899e-08,3.9267e-08,2.0558e-05,0.11374,0.19515,-0.041197,0.019959
0.4763,1.4,1.9154e-08,1.8864e-08,1.9022e-08,1.6366e-05,0.13444,0.19252,-0.049605,0.026504
0.6701,1.4,1.8933e-07,1.8498e-07,1.8683e-07,7.6617e-05,0.13612,0.18419,-0.027405,0.026122
0.79484,1.4,3.4804e-08,3.368e-08,3.4192e-08,1.1001e-05,0.16867,0.26198,-0.024318,0.043851
0.67443,1.4,1.0229e-07,1.0085e-07,1.0198e-07,4.8096e-05,0.1599,0.20427,-0.0018418,0.045307
0.66299,1.4,1.455e-08,1.4183e-08,1.4366e-08,6.4095e-06,0.16153,0.23622,-0.0048263,0.040873
