0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.58726,1.4,2.2879e-08,2.236e-08,2.2602e-08,9.961e-06,0.12653,0.17128,-0.052443,0.018561
0.55056,1.4,1.7139e-07,1.6808e-07,1.6968e-07,5.7176e-05,0.14909,0.18326,-0.016416,0.025742
0.64121,1.4,3.8423e-08,3.7589e-08,3.7931e-08,1.9011e-05,0.11747,0.19233,-0.038959,0.020402
0.46489,1.4,1.7229e-08,1.6946e-08,1.7147e-08,1.2738e-05,0.16284,0.21175,-0.044577,0.020148
1.0062,1.4,1.0266e-07,9.8644e-08,1.0021e-07,2.5851e-05,0.17599,0.24308,-0.010135,0.043838
0.6556,1.4,1.9547e-07,1.9152e-07,1.9417e-07,8.2656e-05,0.1319,0.2335,-0.023589,0.033054
0.71305,1.4,2.0651e-07,2.0082e-07,2.0344e-07,8.8673e-05,0.14151,0.22458,-0.030525,0.028628
0.48845,1.4,8.6941e-08,8.5498e-08,8.6396e-08,6.1927e-05,0.16263,0.21833,0.00096051,0.037143
0.64722,1.4,1.3616e-07,1.3432e-07,1.3585e-07,5.555e-05,0.13995,0.20795,-0.016395,0.038149
0.69596,1.4,1.4474e-07,1.4151e-07,1.4316e-07,5.7191e-05,0.15381,0.17818,-0.030768,0.036773
0.91581,1.4,1.4509e-07,1.3973e-07,1.4192e-07,3.635e-05,0.13877,0.22403,-0.0035832,0.035602
0.63042,1.4,2.3302e-08,2.2903e-08,2.314e-08,1.2239e-05,0.12335,0.21643,-0.015395,0.024605
0.91211,1.4,1.2329e-07,1.192e-07,1.21e-07,3.3305e-05,0.12971,0.23046,-0.026261,0.035766
0.79748,1.4,3.4911e-08,3.3617e-08,3.4048e-08,1.0101e-05,0.14912,0.21944,-0.039713,0.024793
0.66689,1.4,1.2824e-08,1.2502e-08,1.2637e-08,5.2721e-06,0.15394,0.19679,0.0010009,0.041384
0.92576,1.4,6.6582e-08,6.4694e-08,6.55e-08,1.9581e-05,0.18133,0.25704,-0.0081618,0.047771
0.79754,1.4,1.7407e-07,1.6875e-07,1.7148e-07,5.3166e-05,0.13955,0.18328,-0.01941,0.037405
0.84932,1.4,3.5006e-08,3.3741e-08,3.4264e-08,1.1347e-05,0.18171,0.25643,-0.0051579,0.044678
0.544,1.4,1.7364e-07,1.7129e-07,1.7309e-07,0.00010745,0.13885,0.15227,-0.030932,0.02306
0.93031,1.4,7.7854e-08,7.4808e-08,7.6e-08,2.1438e-05,0.1404,0.21097,-0.012319,0.034974
0.52518,1.4,1.4163e-07,1.3927e-07,1.4069e-07,2.6744e-05,0.1664,0.19563,-0.018989,0.029748
0.85679,1.4,7.6132e-08,7.3457e-08,7.4321e-08,2.227e-05,0.14549,0.2199,-0.0030764,0.040654
0.9305,1.4,6.0342e-08,5.8407e-08,5.9251e-08,1.7797e-05,0.16391,0.22995,-0.015586,0.04887
0.77595,1.4,4.0866e-08,3.9496e-08,3.9994e-08,1.3502e-05,0.17376,0.2423,0.013091,0.039165
0.81632,1.4,3.2359e-08,3.1304e-08,3.1812e-08,1.1014e-05,0.16951,0.2234,-0.006316,0.051477
0.6185,1.4,3.4111e-08,3.3605e-08,3.4004e-08,2.0045e-05,0.15183,0.20058,-0.021729,0.022451
0.89537,1.4,5.3878e-08,5.1886e-08,5.2505e-08,1.524e-05,0.17359,0.26641,0.026202,0.050309
0.64274,1.4,2.2891e-08,2.2537e-08,2.2831e-08,9.4662e-06,0.11627,0.19451,-0.052276,0.021034
0.67808,1.4,3.5537e-08,3.4416e-08,3.4832e-08,1.2172e-05,0.13222,0.21669,-0.030844,0.016626
0.62476,1.4,1.2045e-07,1.1799e-07,1.1892e-07,5.195e-05,0.15919,0.17134,-0.016301,0.033918
0.73145,1.4,7.0577e-09,6.8726e-09,6.9622e-09,2.664e-06,0.14663,0.21456,-0.055055,0.020054
0.63235,1.4,3.681e-08,3.5864e-08,3.6339e-08,1.8158e-05,0.12967,0.23488,-0.024378,0.024834
0.49816,1.4,1.1938e-07,1.1692e-07,1.1793e-07,3.9031e-05,0.14553,0.1635,-0.022037,0.026446
0.9166,1.4,1.219e-07,1.1775e-07,1.1919e-07,3.3266e-05,0.15385,0.22574,0.0030621,0.035865
0.81888,1.4,6.1729e-08,5.9183e-08,6.0076e-08,1.7998e-05,0.17166,0.26151,-0.013899,0.037842
0.83409,1.4,8.7369e-08,8.4265e-08,8.5302e-08,2.4268e-05,0.1532,0.20578,-0.0093307,0.028394
0.70032,1.4,1.1339e-07,1.1063e-07,1.1206e-07,4.5261e-05,0.15181,0.19278,0.015352,0.045527
0.55419,1.4,3.6591e-08,3.5994e-08,3.6426e-08,2.2546e-05,0.13857,0.16287,-0.050927,0.019548
0.67898,1.4,3.5391e-08,3.4592e-08,3.5008e-08,1.5705e-05,0.11427,0.19909,-0.022801,0.02292
0.72052,1.4,1.4631e-07,1.4353e-07,1.4563e-07,5.6079e-05,0.13465,0.20205,-0.028909,0.040753
0.65455,1.4,4.467e-08,4.3705e-08,4.422e-08,1.9702e-05,0.13768,0.20821,-0.034058,0.019476
0.80708,1.4,2.0432e-07,1.9682e-07,1.9967e-07,5.5021e-05,0.143,0.21549,-0.03357,0.030792
0.78381,1.4,1.6267e-08,1.5919e-08,1.6045e-08,6.195e-06,0.15781,0.21256,-0.00054057,0.032816
0.96679,1.4,1.5122e-07,1.4525e-07,1.4744e-07,3.7821e-05,0.17641,0.27484,-0.0065568,0.038391
0.59577,1.4,1.6603e-07,1.6294e-07,1.6507e-07,5.9164e-05,0.1742,0.19768,-0.012399,0.032807
0.79881,1.4,3.377e-08,3.2752e-08,3.311e-08,1.1183e-05,0.14204,0.1964,0.0088471,0.035973
0.64134,1.4,4.1237e-08,4.0276e-08,4.0656e-08,1.8764e-05,0.17064,0.21173,-0.022237,0.021409
0.6877,1.4,1.8777e-07,1.8246e-07,1.8488e-07,6.655e-05,0.1668,0.19985,-0.014593,0.032738
0.64098,1.4,4.4347e-08,4.2981e-08,4.3469e-08,1.5255e-05,0.13394,0.2053,-0.041649,0.015095
0.55867,1.4,4.5153e-08,4.4122e-08,4.4583e-08,2.1997e-05,0.13585,0.21069,-0.043831,0.015282
0.69178,1.4,1.6347e-08,1.5805e-08,1.5965e-08,6.3073e-06,0.15613,0.25271,0.0051014,0.037996
0.62387,1.4,4.6523e-08,4.5674e-08,4.6119e-08,2.0359e-05,0.13661,0.20853,-0.041702,0.017846
0.5356,1.4,6.7185e-08,6.5949e-08,6.6939e-08,4.2528e-05,0.15666,0.19006,-0.036938,0.030537
0.74632,1.4,2.3709e-08,2.3129e-08,2.3361e-08,8.7415e-06,0.13498,0.20119,-0.0082615,0.025143
0.89601,1.4,8.6361e-08,8.2947e-08,8.3954e-08,2.4299e-05,0.15013,0.2504,-0.01209,0.036823
0.93179,1.4,6.2314e-08,6.0042e-08,6.0896e-08,1.7142e-05,0.1512,0.21468,-0.0026754,0.051504
0.60565,1.4,3.9917e-08,3.8971e-08,3.9345e-08,1.9566e-05,0.14334,0.22982,-0.030825,0.021485
0.63715,1.4,1.7607e-07,1.7308e-07,1.7505e-07,6.9718e-05,0.16708,0.19197,-0.030985,0.031471
0.50941,1.4,6.3208e-08,6.2109e-08,6.2803e-08,4.994e-05,0.17484,0.20549,-0.020266,0.032299
0.5881,1.4,1.3621e-07,1.3357e-07,1.3526e-07,5.1535e-05,0.15193,0.15966,-0.013043,0.032334
0.52676,1.4,7.1394e-08,7.0171e-08,7.0818e-08,4.4688e-05,0.1746,0.2044,-0.037461,0.029069
0.60681,1.4,2.0494e-08,2.0091e-08,2.036e-08,2.9617e-06,0.14939,0.20837,-0.058042,0.027955
1.0685,1.4,1.3703e-07,1.3184e-07,1.3404e-07,3.2738e-05,0.15243,0.21373,0.01175,0.045657
0.55502,1.4,2.0546e-08,2.0073e-08,2.0296e-08,8.1894e-06,0.1301,0.20025,-0.044365,0.013626
0.65589,1.4,1.5702e-07,1.5168e-07,1.5415e-07,0.00022489,0.1309,0.16929,-0.059939,0.0033447
0.67388,1.4,1.6458e-07,1.6182e-07,1.6373e-07,6.4121e-05,0.15477,0.19616,-0.013638,0.033563
0.81365,1.4,5.8407e-08,5.6561e-08,5.7255e-08,1.8518e-05,0.15354,0.18861,0.017323,0.039806
0.66322,1.4,1.2607e-07,1.2359e-07,1.253e-07,5.3829e-05,0.15212,0.21296,0.0012501,0.042229
0.78658,1.4,1.7345e-07,1.6933e-07,1.7193e-07,6.0822e-05,0.15244,0.23003,-0.019087,0.033717
0.9228,1.4,9.016e-08,8.6821e-08,8.8062e-08,2.5518e-05,0.14707,0.21069,0.0029221,0.042549
0.67107,1.4,1.6558e-08,1.6127e-08,1.6289e-08,6.9982e-06,0.1358,0.2379,-0.0019604,0.034964
0.88502,1.4,8.1459e-08,7.8315e-08,7.9427e-08,2.4066e-05,0.17575,0.21675,-0.0096583,0.036414
0.60254,1.4,1.3464e-07,1.3257e-07,1.3388e-07,5.4225e-05,0.16806,0.1557,0.0060035,0.033014
0.59777,1.4,1.5798e-08,1.5622e-08,1.5751e-08,8.0656e-06,0.16283,0.21742,0.001664,0.032901
0.52019,1.4,1.3246e-07,1.2931e-07,1.3079e-07,4.4426e-05,0.1329,0.21647,-0.026036,0.032701
0.82755,1.4,4.7313e-08,4.5609e-08,4.6047e-08,1.3339e-05,0.14576,0.2347,0.025162,0.048082
0.50904,1.4,2.5288e-08,2.4927e-08,2.5177e-08,1.5647e-06,0.13633,0.15318,-0.059488,0.013673
0.84224,1.4,6.7136e-08,6.5041e-08,6.5738e-08,2.0597e-05,0.16764,0.2653,0.016287,0.040717
0.65592,1.4,4.5373e-08,4.416e-08,4.4562e-08,1.7029e-05,0.1374,0.17909,-0.047253,0.017127
0.56797,1.4,9.9555e-08,9.7819e-08,9.9072e-08,5.9216e-05,0.17213,0.16579,-0.033817,0.022846
0.59909,1.4,1.2767e-07,1.2521e-07,1.269e-07,5.1903e-05,0.13943,0.19815,-0.0032068,0.039267
0.70779,1.4,1.8261e-07,1.7811e-07,1.8012e-07,6.2275e-05,0.16376,0.17553,-0.022579,0.029273
0.6003,1.4,2.0269e-07,1.9797e-07,2.0071e-07,8.2348e-05,0.13111,0.23767,-0.042687,0.034458
0.67763,1.4,4.8176e-08,4.6353e-08,4.696e-08,1.6373e-05,0.15287,0.22135,-0.046955,0.017436
0.73868,1.4,2.7941e-08,2.7154e-08,2.7445e-08,9.5722e-06,0.14669,0.23341,-0.028488,0.023416
0.61066,1.4,1.6248e-07,1.5852e-07,1.5997e-07,6.0417e-05,0.12383,0.1696,-0.017954,0.025753
0.62905,1.4,5.1358e-08,5.0116e-08,5.0661e-08,2.1157e-05,0.12871,0.21992,-0.05318,0.017242
1.0019,1.4,2.17e-08,2.0835e-08,2.1194e-08,5.514e-06,0.16393,0.22119,-0.014564,0.035595
0.86028,1.4,4.6772e-08,4.5445e-08,4.5889e-08,1.4819e-05,0.16084,0.2634,0.018598,0.045335
0.51835,1.4,2.7123e-08,2.6671e-08,2.6958e-08,1.9822e-05,0.12333,0.22559,-0.039586,0.01939
0.6036,1.4,1.1062e-07,1.0898e-07,1.1014e-07,5.0239e-05,0.12465,0.16201,-0.0053724,0.038841
0.90666,1.4,9.0749e-08,8.7307e-08,8.856e-08,2.402e-05,0.14675,0.21034,-0.0060625,0.045252
0.66388,1.4,4.26e-08,4.1655e-08,4.2042e-08,1.8e-05,0.1288,0.22975,-0.0271,0.017568
0.54199,1.4,3.1791e-08,3.1295e-08,3.1609e-08,1.8121e-05,0.12451,0.17845,-0.039716,0.019602
0.82649,1.4,7.434e-08,7.2579e-08,7.3531e-08,2.4387e-05,0.16552,0.24518,-0.00036816,0.036241
0.65013,1.4,3.4067e-08,3.3243e-08,3.3611e-08,1.5576e-05,0.13051,0.1936,-0.022634,0.02204
0.75266,1.4,1.994e-07,1.9311e-07,1.9588e-07,6.4603e-05,0.15821,0.21657,-0.016671,0.03179
0.63132,1.4,2.0107e-07,1.9513e-07,1.973e-07,8.7445e-05,0.15217,0.18506,-0.03302,0.024639
0.71468,1.4,1.3689e-08,1.3291e-08,1.3438e-08,5.5685e-06,0.15092,0.232,0.008991,0.039942
0.67973,1.4,1.2631e-07,1.2383e-07,1.2555e-07,5.2308e-05,0.16088,0.17712,-0.013091,0.043236
1.0157,1.4,7.9442e-08,7.6736e-08,7.788e-08,1.9819e-05,0.16425,0.23595,0.023573,0.051957
0.66783,1.4,4.7919e-08,4.6758e-08,4.7266e-08,2.0607e-05,0.14508,0.23929,-0.03592,0.018783
0.75539,1.4,2.5495e-08,2.4814e-08,2.5046e-08,9.3198e-06,0.17452,0.20138,0.012129,0.045037
0.55525,1.4,1.5133e-07,1.4893e-07,1.5051e-07,4.0407e-05,0.14138,0.19752,-0.008592,0.029397
0.93243,1.4,1.246e-07,1.1983e-07,1.214e-07,3.2291e-05,0.17015,0.24186,-0.0043617,0.036944
0.89525,1.4,7.8927e-08,7.6256e-08,7.7339e-08,2.1584e-05,0.16833,0.22593,-0.0060993,0.046673
0.51566,1.4,3.2515e-08,3.2012e-08,3.232e-08,1.998e-05,0.13226,0.19067,-0.049815,0.018859
0.69031,1.4,3.5081e-08,3.4395e-08,3.4826e-08,1.6377e-05,0.1594,0.17921,-0.017977,0.024772
0.76483,1.4,1.3023e-08,1.2701e-08,1.2864e-08,4.9555e-06,0.16701,0.23912,-0.0098993,0.044942
0.77512,1.4,2.4052e-08,2.3102e-08,2.3363e-08,7.5588e-06,0.14662,0.26961,-0.031434,0.024374
0.63897,1.4,1.3179e-08,1.2854e-08,1.2994e-08,6.0073e-06,0.16207,0.2048,0.0047793,0.037688
0.58305,1.4,1.3561e-07,1.3308e-07,1.3457e-07,5.2038e-05,0.12876,0.18932,-0.013606,0.033891
0.85336,1.4,1.4473e-07,1.399e-07,1.4172e-07,4.3042e-05,0.13802,0.19667,-0.014719,0.039472
0.70386,1.4,1.5672e-08,1.5177e-08,1.5349e-08,5.8698e-06,0.15441,0.24958,-0.010018,0.038701
0.8867,1.4,1.2689e-07,1.2219e-07,1.2355e-07,3.3944e-05,0.14078,0.23534,0.010776,0.034597
0.63815,1.4,1.2856e-07,1.2517e-07,1.2664e-07,4.9445e-05,0.1478,0.22647,-0.03099,0.039833
0.91361,1.4,1.0739e-07,1.04e-07,1.0533e-07,2.9982e-05,0.16115,0.2425,-0.0048026,0.036713
0.57261,1.4,1.5368e-07,1.5006e-07,1.5146e-07,7.0986e-05,0.14164,0.18107,-0.046118,0.021531
0.86828,1.4,1.9065e-07,1.8551e-07,1.877e-07,5.728e-05,0.11929,0.22117,-0.028946,0.030026
0.63996,1.4,1.3025e-07,1.2804e-07,1.2951e-07,5.3093e-05,0.17241,0.19132,-0.012656,0.040214
0.71234,1.4,1.9547e-07,1.8915e-07,1.9223e-07,6.7065e-05,0.15247,0.22931,-0.0075254,0.033715
0.92799,1.4,6.4275e-08,6.194e-08,6.2831e-08,1.8105e-05,0.13669,0.25459,-0.00038063,0.039038
0.6351,1.4,3.3006e-08,3.2277e-08,3.2695e-08,1.494e-05,0.15998,0.20076,-0.023958,0.026578
0.57884,1.4,1.9137e-07,1.8859e-07,1.908e-07,9.3264e-05,0.16433,0.22173,-0.022582,0.027261
0.69003,1.4,4.092e-08,4.0046e-08,4.0535e-08,1.4638e-05,0.1301,0.17653,-0.057537,0.027145
0.75599,1.4,1.5403e-07,1.5024e-07,1.5227e-07,5.5505e-05,0.16021,0.19145,-0.013559,0.03871
0.73179,1.4,3.5862e-08,3.4574e-08,3.4954e-08,1.0395e-05,0.11744,0.2017,-0.035997,0.018625
0.49725,1.4,1.2394e-07,1.216e-07,1.2293e-07,3.5064e-05,0.13765,0.20226,-0.013387,0.03186
0.64617,1.4,1.8787e-08,1.8287e-08,1.8492e-08,8.2753e-06,0.17105,0.23424,-0.022537,0.033811
0.71319,1.4,1.4194e-08,1.3862e-08,1.4025e-08,6.0463e-06,0.1603,0.18282,-0.014093,0.039672
0.5815,1.4,1.9656e-08,1.9079e-08,1.9266e-08,9.4846e-06,0.16006,0.20564,-0.022323,0.026778
0.48769,1.4,9.3605e-08,9.1669e-08,9.2612e-08,7.1714e-05,0.16109,0.17093,-0.011116,0.036171
0.7506,1.4,1.4475e-08,1.4106e-08,1.4252e-08,6.0574e-06,0.14721,0.22541,-0.0037924,0.038764
0.74506,1.4,1.7038e-08,1.6574e-08,1.6708e-08,6.3247e-06,0.16995,0.25346,-0.003662,0.036377
0.83109,1.4,1.8555e-07,1.8014e-07,1.8262e-07,5.7201e-05,0.13234,0.18761,-0.02405,0.030317
0.89679,1.4,1.0941e-07,1.0538e-07,1.065e-07,2.8707e-05,0.17454,0.27817,0.0015351,0.038036
0.6142,1.4,1.6708e-07,1.6392e-07,1.6611e-07,7.763e-05,0.13449,0.16742,-0.021505,0.030021
0.79154,1.4,1.563e-07,1.5028e-07,1.5221e-07,4.8046e-05,0.12809,0.23132,-0.0096397,0.038078
0.69333,1.4,2.0283e-07,1.9621e-07,1.9837e-07,6.7999e-05,0.16218,0.23564,-0.00044164,0.028485
0.46255,1.4,8.2192e-08,8.1008e-08,8.1732e-08,3.7289e-05,0.15773,0.22445,-0.029161,0.022472
0.50904,1.4,1.7336e-08,1.7038e-08,1.7208e-08,1.1678e-05,0.17394,0.22378,-0.018767,0.029528
0.64396,1.4,1.2921e-07,1.2659e-07,1.2841e-07,5.2639e-05,0.18409,0.2426,0.00038808,0.046705
0.48369,1.4,1.5551e-07,1.5273e-07,1.5437e-07,0.00010726,0.14722,0.21261,-0.04089,0.020338
0.66759,1.4,1.7236e-07,1.6962e-07,1.7195e-07,6.6768e-05,0.15937,0.22443,-0.025826,0.035028
0.95641,1.4,8.6272e-08,8.3012e-08,8.4306e-08,2.2903e-05,0.16023,0.2696,-0.0078091,0.044677
0.72828,1.4,1.4223e-08,1.3821e-08,1.3992e-08,5.3554e-06,0.17347,0.2219,-0.011696,0.043816
0.60438,1.4,1.7023e-07,1.6788e-07,1.6973e-07,9.732e-05,0.15036,0.20671,-0.037623,0.025808
0.64852,1.4,5.5993e-09,5.4691e-09,5.5258e-09,2.2599e-06,0.13857,0.22177,-0.039146,0.015351
0.53348,1.4,1.4609e-07,1.4376e-07,1.4506e-07,2.6867e-05,0.16871,0.19011,-0.0082671,0.028496
0.85271,1.4,1.8238e-07,1.7534e-07,1.7761e-07,4.8351e-05,0.12632,0.23982,-0.024729,0.028781
0.49952,1.4,3.8775e-08,3.8029e-08,3.8353e-08,1.9373e-05,0.12711,0.2069,-0.053729,0.011795
0.86584,1.4,1.0772e-07,1.0423e-07,1.054e-07,3.0255e-05,0.16582,0.24553,0.00039618,0.029399
0.72565,1.4,1.373e-08,1.3397e-08,1.3568e-08,6.2723e-06,0.18183,0.19201,-0.0050449,0.041965
0.76486,1.4,1.9026e-07,1.8574e-07,1.876e-07,6.9635e-05,0.13947,0.19901,-0.0095096,0.02633
1.051,1.4,1.5684e-07,1.5042e-07,1.5313e-07,3.6755e-05,0.15293,0.22843,0.014601,0.043544
0.58681,1.4,1.8987e-08,1.8559e-08,1.877e-08,1.0958e-05,0.13133,0.23676,-0.031281,0.029211
0.80195,1.4,1.6301e-07,1.5913e-07,1.6125e-07,5.5969e-05,0.16041,0.16966,-0.014803,0.033899
0.82671,1.4,3.2843e-08,3.1775e-08,3.2177e-08,1.1126e-05,0.17,0.24307,-0.0067435,0.039963
0.97578,1.4,1.1268e-07,1.0896e-07,1.1089e-07,3.0223e-05,0.15599,0.24718,0.0096372,0.044333
0.79035,1.4,1.6866e-08,1.631e-08,1.6539e-08,5.5427e-06,0.13054,0.23379,-0.01821,0.039587
0.70637,1.4,1.8378e-07,1.7785e-07,1.7978e-07,6.0917e-05,0.13408,0.19095,-0.020955,0.030156
0.66078,1.4,1.9999e-07,1.9432e-07,1.9664e-07,7.565e-05,0.13649,0.20383,-0.013757,0.02831
0.94345,1.4,7.4744e-08,7.2067e-08,7.3179e-08,2.0897e-05,0.13266,0.25796,-0.0072098,0.046662
0.79065,1.4,1.7973e-07,1.7458e-07,1.7695e-07,5.8722e-05,0.1564,0.20596,0.0046965,0.032257
0.56706,1.4,1.1204e-07,1.1006e-07,1.1151e-07,5.3698e-05,0.17861,0.21739,-0.0020926,0.041121
0.66575,1.4,1.7378e-07,1.7048e-07,1.7232e-07,8.8182e-05,0.12204,0.189,-0.012649,0.024831
0.97194,1.4,7.2287e-08,6.9584e-08,7.0433e-08,1.8438e-05,0.15637,0.25186,0.0083104,0.047212
0.75828,1.4,1.2849e-08,1.2544e-08,1.2688e-08,5.3379e-06,0.16276,0.24688,0.014432,0.045439
1.0155,1.4,5.8128e-08,5.592e-08,5.6731e-08,1.407e-05,0.16599,0.28225,0.042579,0.059459
0.92186,1.4,1.4292e-07,1.3785e-07,1.4001e-07,3.8284e-05,0.17631,0.27072,0.0055005,0.037738
0.46229,1.4,1.2908e-08,1.2702e-08,1.2816e-08,9.698e-06,0.14758,0.18158,-0.042442,0.026626
0.90406,1.4,9.403e-08,9.0394e-08,9.161e-08,2.4061e-05,0.14713,0.24859,-0.019192,0.042245
0.91817,1.4,6.6106e-08,6.3665e-08,6.4637e-08,1.8934e-05,0.1722,0.21282,0.010018,0.049416
1.0816,1.4,7.4108e-08,7.1182e-08,7.2395e-08,1.7693e-05,0.16542,0.25749,0.0077358,0.060772
0.82197,1.4,8.3797e-08,8.0961e-08,8.1659e-08,2.4684e-05,0.15135,0.25521,-0.019399,0.032715
0.48868,1.4,3.0179e-08,2.9733e-08,3.0043e-08,2.1577e-05,0.15267,0.1798,-0.041679,0.017446
0.94225,1.4,1.2523e-07,1.2035e-07,1.2214e-07,3.2737e-05,0.13216,0.20856,-0.0081572,0.034359
0.84425,1.4,5.3217e-08,5.154e-08,5.2226e-08,1.6342e-05,0.15301,0.23209,0.011446,0.041518
0.70374,1.4,4.0232e-08,3.9193e-08,3.9568e-08,1.5969e-05,0.12325,0.19754,-0.014527,0.019294
0.82723,1.4,1.5669e-07,1.5311e-07,1.5523e-07,4.9071e-05,0.16162,0.20036,-0.02603,0.033663
0.87867,1.4,1.2786e-07,1.2311e-07,1.2461e-07,3.294e-05,0.14028,0.2657,-0.017891,0.026777
0.82824,1.4,6.5043e-08,6.2667e-08,6.3424e-08,2.0586e-05,0.15417,0.21077,0.0085021,0.032093
0.64379,1.4,1.9619e-07,1.9224e-07,1.9407e-07,7.9572e-05,0.16635,0.20903,-0.013209,0.025702
0.91545,1.4,7.0667e-08,6.8488e-08,6.9515e-08,2.1368e-05,0.14511,0.22862,-0.00305,0.037109
0.65603,1.4,3.9505e-08,3.8677e-08,3.9102e-08,1.7597e-05,0.11931,0.17764,-0.035275,0.01774
0.68491,1.4,1.8683e-08,1.8178e-08,1.8397e-08,8.4804e-06,0.15499,0.17077,-0.015633,0.025561
0.96076,1.4,7.6909e-08,7.3921e-08,7.5142e-08,2.0475e-05,0.14236,0.27022,0.0017031,0.047361
0.79378,1.4,1.7309e-07,1.6835e-07,1.7093e-07,5.4301e-05,0.13389,0.24951,-0.011583,0.032727
0.55854,1.4,1.6853e-07,1.6553e-07,1.676e-07,6.4022e-05,0.13509,0.21355,-0.016648,0.026931
0.58737,1.4,2.0294e-08,1.9688e-08,1.988e-08,9.0004e-06,0.1321,0.22407,-0.018697,0.026926
0.75059,1.4,1.9262e-07,1.8751e-07,1.9005e-07,6.6097e-05,0.12269,0.24012,-0.0031052,0.030405
0.59054,1.4,1.1807e-07,1.1612e-07,1.1771e-07,5.4162e-05,0.12451,0.19465,-0.043446,0.02519
0.51711,1.4,1.6625e-07,1.6295e-07,1.6444e-07,0.00010792,0.12709,0.18377,-0.027739,0.019151
0.84863,1.4,2.18e-08,2.1167e-08,2.1383e-08,6.4567e-06,0.1527,0.19436,-0.015023,0.02698
0.74661,1.4,1.9729e-07,1.9128e-07,1.9403e-07,6.792e-05,0.14032,0.21383,-0.017232,0.032168
0.74589,1.4,2.1736e-07,2.0911e-07,2.119e-07,6.7114e-05,0.16423,0.26563,-0.028051,0.026963
0.57739,1.4,2.3606e-08,2.3127e-08,2.3481e-08,8.662e-05,0.14599,0.19446,-0.059997,-0.010938
0.78991,1.4,3.4266e-08,3.3334e-08,3.3709e-08,1.1128e-05,0.10659,0.17391,-0.03763,0.019289
0.76266,1.4,4.0868e-08,3.9487e-08,3.9983e-08,1.304e-05,0.14653,0.25547,-0.043538,0.018978
0.78813,1.4,3.1316e-08,3.0553e-08,3.0992e-08,1.159e-05,0.15951,0.22959,-0.0094827,0.047521
0.91275,1.4,1.1979e-07,1.1522e-07,1.1716e-07,3.266e-05,0.14574,0.25493,0.005504,0.039701
0.46905,1.4,8.8866e-08,8.7337e-08,8.8552e-08,4.6298e-05,0.16485,0.16681,-0.01881,0.030209
0.70741,1.4,2.8246e-08,2.7438e-08,2.7826e-08,1.1555e-05,0.12684,0.17757,-0.04516,0.029686
0.78568,1.4,3.2963e-08,3.2215e-08,3.2684e-08,1.255e-05,0.16055,0.20901,0.0014247,0.044133
0.5611,1.4,1.3009e-07,1.2804e-07,1.2936e-07,4.8118e-05,0.13749,0.16055,-0.036947,0.03162
0.95024,1.4,8.5192e-08,8.1997e-08,8.325e-08,2.1386e-05,0.14491,0.2145,0.010764,0.050898
0.7801,1.4,2.0044e-07,1.9267e-07,1.9524e-07,5.4644e-05,0.13623,0.23531,0.0028006,0.031218
0.667,1.4,4.5146e-08,4.4199e-08,4.4854e-08,2.0137e-05,0.14126,0.21909,-0.044194,0.024084
1.0631,1.4,1.1488e-07,1.108e-07,1.1252e-07,2.6242e-05,0.15019,0.24208,0.01395,0.048707
0.71958,1.4,1.7643e-07,1.7347e-07,1.755e-07,7.3401e-05,0.14914,0.16964,-0.022298,0.030643
0.68217,1.4,1.2894e-07,1.2629e-07,1.279e-07,5.5034e-05,0.1749,0.17866,-0.018156,0.0413
0.51998,1.4,7.496e-08,7.3375e-08,7.4223e-08,4.143e-05,0.16377,0.20104,-0.03816,0.02737
0.8688,1.4,3.3326e-08,3.2155e-08,3.2537e-08,8.8061e-06,0.162,0.19644,-0.031746,0.024683
0.61814,1.4,1.9914e-07,1.9546e-07,1.9788e-07,9.6299e-05,0.15538,0.22782,-0.033605,0.029044
0.63228,1.4,1.8867e-08,1.8491e-08,1.8677e-08,9.165e-06,0.15544,0.20243,-0.037024,0.032062
0.52343,1.4,1.5547e-08,1.5228e-08,1.5383e-08,9.6327e-06,0.18037,0.21177,-0.0189,0.031968
0.5055,1.4,1.8152e-07,1.7846e-07,1.8013e-07,5.4021e-05,0.13361,0.22552,-0.026774,0.022362
0.85405,1.4,3.14e-08,3.0174e-08,3.0556e-08,8.9581e-06,0.15726,0.25056,-0.036442,0.023735
0.52931,1.4,2.0083e-07,1.9549e-07,1.9755e-07,0.0001039,0.13598,0.2371,-0.031153,0.022631
0.9614,1.4,7.7846e-08,7.5053e-08,7.6201e-08,2.0743e-05,0.15536,0.27269,-0.0030525,0.047899
0.83768,1.4,8.4514e-08,8.1418e-08,8.2245e-08,2.4468e-05,0.17102,0.23815,-0.011534,0.034176
0.91548,1.4,5.979e-08,5.7507e-08,5.8293e-08,1.6111e-05,0.15123,0.20911,-0.0012703,0.052464
0.83373,1.4,3.2974e-08,3.2073e-08,3.2487e-08,1.1328e-05,0.1428,0.21721,0.0087051,0.047391
0.6366,1.4,3.5118e-08,3.4428e-08,3.4896e-08,1.7221e-05,0.13804,0.20992,-0.034107,0.027212
0.56918,1.4,1.726e-07,1.6943e-07,1.7073e-07,7.4063e-05,0.1486,0.16542,-0.018499,0.021914
0.65102,1.4,1.3586e-07,1.3266e-07,1.3458e-07,5.4616e-05,0.16484,0.17382,-0.020809,0.0398
0.83143,1.4,5.7793e-08,5.6072e-08,5.6919e-08,1.8061e-05,0.16743,0.19615,8.8793e-05,0.051021
0.63606,1.4,1.6809e-08,1.6476e-08,1.6615e-08,7.6145e-06,0.1654,0.23592,0.0005905,0.034219
1.0887,1.4,1.1216e-07,1.0795e-07,1.0964e-07,2.5765e-05,0.16482,0.21565,0.028508,0.052446
0.96322,1.4,8.5479e-08,8.2818e-08,8.4081e-08,2.3841e-05,0.14056,0.26428,0.0088713,0.046553
0.80061,1.4,3.3153e-08,3.2273e-08,3.2668e-08,1.2246e-05,0.14099,0.20889,0.012688,0.042085
0.71416,1.4,1.9011e-07,1.8613e-07,1.8882e-07,9.3065e-05,0.12408,0.20636,-0.027647,0.03089
0.49616,1.4,3.33e-08,3.2805e-08,3.3073e-08,2.1892e-05,0.12855,0.19659,-0.042275,0.014638
0.883,1.4,3.6597e-08,3.5396e-08,3.5866e-08,1.1638e-05,0.1797,0.20132,0.018956,0.053763
0.57155,1.4,4.5561e-08,4.4364e-08,4.4881e-08,2.0795e-05,0.14079,0.19292,-0.032464,0.016973
0.77551,1.4,2.1405e-07,2.0685e-07,2.0924e-07,5.9378e-05,0.1496,0.25918,-0.033626,0.028725
0.84507,1.4,2.7963e-08,2.7257e-08,2.766e-08,9.543e-06,0.15685,0.23919,0.016131,0.054937
0.86038,1.4,7.0381e-08,6.8257e-08,6.8999e-08,2.1845e-05,0.15441,0.19878,-0.0096121,0.037319
0.7672,1.4,1.6171e-07,1.5702e-07,1.5967e-07,5.3758e-05,0.1333,0.18805,-0.016944,0.039393
0.73764,1.4,2.1348e-07,2.0677e-07,2.0919e-07,6.8072e-05,0.15731,0.24074,-0.012633,0.028471
0.64615,1.4,4.5173e-08,4.4099e-08,4.4615e-08,1.9733e-05,0.15165,0.18053,-0.042342,0.017917
0.82314,1.4,7.3988e-08,7.1208e-08,7.1978e-08,2.1325e-05,0.13884,0.25732,-0.019833,0.035854
0.80931,1.4,8.6193e-08,8.2605e-08,8.3898e-08,2.4707e-05,0.17756,0.24719,-0.016407,0.040176
1.028,1.4,1.1876e-07,1.1443e-07,1.1617e-07,2.8259e-05,0.16315,0.27598,0.0010085,0.04574
0.77581,1.4,1.8504e-07,1.8008e-07,1.8227e-07,5.8109e-05,0.11847,0.22055,0.00074357,0.03084
0.67668,1.4,2.0841e-07,2.029e-07,2.0581e-07,8.4966e-05,0.14754,0.24109,-0.025144,0.032614
0.78716,1.4,3.7994e-08,3.6825e-08,3.7407e-08,1.3355e-05,0.17253,0.22945,-0.026256,0.044112
0.84198,1.4,5.5118e-08,5.3312e-08,5.4053e-08,1.6403e-05,0.15676,0.25948,-0.024021,0.047118
0.55679,1.4,1.9697e-07,1.9165e-07,1.9383e-07,8.055e-05,0.14121,0.20816,-0.027705,0.027185
0.50163,1.4,1.8459e-07,1.8057e-07,1.822e-07,8.2206e-05,0.14394,0.1978,-0.022377,0.021266
0.8684,1.4,1.7842e-07,1.7262e-07,1.7489e-07,4.7428e-05,0.16187,0.19917,-0.030894,0.031765
0.65336,1.4,1.3095e-08,1.2828e-08,1.2945e-08,6.2307e-06,0.16837,0.19293,-0.015829,0.036311
0.59965,1.4,2.0398e-07,1.9981e-07,2.02e-07,8.4927e-05,0.14744,0.23542,-0.01732,0.027822
0.8653,1.4,9.6338e-08,9.2689e-08,9.3859e-08,2.7629e-05,0.17,0.22847,-0.008621,0.035237
0.61875,1.4,3.6389e-08,3.586e-08,3.6171e-08,1.9777e-05,0.13807,0.20409,-0.02825,0.020809
0.76298,1.4,1.8643e-07,1.8204e-07,1.8398e-07,6.5677e-05,0.1174,0.21213,-0.021175,0.025901
0.94663,1.4,9.0534e-08,8.7076e-08,8.8377e-08,2.481e-05,0.13534,0.24134,0.0025596,0.041217
0.7039,1.4,2.0459e-07,1.9756e-07,2.0006e-07,7.0921e-05,0.15112,0.20913,-0.027179,0.031795
0.89692,1.4,1.3362e-07,1.2887e-07,1.306e-07,3.6618e-05,0.15147,0.22883,0.0072855,0.034173
0.70097,1.4,1.8161e-07,1.7787e-07,1.8057e-07,8.4689e-05,0.15286,0.18542,-0.033987,0.033424
0.77888,1.4,4.3751e-08,4.2275e-08,4.2783e-08,1.3845e-05,0.14513,0.24261,-0.03995,0.032217
0.87466,1.4,1.0802e-07,1.0406e-07,1.052e-07,2.8277e-05,0.1296,0.2183,-0.011165,0.031088
0.82829,1.4,4.5283e-08,4.356e-08,4.4095e-08,1.4187e-05,0.17445,0.25759,0.0079723,0.041206
0.45168,1.4,1.4263e-07,1.4025e-07,1.4162e-07,8.3633e-06,0.13159,0.20052,-0.038127,0.021345
0.70843,1.4,1.9188e-07,1.8742e-07,1.9009e-07,7.6507e-05,0.14092,0.21423,-0.025176,0.032553
0.67541,1.4,2.0685e-07,2.0095e-07,2.034e-07,7.8779e-05,0.14902,0.21338,-0.017996,0.029517
0.80586,1.4,8.5466e-08,8.2694e-08,8.3559e-08,2.6591e-05,0.1399,0.24483,-0.00065617,0.028008
0.53534,1.4,1.7949e-07,1.7685e-07,1.7901e-07,0.00012483,0.16467,0.19866,-0.03176,0.024646
0.66294,1.4,1.993e-08,1.9373e-08,1.9557e-08,8.7083e-06,0.15647,0.20833,-0.032471,0.029853
0.73232,1.4,1.8289e-07,1.7679e-07,1.7965e-07,7.0964e-05,0.12398,0.17966,-0.020844,0.031495
0.77421,1.4,3.2744e-08,3.2021e-08,3.2378e-08,1.2576e-05,0.17356,0.20121,-0.0029407,0.042502
0.75115,1.4,4.6751e-08,4.5071e-08,4.5459e-08,1.5676e-05,0.13706,0.25784,-0.035593,0.025545
0.65834,1.4,1.1896e-07,1.1743e-07,1.1886e-07,4.7023e-05,0.14963,0.23167,0.0043796,0.044546
0.70043,1.4,1.9139e-07,1.8646e-07,1.8893e-07,7.7292e-05,0.14701,0.21072,-0.0057027,0.029978
0.80505,1.4,2.068e-07,1.9942e-07,2.0223e-07,6.0153e-05,0.1469,0.21981,-0.030031,0.031484
0.6746,1.4,1.4378e-08,1.4023e-08,1.42e-08,6.8164e-06,0.14864,0.17222,-0.011405,0.03712
0.81958,1.4,3.5697e-08,3.4984e-08,3.5508e-08,1.4434e-05,0.14929,0.19075,0.017225,0.049653
0.87486,1.4,6.5079e-08,6.255e-08,6.3242e-08,1.8229e-05,0.14761,0.21002,0.01464,0.045465
0.54269,1.4,9.9104e-08,9.7462e-08,9.8604e-08,5.3172e-05,0.14807,0.16827,-0.036845,0.019741
0.72739,1.4,1.3928e-08,1.3646e-08,1.3818e-08,5.6296e-06,0.14308,0.18263,-0.011572,0.043387
0.64719,1.4,1.1045e-07,1.0834e-07,1.0957e-07,5.0632e-05,0.15729,0.23187,-0.0025531,0.043519
0.47078,1.4,1.4713e-07,1.4427e-07,1.4587e-07,5.9247e-06,0.16448,0.16094,-0.040423,0.024436
0.84395,1.4,3.8221e-08,3.7316e-08,3.7709e-08,1.2321e-05,0.17631,0.23307,0.0026176,0.049197
0.73722,1.4,1.5814e-08,1.5421e-08,1.5594e-08,5.5874e-06,0.14545,0.20389,-0.010355,0.037173
0.63058,1.4,1.809e-08,1.764e-08,1.7839e-08,8.3418e-06,0.17786,0.24858,-0.017071,0.036662
0.79968,1.4,3.5273e-08,3.4442e-08,3.4912e-08,1.3227e-05,0.17578,0.17637,0.0089516,0.03917
0.58171,1.4,3.2762e-08,3.2202e-08,3.2604e-08,1.9083e-05,0.13395,0.20944,-0.047666,0.022044
0.84358,1.4,5.8693e-08,5.6431e-08,5.715e-08,1.7188e-05,0.15153,0.20355,-0.006742,0.042851
0.91737,1.4,8.2145e-08,7.9182e-08,8.0167e-08,2.2606e-05,0.13294,0.20543,0.0050994,0.045718
0.58496,1.4,1.9577e-07,1.9176e-07,1.9427e-07,0.00012048,0.12961,0.23424,-0.018716,0.026721
0.66331,1.4,1.6023e-08,1.5542e-08,1.5728e-08,6.4762e-06,0.13472,0.21985,-0.0015703,0.036219
0.9011,1.4,5.2429e-08,5.0628e-08,5.1321e-08,1.5653e-05,0.14497,0.26535,0.0013929,0.045568
0.83148,1.4,6.0947e-08,5.8843e-08,5.9525e-08,1.9329e-05,0.17117,0.26222,-0.0060164,0.038108
0.6644,1.4,1.844e-07,1.7877e-07,1.8076e-07,6.7429e-05,0.14544,0.18815,-0.011151,0.028031
0.58576,1.4,2.8885e-08,2.8353e-08,2.8708e-08,1.6098e-05,0.13449,0.20956,-0.041842,0.024947
0.87043,1.4,3.3869e-08,3.3105e-08,3.3575e-08,1.1147e-05,0.13902,0.22077,-0.001643,0.045242
0.66474,1.4,3.8577e-08,3.7774e-08,3.8313e-08,1.9532e-05,0.16315,0.21638,-0.02511,0.025207
0.70418,1.4,1.8696e-07,1.8214e-07,1.8401e-07,7.1688e-05,0.12517,0.18341,-0.011316,0.026037
0.68028,1.4,1.2037e-07,1.1805e-07,1.1931e-07,4.9907e-05,0.12848,0.17491,0.0013141,0.040539
0.76495,1.4,1.4147e-08,1.3827e-08,1.403e-08,5.7566e-06,0.16624,0.23213,-0.0048245,0.044177
0.67827,1.4,1.8491e-07,1.8208e-07,1.8397e-07,8.1822e-05,0.13157,0.20922,-0.021508,0.028337
0.54789,1.4,1.1836e-07,1.159e-07,1.1725e-07,5.0623e-05,0.13208,0.18825,-0.0071143,0.037606
0.44449,1.4,2.0369e-08,1.9951e-08,2.0113e-08,1.6531e-05,0.12181,0.16513,-0.054174,0.018969
0.54846,1.4,1.1743e-07,1.1561e-07,1.1676e-07,6.7499e-05,0.16568,0.18159,-0.025513,0.017953
0.66441,1.4,1.6286e-07,1.584e-07,1.6055e-07,5.6765e-05,0.14905,0.18849,-0.014155,0.03334
0.92905,1.4,2.4155e-08,2.3283e-08,2.3555e-08,5.9821e-06,0.131,0.24145,-0.026304,0.025672
0.64339,1.4,3.3966e-08,3.3321e-08,3.3766e-08,1.7663e-05,0.16627,0.16885,-0.036062,0.02582
0.9657,1.4,9.375e-08,9.0305e-08,9.1424e-08,2.3167e-05,0.16015,0.26211,0.029888,0.046678
0.75833,1.4,1.7617e-07,1.7144e-07,1.7357e-07,5.6348e-05,0.13232,0.19096,-0.0084101,0.031636
0.57689,1.4,1.7541e-07,1.7264e-07,1.7473e-07,5.9387e-05,0.15993,0.21888,-0.02878,0.031834
0.72146,1.4,1.2435e-08,1.2147e-08,1.2343e-08,5.1621e-06,0.18123,0.22741,-0.0042816,0.048091
0.82288,1.4,3.1254e-08,3.0407e-08,3.0774e-08,1.1321e-05,0.15142,0.24549,-0.0057874,0.042295
0.8304,1.4,5.6981e-08,5.5028e-08,5.5856e-08,1.8234e-05,0.16871,0.26646,-0.011895,0.03963
0.56036,1.4,1.7366e-08,1.6949e-08,1.7144e-08,9.1706e-06,0.16221,0.224,-0.0066358,0.031968
0.51462,1.4,1.3839e-07,1.3599e-07,1.3731e-07,3.2267e-05,0.14049,0.22737,-0.016857,0.032137
0.63677,1.4,1.1405e-07,1.1222e-07,1.1361e-07,5.185e-05,0.16888,0.18806,-0.012856,0.041914
0.62754,1.4,3.2396e-08,3.1812e-08,3.2164e-08,1.5409e-05,0.14472,0.15959,-0.02234,0.023952
0.89354,1.4,9.5696e-08,9.2594e-08,9.3598e-08,2.7048e-05,0.17188,0.23058,-0.022905,0.034843
0.56189,1.4,4.0325e-08,3.9374e-08,3.9834e-08,2.1891e-05,0.13373,0.21558,-0.040443,0.019084
0.57496,1.4,1.243e-07,1.2172e-07,1.2304e-07,5.1651e-05,0.1724,0.1743,-0.038534,0.035189
0.50901,1.4,3.8723e-08,3.7842e-08,3.8246e-08,2.1225e-05,0.15585,0.17981,-0.053222,0.018325
0.75507,1.4,3.2424e-08,3.1668e-08,3.2108e-08,1.1848e-05,0.1597,0.22741,0.011469,0.045991
0.99869,1.4,9.8286e-08,9.4836e-08,9.6373e-08,2.5464e-05,0.16038,0.20842,-0.0091229,0.048539
0.46109,1.4,2.4754e-08,2.4401e-08,2.4634e-08,7.8095e-06,0.12764,0.19965,-0.055454,0.011845
0.93447,1.4,1.2203e-07,1.178e-07,1.1963e-07,3.1682e-05,0.17319,0.23789,-0.017847,0.03727
0.89395,1.4,7.6692e-08,7.4145e-08,7.5119e-08,2.2418e-05,0.15653,0.24291,0.0028294,0.041315
0.71931,1.4,1.6028e-08,1.561e-08,1.5807e-08,6.0825e-06,0.14527,0.24717,0.0010215,0.039076
0.88754,1.4,6.024e-08,5.8503e-08,5.939e-08,1.9094e-05,0.13144,0.22911,0.0086376,0.042276
0.70779,1.4,1.8249e-07,1.795e-07,1.8189e-07,8.8403e-05,0.17705,0.15976,-0.02058,0.031816
0.87341,1.4,8.5439e-08,8.2241e-08,8.3251e-08,2.3938e-05,0.14448,0.20669,-0.0056796,0.039608
0.91551,1.4,4.7481e-08,4.609e-08,4.6772e-08,1.4722e-05,0.15181,0.1918,0.021672,0.055039
0.85852,1.4,4.5617e-08,4.4083e-08,4.4575e-08,1.4478e-05,0.17993,0.22846,-0.0056374,0.039001
0.96058,1.4,1.2878e-07,1.2362e-07,1.258e-07,3.235e-05,0.1691,0.22983,-0.046317,0.035749
0.79254,1.4,1.583e-07,1.5425e-07,1.5637e-07,5.4001e-05,0.12533,0.2338,-0.010106,0.039083
0.59752,1.4,1.1508e-07,1.1322e-07,1.1438e-07,5.3586e-05,0.12678,0.20551,-0.034397,0.037333
0.66715,1.4,1.2584e-07,1.2355e-07,1.2525e-07,4.9614e-05,0.16479,0.20739,-0.013042,0.044742
0.94812,1.4,9.5404e-08,9.1972e-08,9.3448e-08,2.4941e-05,0.1695,0.2173,-0.0021093,0.047178
0.67539,1.4,1.9735e-07,1.9272e-07,1.9539e-07,7.6532e-05,0.13577,0.23866,-0.017912,0.033152
0.72424,1.4,2.0373e-07,1.9694e-07,1.9928e-07,6.3933e-05,0.13095,0.25491,-0.028124,0.025282
0.61192,1.4,4.1744e-08,4.056e-08,4.0973e-08,1.8205e-05,0.13703,0.17697,-0.024579,0.016343
0.59707,1.4,1.6842e-08,1.6412e-08,1.6545e-08,8.4195e-06,0.15188,0.17402,-0.019102,0.026964
0.78761,1.4,3.3021e-08,3.2117e-08,3.2475e-08,1.212e-05,0.16821,0.21083,0.0054858,0.040295
0.5506,1.4,2.0918e-08,2.0344e-08,2.0535e-08,9.9485e-06,0.1262,0.23089,-0.033792,0.02722
0.62327,1.4,1.78e-07,1.7468e-07,1.7698e-07,0.0001007,0.13166,0.19981,-0.018093,0.027282
0.8349,1.4,8.9404e-08,8.5981e-08,8.696e-08,2.4783e-05,0.17294,0.27739,-0.015076,0.03132
1.0406,1.4,1.7007e-07,1.6338e-07,1.66e-07,3.6274e-05,0.14146,0.27248,0.0029986,0.040982
0.88538,1.4,8.4947e-08,8.2131e-08,8.3377e-08,2.5053e-05,0.16549,0.26171,-0.0002928,0.041426
0.54721,1.4,1.8298e-08,1.8048e-08,1.8197e-08,1.9944e-05,0.15603,0.20978,-0.032223,0.0082819
0.67562,1.4,1.8838e-07,1.835e-07,1.8531e-07,7.3495e-05,0.12478,0.18752,-0.01992,0.026782
0.78571,1.4,2.0763e-07,1.9949e-07,2.0187e-07,5.0672e-05,0.14319,0.26572,-0.02749,0.025679
0.86121,1.4,1.4782e-08,1.4212e-08,1.442e-08,4.2937e-06,0.15439,0.23635,-0.029914,0.026818
0.55693,1.4,2.7983e-08,2.7372e-08,2.7712e-08,1.6438e-05,0.1509,0.22479,-0.030674,0.023913
0.76219,1.4,1.6417e-08,1.5899e-08,1.6089e-08,6.1536e-06,0.1653,0.1923,0.0033233,0.036334
0.68437,1.4,1.5473e-08,1.5135e-08,1.5317e-08,7.2485e-06,0.15711,0.23742,-0.01491,0.038738
0.84794,1.4,6.7401e-08,6.5292e-08,6.6151e-08,2.069e-05,0.15773,0.18938,0.020592,0.046428
0.63171,1.4,1.2071e-07,1.1876e-07,1.2032e-07,5.2994e-05,0.13315,0.1996,-0.012138,0.042428
0.73448,1.4,1.4956e-08,1.4438e-08,1.4603e-08,5e-06,0.13542,0.26247,-0.01144,0.039398
0.73652,1.4,2.8518e-08,2.7914e-08,2.8256e-08,1.1539e-05,0.15917,0.17554,-0.015711,0.027727
0.63986,1.4,1.2026e-07,1.1856e-07,1.2007e-07,5.212e-05,0.17151,0.22061,0.014768,0.044586
0.8774,1.4,1.4638e-08,1.4174e-08,1.4328e-08,4.1179e-06,0.14412,0.25934,-0.0016027,0.026511
0.70413,1.4,2.0622e-07,2.0171e-07,2.0391e-07,7.7061e-05,0.13311,0.24175,-0.014576,0.029419
0.86287,1.4,8.9134e-08,8.5732e-08,8.711e-08,2.588e-05,0.18176,0.20653,-0.012468,0.042496
0.60039,1.4,1.7268e-07,1.7009e-07,1.7199e-07,0.00010024,0.12237,0.16748,-0.022734,0.02524
0.90895,1.4,1.2733e-07,1.2246e-07,1.2441e-07,3.3646e-05,0.16032,0.2389,0.0034368,0.038691
0.67658,1.4,4.6087e-08,4.4817e-08,4.535e-08,2.0188e-05,0.1376,0.2283,-0.037813,0.02209
0.96001,1.4,1.2207e-07,1.1796e-07,1.1975e-07,3.167e-05,0.17414,0.20158,-0.0094289,0.04035
0.61841,1.4,4.5437e-08,4.4099e-08,4.4571e-08,2.1426e-05,0.1578,0.21856,-0.034332,0.017697
0.84153,1.4,1.4989e-07,1.4518e-07,1.4698e-07,4.1148e-05,0.15082,0.19764,-0.010305,0.032182
0.75702,1.4,2.1755e-08,2.1019e-08,2.1294e-08,7.2065e-06,0.15107,0.23814,-0.018373,0.027003
0.89456,1.4,8.1477e-08,7.8812e-08,8.0017e-08,2.2964e-05,0.16973,0.26472,-0.016086,0.041983
0.56732,1.4,5.1936e-08,5.0479e-08,5.0942e-08,2.3579e-05,0.14967,0.17987,-0.046204,0.015689
0.63298,1.4,1.4003e-08,1.3774e-08,1.3889e-08,6.5747e-06,0.13653,0.19469,-0.015939,0.035532
0.94905,1.4,9.1592e-08,8.8556e-08,8.9847e-08,2.483e-05,0.15534,0.21003,-0.0052386,0.045712
1.0256,1.4,5.7092e-08,5.522e-08,5.5964e-08,1.4948e-05,0.14774,0.21325,0.04812,0.058705
0.56493,1.4,2.8538e-08,2.788e-08,2.8218e-08,1.7684e-05,0.1265,0.19456,-0.026935,0.02138
0.64711,1.4,4.2299e-08,4.1686e-08,4.2227e-08,1.9838e-05,0.15168,0.18786,-0.045934,0.020167
0.68522,1.4,1.4784e-08,1.4508e-08,1.4679e-08,6.2036e-06,0.12828,0.16862,-0.0074324,0.038947
0.97083,1.4,1.1958e-07,1.151e-07,1.1665e-07,3.1242e-05,0.15993,0.24893,0.0042527,0.038347
0.99727,1.4,6.967e-08,6.7217e-08,6.8287e-08,1.87e-05,0.16731,0.24369,0.0016942,0.051843
0.71209,1.4,1.9441e-07,1.9014e-07,1.9263e-07,8.1737e-05,0.17391,0.21718,-0.0185,0.03159
0.75752,1.4,1.4614e-08,1.4309e-08,1.4522e-08,6.016e-06,0.16031,0.17944,-0.0063845,0.044752
0.61935,1.4,1.7612e-08,1.7117e-08,1.7258e-08,7.483e-06,0.14125,0.19214,-0.022027,0.029396
0.78777,1.4,2.6901e-08,2.6145e-08,2.6507e-08,9.8238e-06,0.14475,0.23753,-0.0040976,0.050735
0.68613,1.4,1.7224e-08,1.6762e-08,1.6947e-08,7.8031e-06,0.16149,0.18808,-0.019328,0.032303
0.84274,1.4,3.1546e-08,3.0649e-08,3.0972e-08,9.8339e-06,0.13199,0.21072,-0.019083,0.023988
0.79254,1.4,2.0634e-07,1.9981e-07,2.0226e-07,6.9536e-05,0.15147,0.24611,-0.025412,0.027251
0.56601,1.4,1.1056e-07,1.0895e-07,1.1025e-07,5.5288e-05,0.15804,0.21874,0.0028434,0.04102
0.65155,1.4,2.2837e-08,2.2305e-08,2.2574e-08,1.2069e-05,0.16895,0.20367,-0.042202,0.028281
0.68209,1.4,4.1192e-08,4.0379e-08,4.092e-08,1.7901e-05,0.16555,0.19416,-0.028719,0.024968
0.82983,1.4,3.4813e-08,3.3706e-08,3.4141e-08,1.1851e-05,0.18399,0.24834,-0.0030569,0.04328
0.72155,1.4,1.6488e-08,1.6127e-08,1.632e-08,6.4514e-06,0.12974,0.24508,-0.010942,0.037301
0.93037,1.4,7.1173e-08,6.8777e-08,6.9684e-08,2.0356e-05,0.17198,0.23379,-0.011521,0.044512
0.95397,1.4,7.6832e-08,7.4559e-08,7.5563e-08,2.1424e-05,0.18264,0.19415,0.0069839,0.04953
1.1007,1.4,7.1028e-08,6.8287e-08,6.9482e-08,1.6323e-05,0.17873,0.21637,0.050034,0.064942
0.84544,1.4,1.8145e-07,1.7571e-07,1.7808e-07,5.8918e-05,0.13688,0.24364,-0.023447,0.029386
0.71197,1.4,1.8376e-08,1.7946e-08,1.8194e-08,8.007e-06,0.14603,0.23374,-0.033309,0.037599
0.49595,1.4,6.1386e-08,6.033e-08,6.1128e-08,5.3157e-05,0.15088,0.20492,-0.018108,0.036686
0.9063,1.4,4.7427e-08,4.6111e-08,4.6719e-08,1.5532e-05,0.1834,0.24108,0.016275,0.049374
0.71704,1.4,9.4592e-08,9.2229e-08,9.371e-08,3.7136e-05,0.14327,0.17711,0.010214,0.050721
0.69193,1.4,1.2447e-08,1.2201e-08,1.234e-08,5.4788e-06,0.17716,0.20624,0.0061927,0.041404
0.83259,1.4,9.9485e-08,9.5632e-08,9.6808e-08,2.824e-05,0.17086,0.23525,-0.02248,0.028314
1.0692,1.4,1.2059e-07,1.1596e-07,1.178e-07,2.7324e-05,0.14291,0.2262,0.013869,0.049043
0.71331,1.4,1.9253e-07,1.8787e-07,1.9031e-07,7.3483e-05,0.14335,0.2336,-0.0079743,0.029506
0.7686,1.4,8.0974e-08,7.874e-08,7.9643e-08,2.8884e-05,0.17657,0.22106,0.01834,0.040693
0.78214,1.4,1.1893e-08,1.1517e-08,1.164e-08,3.9699e-06,0.17192,0.23552,0.027604,0.0434
0.42763,1.4,2.0995e-08,2.0635e-08,2.0852e-08,1.952e-05,0.14593,0.22236,-0.043407,0.018141
0.72332,1.4,3.2802e-08,3.1913e-08,3.2265e-08,1.244e-05,0.1634,0.18328,-0.017764,0.02242
0.79114,1.4,4.5577e-08,4.4271e-08,4.4852e-08,1.6941e-05,0.15655,0.23194,0.0056178,0.035657
0.58573,1.4,1.5263e-07,1.5042e-07,1.5208e-07,6.281e-05,0.16447,0.15195,-0.017193,0.026661
0.7425,1.4,3.4908e-08,3.4044e-08,3.4426e-08,1.3485e-05,0.17331,0.21176,0.0059667,0.037913
0.5909,1.4,1.7954e-08,1.7651e-08,1.7838e-08,6.9726e-06,0.16425,0.16066,-0.04065,0.015794
0.88531,1.4,4.9838e-08,4.8368e-08,4.9035e-08,1.5444e-05,0.17359,0.24572,-0.0040608,0.041751
0.56188,1.4,1.6426e-08,1.6033e-08,1.6172e-08,9.5906e-06,0.16269,0.18223,-0.012781,0.025972
0.7214,1.4,1.9717e-07,1.9183e-07,1.9409e-07,7.822e-05,0.16025,0.17459,-0.03707,0.026747
0.88008,1.4,1.0143e-07,9.7997e-08,9.8982e-08,2.7036e-05,0.13177,0.20751,-0.00020662,0.035324
0.83049,1.4,5.7704e-08,5.566e-08,5.6316e-08,1.6685e-05,0.1314,0.23359,-0.036205,0.029706
0.52153,1.4,1.6847e-07,1.6548e-07,1.6729e-07,0.00010015,0.13694,0.18443,-0.026304,0.022794
0.93957,1.4,6.8503e-08,6.5874e-08,6.686e-08,1.716e-05,0.16903,0.27902,-0.012466,0.051067
0.65096,1.4,1.6748e-07,1.6446e-07,1.6647e-07,8.0891e-05,0.13985,0.16183,-0.014724,0.028398
0.91225,1.4,5.8179e-08,5.5756e-08,5.6679e-08,1.6081e-05,0.16657,0.23707,-0.0082403,0.052555
0.64621,1.4,2.0425e-08,1.9913e-08,2.0105e-08,8.7731e-06,0.17083,0.22766,-0.017504,0.030651
0.7262,1.4,1.4904e-08,1.4555e-08,1.4772e-08,5.8261e-06,0.13247,0.23576,-0.01856,0.044116
0.69177,1.4,2.8293e-08,2.7764e-08,2.8154e-08,1.4365e-05,0.15581,0.19127,-0.030986,0.029533
0.78542,1.4,1.2717e-08,1.2302e-08,1.2463e-08,4.6278e-06,0.1795,0.22238,-0.013533,0.04219
0.77722,1.4,3.6888e-08,3.581e-08,3.6373e-08,1.3939e-05,0.14567,0.21542,0.0054024,0.045068
0.56415,1.4,1.3527e-07,1.33e-07,1.3436e-07,4.851e-05,0.13313,0.20661,-0.018583,0.031868
0.89891,1.4,2.7197e-08,2.6231e-08,2.6573e-08,7.7558e-06,0.14467,0.20001,-0.026557,0.028899
0.96724,1.4,1.6729e-07,1.6074e-07,1.6323e-07,3.8521e-05,0.169,0.27131,-0.010946,0.03379
0.79053,1.4,2.5382e-08,2.4624e-08,2.4995e-08,9.5049e-06,0.15147,0.18974,-0.023857,0.030131
0.89147,1.4,6.2015e-08,5.971e-08,6.0564e-08,1.7022e-05,0.16384,0.24481,0.020594,0.049288
0.66253,1.4,1.4384e-07,1.4054e-07,1.4228e-07,5.5199e-05,0.13202,0.17863,-0.030343,0.036845
0.63125,1.4,1.5578e-08,1.5315e-08,1.5487e-08,8.9827e-06,0.16359,0.20023,-0.028113,0.033453
0.59989,1.4,2.4023e-08,2.3471e-08,2.3815e-08,1.228e-05,0.14769,0.16701,-0.02844,0.028617
0.72371,1.4,1.4154e-08,1.3745e-08,1.3902e-08,5.3288e-06,0.14071,0.21246,0.012791,0.040836
0.71505,1.4,1.5088e-08,1.4684e-08,1.4883e-08,6.3248e-06,0.1734,0.19026,-0.014825,0.039255
0.75998,1.4,1.5766e-08,1.5306e-08,1.5516e-08,6.2765e-06,0.17245,0.23537,-0.024596,0.039955
0.64649,1.4,1.4643e-08,1.4322e-08,1.4448e-08,6.4535e-06,0.16643,0.19845,-0.026664,0.034035
0.85132,1.4,4.4242e-08,4.3202e-08,4.3773e-08,1.5071e-05,0.15933,0.188,-0.017498,0.034282
0.5137,1.4,4.9343e-08,4.8291e-08,4.9002e-08,3.2143e-05,0.14311,0.18784,-0.021689,0.030708
0.65659,1.4,1.7875e-08,1.7579e-08,1.7742e-08,8.7844e-06,0.16795,0.22388,-0.023096,0.032399
0.79682,1.4,2.0891e-08,2.0276e-08,2.0597e-08,7.3602e-06,0.13943,0.21478,-0.012403,0.031346
0.473,1.4,1.5742e-08,1.5469e-08,1.5638e-08,0.00014551,0.17439,0.1913,-0.059998,-0.003168
0.8604,1.4,4.5475e-08,4.3806e-08,4.4457e-08,1.3755e-05,0.16984,0.26734,-0.017554,0.047083
0.78851,1.4,1.9125e-07,1.8466e-07,1.8764e-07,6.4795e-05,0.16428,0.19137,-0.025224,0.032577
0.81144,1.4,4.2578e-08,4.1334e-08,4.2049e-08,1.4718e-05,0.14096,0.25432,-0.0037327,0.040572
0.72034,1.4,1.5524e-08,1.5106e-08,1.5301e-08,6.6448e-06,0.13981,0.22422,-0.025723,0.038629
0.65354,1.4,1.4929e-07,1.4522e-07,1.4688e-07,5.5845e-05,0.1235,0.18375,-0.015914,0.03293
0.68098,1.4,3.171e-08,3.1204e-08,3.1576e-08,1.473e-05,0.13512,0.23055,-0.015708,0.027173
0.92109,1.4,6.7955e-08,6.5444e-08,6.6251e-08,1.8168e-05,0.13915,0.26134,0.016355,0.04588
0.68305,1.4,1.2808e-08,1.2508e-08,1.2641e-08,5.9924e-06,0.16072,0.1784,-0.021951,0.040599
0.54489,1.4,1.7104e-07,1.6804e-07,1.6987e-07,5.7148e-05,0.14514,0.19038,-0.027078,0.027195
0.75456,1.4,1.5522e-08,1.5212e-08,1.5415e-08,7.0995e-06,0.15912,0.2193,-0.026974,0.039851
0.6913,1.4,1.903e-07,1.8469e-07,1.8679e-07,6.8117e-05,0.12929,0.23313,-0.008181,0.031576
0.73626,1.4,1.6249e-08,1.5885e-08,1.6034e-08,6.2756e-06,0.1569,0.21669,0.00027517,0.034658
0.99558,1.4,1.1828e-07,1.138e-07,1.1565e-07,3.0938e-05,0.17926,0.23416,-0.0087569,0.040742
0.88319,1.4,8.7712e-08,8.4875e-08,8.585e-08,2.5215e-05,0.136,0.2414,-0.0131,0.037706
0.81735,1.4,3.7653e-08,3.628e-08,3.6821e-08,1.1596e-05,0.14903,0.22802,-0.014581,0.046998
0.71792,1.4,3.0798e-08,3.0145e-08,3.0502e-08,1.3548e-05,0.15794,0.20275,0.020545,0.045718
0.82977,1.4,1.8346e-07,1.7722e-07,1.7942e-07,4.757e-05,0.14195,0.23232,-0.027163,0.028723
0.83145,1.4,4.4012e-08,4.2652e-08,4.3321e-08,1.5871e-05,0.18061,0.19163,-0.0018339,0.037871
0.74277,1.4,1.972e-07,1.9266e-07,1.9493e-07,7.7915e-05,0.14732,0.22264,-0.034416,0.02855
0.83481,1.4,3.2697e-08,3.1677e-08,3.2099e-08,1.0784e-05,0.17223,0.22711,0.002043,0.042105
0.58825,1.4,1.7755e-08,1.7297e-08,1.7428e-08,8.1156e-06,0.12845,0.2018,-0.0256,0.028473
0.56136,1.4,1.6391e-07,1.5958e-07,1.6187e-07,6.612e-05,0.16284,0.18365,-0.029898,0.029721
0.74945,1.4,3.2959e-08,3.2183e-08,3.2659e-08,1.3112e-05,0.16381,0.1904,-0.043038,0.029711
0.79142,1.4,1.6643e-07,1.6144e-07,1.6363e-07,5.202e-05,0.13494,0.21704,-0.0014718,0.035607
1.0147,1.4,6.7511e-08,6.502e-08,6.5745e-08,1.6194e-05,0.16437,0.26753,0.035328,0.053299
0.62817,1.4,4.3342e-08,4.2229e-08,4.2775e-08,2.1177e-05,0.12904,0.18837,-0.041528,0.021802
0.66159,1.4,1.9255e-07,1.888e-07,1.9083e-07,9.4242e-05,0.13187,0.21243,-0.027308,0.027685
0.90925,1.4,1.2986e-07,1.2515e-07,1.2668e-07,3.3134e-05,0.15032,0.26057,-0.020554,0.030524
0.83452,1.4,3.4092e-08,3.313e-08,3.3611e-08,1.1759e-05,0.16112,0.20198,0.0035577,0.053441
0.98832,1.4,1.3395e-07,1.2888e-07,1.3099e-07,3.2476e-05,0.17246,0.27441,-0.0093758,0.042501
0.52328,1.4,1.9088e-08,1.8788e-08,1.8992e-08,1.5058e-05,0.16931,0.21127,-0.051271,0.025025
0.81797,1.4,2.897e-08,2.8196e-08,2.8499e-08,1.0189e-05,0.16706,0.1986,0.0047628,0.041841
0.56562,1.4,1.6379e-07,1.6038e-07,1.6223e-07,6.2809e-05,0.14197,0.1625,-0.021809,0.027092
0.79516,1.4,1.6518e-07,1.6054e-07,1.6272e-07,5.3012e-05,0.1364,0.20712,0.011738,0.033031
0.55902,1.4,1.9346e-08,1.9048e-08,1.9256e-08,1.1405e-05,0.15244,0.18627,-0.021002,0.022673
0.95464,1.4,6.9803e-08,6.735e-08,6.8416e-08,1.9336e-05,0.15674,0.20864,0.025683,0.052412
0.64733,1.4,3.7203e-08,3.6418e-08,3.6785e-08,1.7384e-05,0.15872,0.18557,-0.021724,0.02088
0.85719,1.4,5.6647e-08,5.4772e-08,5.5619e-08,1.6833e-05,0.17192,0.20251,-0.028788,0.03485
0.46171,1.4,1.509e-08,1.4842e-08,1.5006e-08,1.2974e-05,0.13041,0.19456,-0.019207,0.02137
0.58399,1.4,1.5014e-08,1.4658e-08,1.4794e-08,7.2662e-06,0.1608,0.18795,-0.0034224,0.032368
0.73632,1.4,1.8852e-08,1.8238e-08,1.8458e-08,6.1858e-06,0.16385,0.25369,0.011765,0.037179
0.87126,1.4,6.6887e-08,6.4721e-08,6.5601e-08,2.0607e-05,0.14084,0.22808,-0.012867,0.043982
0.94,1.4,8.6555e-08,8.3284e-08,8.4494e-08,2.2059e-05,0.14828,0.25958,0.0034796,0.046478
0.81615,1.4,1.6725e-07,1.6168e-07,1.6423e-07,5.1499e-05,0.1587,0.20894,-0.027445,0.035229
0.82626,1.4,3.5198e-08,3.4055e-08,3.4444e-08,1.1371e-05,0.16335,0.23939,0.025656,0.042604
0.48812,1.4,2.6531e-08,2.6019e-08,2.6205e-08,1.3516e-05,0.15899,0.20756,-0.052713,0.0094425
0.68062,1.4,2.0709e-07,2.0208e-07,2.0476e-07,8.8918e-05,0.16534,0.23303,-0.027364,0.031888
0.61168,1.4,1.1519e-07,1.1368e-07,1.1492e-07,5.2359e-05,0.17546,0.16077,0.00097646,0.041084
0.45383,1.4,9.0561e-08,8.9089e-08,9.0066e-08,2.1654e-05,0.13099,0.20291,-0.025953,0.029571
0.8003,1.4,3.3121e-08,3.2036e-08,3.2497e-08,1.1243e-05,0.18307,0.21102,-0.020623,0.045826
0.83377,1.4,5.2318e-08,5.0564e-08,5.1275e-08,1.6205e-05,0.15746,0.20897,-0.00056779,0.04859
0.65157,1.4,1.5239e-08,1.4906e-08,1.5038e-08,7.2339e-06,0.13621,0.22325,-0.0099428,0.034333
0.92652,1.4,5.7268e-08,5.5114e-08,5.5823e-08,1.5808e-05,0.15152,0.26525,0.0055685,0.048865
0.49181,1.4,3.4009e-08,3.3307e-08,3.3738e-08,2.3152e-05,0.15956,0.15512,-0.05006,0.018434
0.56393,1.4,1.7551e-07,1.7278e-07,1.7471e-07,8.9521e-05,0.14126,0.20148,-0.0097885,0.023963
0.44809,1.4,1.8536e-08,1.8188e-08,1.8369e-08,3.0086e-05,0.15664,0.1701,-0.059997,-0.0012076
0.69894,1.4,1.2854e-08,1.2585e-08,1.2729e-08,5.7071e-06,0.17655,0.17921,0.002006,0.04133
0.40604,1.4,1.9061e-08,1.8726e-08,1.8875e-08,1.6396e-05,0.1534,0.16504,-0.03134,0.015077
0.77723,1.4,2.0591e-07,1.9835e-07,2.0122e-07,5.7336e-05,0.15481,0.19312,-0.034753,0.028745
0.83238,1.4,9.7135e-08,9.326e-08,9.458e-08,2.7714e-05,0.1647,0.25615,-0.0219,0.02878
0.48448,1.4,1.9623e-08,1.9254e-08,1.9441e-08,1.1204e-05,0.12993,0.22507,-0.03079,0.01396
0.5663,1.4,1.1955e-07,1.1745e-07,1.186e-07,5.2909e-05,0.16429,0.16464,-0.0089545,0.035932
0.58469,1.4,3.3366e-08,3.2671e-08,3.3005e-08,1.5932e-05,0.1277,0.17832,-0.055013,0.016791
0.72022,1.4,4.8923e-08,4.7314e-08,4.7886e-08,1.8792e-05,0.1271,0.25376,-0.048873,0.023251
0.78554,1.4,1.3739e-08,1.3429e-08,1.3605e-08,5.5679e-06,0.13183,0.23711,-0.0084859,0.044533
0.97434,1.4,6.5861e-08,6.3379e-08,6.4257e-08,1.7798e-05,0.1789,0.2445,0.00031018,0.050425
0.55432,1.4,1.3381e-07,1.3166e-07,1.3317e-07,4.9252e-05,0.13849,0.15649,-0.026925,0.032875
0.67277,1.4,1.8069e-08,1.7517e-08,1.7738e-08,7.4577e-06,0.13542,0.25042,-0.031459,0.037851
0.68245,1.4,1.823e-08,1.7822e-08,1.8068e-08,9.1904e-06,0.15715,0.23656,-0.0054707,0.0353
0.95268,1.4,7.2113e-08,6.9947e-08,7.0797e-08,2.0546e-05,0.15603,0.23491,0.0029363,0.043871
0.58396,1.4,1.3673e-07,1.3407e-07,1.359e-07,5.4112e-05,0.15073,0.15929,-0.011455,0.035338
0.44763,1.4,2.3184e-08,2.2761e-08,2.2946e-08,1.9275e-05,0.15752,0.19689,-0.047962,0.018407
0.86995,1.4,6.508e-08,6.2558e-08,6.3305e-08,1.7565e-05,0.1343,0.24754,0.011313,0.04692
0.46091,1.4,1.7075e-08,1.6682e-08,1.6832e-08,1.0952e-05,0.12448,0.21956,-0.028301,0.023227
0.55004,1.4,1.7626e-08,1.7333e-08,1.7499e-08,1.0293e-05,0.15666,0.22544,-0.02367,0.029456
0.79211,1.4,1.3734e-08,1.3406e-08,1.3581e-08,5.0128e-06,0.14064,0.23198,-0.0078603,0.043197
0.70557,1.4,2.0631e-07,1.9997e-07,2.0219e-07,6.6791e-05,0.16136,0.22711,0.0037495,0.029268
0.65836,1.4,1.5253e-08,1.4784e-08,1.4978e-08,6.3105e-06,0.18168,0.20762,-0.0036166,0.03896
0.39887,1.4,2.9158e-08,2.8684e-08,2.8886e-08,2.7239e-05,0.16709,0.22612,-0.045541,0.015171
0.66857,1.4,1.0753e-07,1.0552e-07,1.0676e-07,4.4253e-05,0.17504,0.20818,0.0022486,0.046547
0.62782,1.4,4.1948e-08,4.1231e-08,4.1675e-08,1.9413e-05,0.14566,0.20207,-0.018837,0.01873
0.66862,1.4,5.6969e-09,5.5352e-09,5.5996e-09,1.7156e-06,0.12939,0.24412,-0.0461,0.015293
0.77561,1.4,5.6137e-08,5.4103e-08,5.4839e-08,1.6668e-05,0.13689,0.2347,-0.046132,0.021958
0.61481,1.4,3.675e-08,3.616e-08,3.6488e-08,2.0975e-05,0.14925,0.1676,-0.036374,0.019992
0.72282,1.4,2.901e-08,2.8328e-08,2.8716e-08,1.1433e-05,0.13177,0.17416,-0.044834,0.030049
0.75837,1.4,1.8367e-07,1.7936e-07,1.8142e-07,6.8528e-05,0.16018,0.21116,-0.0097058,0.02664
0.78485,1.4,2.0709e-07,2.0005e-07,2.0243e-07,6.5811e-05,0.1719,0.18775,-0.0296,0.029764
0.82037,1.4,3.5353e-08,3.4254e-08,3.4695e-08,1.15e-05,0.14191,0.19667,0.0056999,0.037208
0.70844,1.4,4.6949e-08,4.5454e-08,4.6065e-08,1.5934e-05,0.1319,0.21395,-0.040067,0.018608
0.83012,1.4,1.5711e-07,1.5201e-07,1.5408e-07,4.6272e-05,0.12824,0.195,-0.0098789,0.039956
