0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.84909,1.4,9.7636e-08,9.512e-08,9.627e-08,2.9747e-05,0.16555,0.22343,-0.013457,0.02914
0.57928,1.4,1.6637e-07,1.638e-07,1.6539e-07,6.8508e-05,0.12653,0.16814,-0.008573,0.023664
0.71188,1.4,3.9203e-08,3.8181e-08,3.858e-08,1.487e-05,0.13309,0.17416,-0.041814,0.019656
0.76328,1.4,1.4561e-08,1.42e-08,1.4398e-08,6.2662e-06,0.17113,0.24795,-0.01066,0.044241
0.85377,1.4,6.6861e-08,6.4336e-08,6.5085e-08,1.9398e-05,0.15088,0.22942,0.014248,0.041917
0.63444,1.4,1.2828e-07,1.248e-07,1.2632e-07,4.8736e-05,0.15501,0.17535,-0.017852,0.038871
0.91286,1.4,7.3189e-08,7.0682e-08,7.1752e-08,2.1998e-05,0.14738,0.20138,0.015252,0.046989
0.70868,1.4,1.7017e-08,1.6553e-08,1.6778e-08,7.3785e-06,0.15786,0.22293,-0.010489,0.037322
0.64735,1.4,1.8725e-07,1.8406e-07,1.8619e-07,0.00010641,0.15011,0.20135,-0.030731,0.026854
0.76512,1.4,8.9732e-08,8.6952e-08,8.8135e-08,3.0185e-05,0.1516,0.21456,0.0031852,0.044962
0.75399,1.4,2.0004e-08,1.9281e-08,1.9517e-08,6.8253e-06,0.16965,0.2537,-0.010724,0.035385
0.62295,1.4,1.8458e-08,1.7878e-08,1.8109e-08,7.9032e-06,0.16727,0.22076,-0.0064665,0.033608
0.99715,1.4,7.1279e-08,6.8427e-08,6.9597e-08,1.7507e-05,0.17283,0.23466,0.012762,0.056919
0.57851,1.4,1.6711e-08,1.6384e-08,1.6582e-08,1.0294e-05,0.15503,0.22264,-0.013963,0.031869
0.81228,1.4,5.4011e-08,5.2165e-08,5.2948e-08,1.6787e-05,0.13648,0.24788,-0.0088592,0.045774
0.83747,1.4,3.3406e-08,3.2446e-08,3.2903e-08,1.0788e-05,0.14897,0.22699,0.0036617,0.042073
0.96362,1.4,7.7251e-08,7.4618e-08,7.5733e-08,2.0396e-05,0.16316,0.23117,-0.0092735,0.050239
0.9409,1.4,1.4198e-08,1.3664e-08,1.3847e-08,3.6761e-06,0.14168,0.266,-0.033935,0.031738
0.6727,1.4,1.7214e-08,1.6753e-08,1.697e-08,7.8472e-06,0.1721,0.21404,-0.0062579,0.035354
0.83187,1.4,4.1717e-08,4.0646e-08,4.1048e-08,1.4003e-05,0.16697,0.19297,-0.00041157,0.043337
0.78168,1.4,7.9293e-09,7.7043e-09,7.7925e-09,2.6029e-06,0.13271,0.20782,-0.051531,0.019771
0.97062,1.4,8.9238e-08,8.583e-08,8.6927e-08,2.3543e-05,0.17123,0.26723,0.030234,0.04634
0.79863,1.4,3.236e-08,3.1191e-08,3.1486e-08,1.0175e-05,0.1487,0.21216,0.011351,0.036743
0.69248,1.4,1.3909e-08,1.3497e-08,1.368e-08,5.8352e-06,0.16077,0.23442,-0.0165,0.043223
0.57984,1.4,1.4045e-07,1.3838e-07,1.4024e-07,4.8351e-05,0.13447,0.21547,-0.0053694,0.036775
0.68234,1.4,1.5775e-07,1.5486e-07,1.5692e-07,5.9445e-05,0.15811,0.19611,-0.020425,0.03543
0.94785,1.4,1.561e-07,1.5039e-07,1.5235e-07,3.651e-05,0.14188,0.22464,-0.015475,0.031565
0.52892,1.4,1.1422e-07,1.1206e-07,1.1325e-07,6.0513e-05,0.14018,0.22867,-0.035212,0.017993
0.60195,1.4,1.9582e-07,1.9146e-07,1.9346e-07,7.7931e-05,0.13887,0.2125,-0.032994,0.028209
0.82902,1.4,4.8937e-08,4.7588e-08,4.8297e-08,1.7146e-05,0.16179,0.19324,-0.014042,0.036757
0.42328,1.4,6.4036e-08,6.3044e-08,6.3344e-08,6.2965e-05,0.1438,0.211,-0.019145,0.022601
0.78621,1.4,1.8136e-07,1.7648e-07,1.7869e-07,5.7772e-05,0.12723,0.18833,-0.020245,0.029646
0.77719,1.4,1.5371e-07,1.5147e-07,1.5354e-07,5.855e-05,0.13658,0.16437,-0.0026578,0.03985
0.70403,1.4,1.8196e-07,1.7754e-07,1.7969e-07,6.9667e-05,0.14212,0.18074,-0.00072697,0.026752
0.75652,1.4,1.6975e-07,1.65e-07,1.6728e-07,6.0482e-05,0.12796,0.19854,-0.013582,0.033662
0.94282,1.4,1.1991e-07,1.1577e-07,1.1711e-07,3.0518e-05,0.1391,0.20305,0.009974,0.03833
0.57052,1.4,1.3025e-08,1.2657e-08,1.278e-08,6.5412e-06,0.13057,0.17791,-0.030213,0.032025
0.62755,1.4,1.9805e-07,1.9399e-07,1.9626e-07,0.00011234,0.16896,0.21417,-0.02429,0.026225
0.61699,1.4,1.504e-07,1.4649e-07,1.4852e-07,5.4381e-05,0.14997,0.17693,-0.023198,0.034872
0.74287,1.4,4.9062e-08,4.7427e-08,4.7883e-08,1.6472e-05,0.14,0.25604,-0.027403,0.024587
0.54515,1.4,3.7197e-09,3.605e-09,3.6487e-09,1.5829e-06,0.12833,0.18289,-0.051979,0.011589
0.60017,1.4,4.6571e-08,4.5451e-08,4.5941e-08,2.0827e-05,0.15277,0.22652,-0.032489,0.017742
0.91253,1.4,7.4688e-08,7.261e-08,7.3628e-08,2.1913e-05,0.17045,0.25208,-0.0025307,0.043537
0.56618,1.4,1.2932e-07,1.2619e-07,1.2766e-07,4.962e-05,0.15645,0.17765,-0.0060818,0.035052
0.66863,1.4,1.5243e-08,1.4858e-08,1.5071e-08,6.8867e-06,0.16197,0.20068,-0.015278,0.038244
0.69269,1.4,1.9334e-07,1.8845e-07,1.9061e-07,6.8891e-05,0.1645,0.19303,-0.013493,0.029961
0.91312,1.4,5.8545e-08,5.6506e-08,5.7187e-08,1.6207e-05,0.15531,0.25122,0.0072773,0.047805
0.80956,1.4,1.8938e-07,1.8427e-07,1.8703e-07,5.7626e-05,0.14183,0.18034,-0.032361,0.036269
0.80988,1.4,1.4303e-07,1.3816e-07,1.3963e-07,4.6171e-05,0.13556,0.19681,-0.014956,0.039105
0.62537,1.4,1.5092e-08,1.4808e-08,1.4966e-08,7.7473e-06,0.16193,0.20593,-0.017597,0.034654
0.74454,1.4,1.6573e-08,1.6047e-08,1.6289e-08,6.5222e-06,0.16138,0.22634,-0.0099104,0.039024
0.74793,1.4,2.157e-07,2.0822e-07,2.1064e-07,7.0944e-05,0.16944,0.23445,-0.022979,0.027776
0.90389,1.4,4.9903e-08,4.7955e-08,4.8628e-08,1.4225e-05,0.14569,0.26944,0.0011515,0.050282
0.65727,1.4,4.7986e-08,4.6923e-08,4.7559e-08,2.2156e-05,0.13736,0.2309,-0.043942,0.022235
0.78774,1.4,1.9526e-07,1.8899e-07,1.9162e-07,5.6837e-05,0.1282,0.198,-0.035311,0.033018
0.78135,1.4,1.7256e-08,1.6553e-08,1.6781e-08,5.6865e-06,0.1497,0.25158,-0.011894,0.037073
0.8069,1.4,1.6367e-07,1.6027e-07,1.6251e-07,5.7253e-05,0.14767,0.21067,-0.013259,0.03538
0.69289,1.4,1.9139e-07,1.8747e-07,1.8964e-07,8.1183e-05,0.16766,0.18285,-0.020347,0.026672
0.94579,1.4,9.8958e-08,9.5286e-08,9.6367e-08,2.5059e-05,0.15183,0.20978,0.0052947,0.04308
0.82164,1.4,6.3117e-08,6.1062e-08,6.1767e-08,2.0262e-05,0.17275,0.25724,0.0073787,0.044187
0.95476,1.4,9.3142e-08,8.9915e-08,9.089e-08,2.4673e-05,0.14898,0.23869,-0.018081,0.039948
0.5736,1.4,3.4432e-08,3.3745e-08,3.4039e-08,1.7573e-05,0.13298,0.17915,-0.032334,0.019957
0.65641,1.4,3.7535e-08,3.6676e-08,3.7017e-08,1.638e-05,0.14892,0.18713,-0.019802,0.020856
0.57581,1.4,1.7024e-08,1.6638e-08,1.6775e-08,8.9565e-06,0.13729,0.21951,-0.029744,0.029854
0.64384,1.4,3.1756e-08,3.1165e-08,3.1473e-08,1.6029e-05,0.14963,0.18368,-0.034988,0.023275
0.68554,1.4,4.333e-08,4.2349e-08,4.2834e-08,1.7361e-05,0.14257,0.21347,-0.036832,0.020735
0.59527,1.4,2.7104e-08,2.6423e-08,2.6689e-08,9.5893e-06,0.12364,0.20644,-0.059936,0.014842
0.82453,1.4,6.1733e-08,5.9331e-08,6.018e-08,1.8625e-05,0.17539,0.21443,-0.014098,0.044034
0.97998,1.4,1.221e-07,1.1736e-07,1.1885e-07,2.9572e-05,0.14551,0.252,-0.0054175,0.036899
0.98157,1.4,7.2387e-08,6.9653e-08,7.0768e-08,1.852e-05,0.16318,0.20875,0.025864,0.055345
0.66816,1.4,1.4782e-08,1.4472e-08,1.4642e-08,7.7763e-06,0.14146,0.23624,-0.015388,0.038207
0.83107,1.4,1.6645e-07,1.5989e-07,1.6194e-07,4.8941e-05,0.14808,0.22023,-0.028065,0.036657
0.39428,1.4,2.0167e-08,1.9855e-08,2.0007e-08,1.9183e-05,0.14989,0.16307,-0.034853,0.0019565
0.82727,1.4,2.0971e-07,2.018e-07,2.0458e-07,6.2165e-05,0.169,0.26475,-0.00019383,0.034148
0.65867,1.4,2.047e-07,1.9932e-07,2.0154e-07,8.0757e-05,0.16498,0.20959,-0.024073,0.027043
0.77144,1.4,1.7956e-07,1.7356e-07,1.7595e-07,5.6057e-05,0.14988,0.19395,-0.0030102,0.032869
0.59448,1.4,1.698e-07,1.656e-07,1.6741e-07,5.8499e-05,0.16475,0.17016,-0.0372,0.030557
0.71838,1.4,1.6805e-08,1.653e-08,1.6702e-08,7.3088e-06,0.16329,0.22635,0.016881,0.036363
0.86533,1.4,1.338e-08,1.2883e-08,1.3075e-08,4.0377e-06,0.15306,0.26204,-0.024261,0.027855
0.7297,1.4,1.2665e-08,1.238e-08,1.256e-08,5.501e-06,0.16754,0.19881,0.0010482,0.046347
0.68808,1.4,1.3177e-07,1.2903e-07,1.3085e-07,5.1387e-05,0.13546,0.16661,-0.0088139,0.042893
0.81077,1.4,1.2148e-08,1.1764e-08,1.1901e-08,3.9803e-06,0.17973,0.24138,0.0034524,0.04264
0.59908,1.4,1.4334e-07,1.4085e-07,1.4244e-07,5.6352e-05,0.13539,0.2076,-0.027919,0.034452
0.85904,1.4,6.2011e-08,5.9808e-08,6.0628e-08,1.9216e-05,0.16495,0.20652,0.013736,0.045387
0.73427,1.4,1.7112e-08,1.6721e-08,1.6927e-08,6.6408e-06,0.1624,0.22532,-0.00096302,0.035666
0.79033,1.4,4.3168e-08,4.1602e-08,4.2192e-08,1.3196e-05,0.15198,0.19909,-0.005265,0.047757
0.53487,1.4,1.8164e-08,1.7934e-08,1.8068e-08,1.2049e-05,0.16721,0.21131,-0.019043,0.022827
0.74239,1.4,2.8752e-08,2.8211e-08,2.8567e-08,1.1741e-05,0.1726,0.19741,0.011212,0.050728
0.65018,1.4,1.5004e-08,1.4583e-08,1.472e-08,5.8614e-06,0.14041,0.24386,-0.00069295,0.036304
0.98073,1.4,7.3462e-08,7.091e-08,7.2098e-08,2.0635e-05,0.15156,0.25515,-0.01876,0.04458
0.9011,1.4,6.5128e-08,6.2754e-08,6.3468e-08,1.831e-05,0.17665,0.20456,0.023825,0.046749
0.75077,1.4,1.5817e-07,1.5494e-07,1.5736e-07,5.9829e-05,0.14864,0.20092,-0.030148,0.036139
0.87587,1.4,6.1239e-08,5.9708e-08,6.0435e-08,2.0009e-05,0.13694,0.20601,0.011341,0.035515
0.74519,1.4,3.6204e-08,3.5174e-08,3.5567e-08,1.4492e-05,0.16061,0.18284,0.021251,0.036943
0.61752,1.4,1.4981e-08,1.4687e-08,1.4823e-08,7.4575e-06,0.15233,0.24043,-0.013797,0.035932
0.54128,1.4,9.0269e-08,8.9024e-08,8.985e-08,5.1355e-05,0.17943,0.15472,-0.017174,0.025041
0.89945,1.4,7.6135e-08,7.364e-08,7.4771e-08,2.2288e-05,0.15409,0.20312,0.016225,0.047985
0.69348,1.4,1.8601e-07,1.8277e-07,1.8537e-07,8.4132e-05,0.16062,0.21042,-0.024234,0.031936
0.69626,1.4,1.9757e-07,1.9182e-07,1.9371e-07,6.236e-05,0.15954,0.22582,-0.031004,0.022825
0.82198,1.4,7.9695e-08,7.6568e-08,7.7356e-08,2.2446e-05,0.13573,0.26941,0.0065234,0.036985
0.86368,1.4,9.6937e-08,9.3136e-08,9.4467e-08,2.8651e-05,0.1788,0.22932,0.00035278,0.037497
0.84614,1.4,2.499e-08,2.4209e-08,2.4477e-08,7.4226e-06,0.12611,0.21188,-0.036045,0.027989
0.51501,1.4,1.5832e-07,1.5557e-07,1.5779e-07,0.00012387,0.13699,0.19462,-0.04504,0.025847
0.90143,1.4,1.0488e-07,1.02e-07,1.0344e-07,3.1197e-05,0.1746,0.21665,-0.0017606,0.034271
0.94231,1.4,9.3444e-08,9.0158e-08,9.1418e-08,2.431e-05,0.16323,0.23812,0.0051211,0.044789
0.77987,1.4,1.2977e-08,1.2592e-08,1.2749e-08,4.8067e-06,0.1438,0.25474,-0.0031345,0.044461
0.44086,1.4,2.8429e-09,2.796e-09,2.8206e-09,1.7056e-06,0.11828,0.21968,-0.059809,0.015779
0.86098,1.4,6.6423e-08,6.3703e-08,6.4696e-08,1.8858e-05,0.17263,0.23386,0.011181,0.047538
0.72499,1.4,1.543e-07,1.5058e-07,1.5278e-07,5.7679e-05,0.14783,0.17227,-0.01359,0.038787
0.59313,1.4,1.173e-07,1.149e-07,1.16e-07,5.413e-05,0.17644,0.17393,-0.022236,0.034411
0.82845,1.4,3.6811e-08,3.5765e-08,3.6377e-08,1.3052e-05,0.16028,0.18436,-0.014698,0.045903
0.82191,1.4,5.7343e-08,5.5467e-08,5.6278e-08,1.7462e-05,0.14723,0.2535,-0.0147,0.046328
0.77722,1.4,1.777e-08,1.7176e-08,1.7375e-08,5.712e-06,0.12953,0.25707,-0.00063896,0.034923
0.40424,1.4,2.0686e-08,2.0394e-08,2.0536e-08,2.9984e-05,0.13295,0.14875,-0.041876,-0.01089
0.81668,1.4,1.6329e-07,1.5871e-07,1.6083e-07,4.9131e-05,0.1563,0.20509,-0.02714,0.038996
0.56814,1.4,1.6539e-07,1.6127e-07,1.6345e-07,8.0498e-05,0.16105,0.16511,-0.022589,0.02685
0.69452,1.4,1.5235e-08,1.488e-08,1.5028e-08,6.4605e-06,0.14391,0.2147,-0.016194,0.034761
0.50417,1.4,3.5374e-08,3.4857e-08,3.5028e-08,2.8748e-05,0.15285,0.19055,-0.04909,0.007557
0.52997,1.4,1.2492e-07,1.2321e-07,1.2423e-07,4.6865e-05,0.15474,0.17458,0.0035064,0.032926
0.97508,1.4,7.6582e-08,7.3728e-08,7.4886e-08,2.0799e-05,0.13849,0.25264,-0.0046044,0.047826
0.72719,1.4,1.7406e-07,1.698e-07,1.7158e-07,6.2722e-05,0.13931,0.22733,-0.027379,0.034407
0.86462,1.4,8.8849e-08,8.5804e-08,8.7198e-08,2.4602e-05,0.13483,0.25366,-0.026924,0.032615
0.63213,1.4,1.3856e-08,1.3609e-08,1.3766e-08,6.5392e-06,0.15624,0.22733,0.010008,0.040177
0.60955,1.4,1.6013e-07,1.5638e-07,1.5814e-07,5.4655e-05,0.16111,0.17041,-0.004668,0.031121
0.61324,1.4,4.6344e-08,4.5122e-08,4.5766e-08,2.0508e-05,0.13867,0.18596,-0.047466,0.021244
0.94413,1.4,5.7612e-08,5.5519e-08,5.6212e-08,1.5767e-05,0.1749,0.23436,0.021364,0.050849
0.88992,1.4,4.3202e-08,4.1935e-08,4.2577e-08,1.3719e-05,0.16122,0.25962,-0.021263,0.048648
0.74762,1.4,1.3318e-08,1.2897e-08,1.3077e-08,4.9776e-06,0.16818,0.24069,-0.031799,0.04527
0.7285,1.4,1.8935e-08,1.8338e-08,1.856e-08,6.8155e-06,0.14296,0.23118,-0.028422,0.035627
0.64666,1.4,4.7291e-08,4.5858e-08,4.6388e-08,1.8874e-05,0.12624,0.18135,-0.04428,0.017572
0.76857,1.4,2.0225e-07,1.9687e-07,1.9929e-07,7.1471e-05,0.13748,0.21903,-0.020974,0.028622
0.85607,1.4,4.6223e-08,4.4801e-08,4.5415e-08,1.4988e-05,0.1692,0.26051,-0.014538,0.047227
0.61936,1.4,1.6536e-07,1.6263e-07,1.649e-07,7.1326e-05,0.14066,0.17634,-0.033906,0.03297
0.65468,1.4,2.0654e-07,2.0141e-07,2.039e-07,8.581e-05,0.13465,0.22383,-0.032881,0.029758
0.93379,1.4,9.7474e-08,9.3725e-08,9.5206e-08,2.6537e-05,0.16746,0.22899,-0.0077965,0.042613
0.55236,1.4,1.3846e-07,1.3608e-07,1.3735e-07,4.6404e-05,0.12439,0.17388,-0.019942,0.024957
0.49296,1.4,1.1053e-07,1.0867e-07,1.1003e-07,4.5938e-05,0.17052,0.21857,-0.0036261,0.038053
0.65444,1.4,2.0999e-07,2.039e-07,2.0658e-07,9.3621e-05,0.12365,0.23368,-0.023502,0.028084
0.65679,1.4,1.8058e-07,1.7621e-07,1.7809e-07,6.5551e-05,0.14715,0.1886,-0.022772,0.029853
0.61774,1.4,1.7531e-07,1.7143e-07,1.7405e-07,9.3718e-05,0.1405,0.20357,-0.025801,0.030505
0.84493,1.4,3.9931e-08,3.8631e-08,3.9056e-08,1.2716e-05,0.15042,0.23851,0.014466,0.04633
0.59884,1.4,1.5548e-07,1.528e-07,1.5446e-07,8.0186e-05,0.12651,0.18214,-0.034016,0.024991
0.83743,1.4,4.2315e-08,4.0938e-08,4.1433e-08,1.3506e-05,0.15612,0.19994,0.0076202,0.047881
0.71748,1.4,1.7603e-08,1.7084e-08,1.7275e-08,7.1694e-06,0.15927,0.24726,-0.0064241,0.036796
0.72386,1.4,1.9819e-08,1.9046e-08,1.9259e-08,6.1846e-06,0.16172,0.26368,-0.022019,0.035716
0.66614,1.4,1.3318e-08,1.3062e-08,1.3199e-08,6.4646e-06,0.14002,0.22906,0.0026317,0.03823
0.61552,1.4,1.4293e-07,1.402e-07,1.4208e-07,5.5745e-05,0.15186,0.19053,-0.012603,0.034647
0.45802,1.4,1.4686e-07,1.4401e-07,1.4541e-07,5.2661e-05,0.15737,0.20547,-0.028439,0.017796
0.52362,1.4,1.8697e-08,1.8261e-08,1.8432e-08,1.0337e-05,0.16572,0.20546,-0.033103,0.02679
1.0013,1.4,1.02e-07,9.8322e-08,9.9748e-08,2.4209e-05,0.14491,0.26393,-0.0037526,0.046041
0.71905,1.4,3.645e-08,3.5557e-08,3.5982e-08,1.5302e-05,0.12802,0.21452,-0.026749,0.023182
0.53123,1.4,3.9479e-08,3.866e-08,3.9156e-08,2.4144e-05,0.16887,0.21203,-0.048326,0.019249
0.92759,1.4,4.4263e-08,4.2833e-08,4.342e-08,1.2803e-05,0.15453,0.2288,0.033007,0.054554
0.8866,1.4,1.0717e-07,1.0376e-07,1.0514e-07,2.8581e-05,0.15598,0.23299,-0.025499,0.03354
0.87269,1.4,6.7687e-08,6.5364e-08,6.6096e-08,1.9112e-05,0.15639,0.25348,0.0025487,0.044082
0.63206,1.4,1.9686e-07,1.9128e-07,1.9383e-07,7.6172e-05,0.1631,0.20526,-0.0065385,0.029531
0.75131,1.4,2.125e-07,2.0491e-07,2.0744e-07,6.0922e-05,0.16643,0.22234,-0.022905,0.029361
0.77416,1.4,2.0973e-07,2.0276e-07,2.0493e-07,6.3295e-05,0.1241,0.2021,-0.025718,0.027224
0.79038,1.4,3.4118e-08,3.3331e-08,3.3777e-08,1.3571e-05,0.16753,0.21149,0.019397,0.044224
0.78132,1.4,3.043e-08,2.9747e-08,3.0133e-08,1.2249e-05,0.16738,0.16519,-0.031532,0.02795
0.76036,1.4,2.0885e-07,2.0188e-07,2.0471e-07,7.0064e-05,0.16984,0.25425,-0.043305,0.028194
0.55833,1.4,1.9648e-08,1.9247e-08,1.9463e-08,1.1435e-05,0.163,0.18828,-0.041976,0.015248
0.60451,1.4,4.3261e-08,4.1964e-08,4.2392e-08,1.7995e-05,0.1344,0.22634,-0.018564,0.014997
0.92899,1.4,5.3066e-08,5.1485e-08,5.2219e-08,1.5984e-05,0.1774,0.25985,0.024505,0.052067
0.71214,1.4,1.5319e-07,1.4972e-07,1.5173e-07,5.5768e-05,0.14705,0.18037,-0.032808,0.038967
0.69539,1.4,1.2253e-08,1.204e-08,1.2176e-08,5.4922e-06,0.16548,0.18638,0.010647,0.043623
1.0137,1.4,1.5531e-07,1.4917e-07,1.514e-07,3.5386e-05,0.16206,0.26331,0.0068869,0.03979
0.74291,1.4,2.1359e-08,2.0723e-08,2.0958e-08,7.2356e-06,0.13177,0.25316,-0.029912,0.035858
0.83287,1.4,3.2751e-08,3.1792e-08,3.2176e-08,1.0717e-05,0.15332,0.22784,-0.0092387,0.039951
0.63764,1.4,3.894e-08,3.7833e-08,3.8293e-08,1.8648e-05,0.13773,0.21486,-0.042715,0.024652
0.45271,1.4,1.3112e-08,1.2863e-08,1.3019e-08,1.0475e-05,0.13953,0.17824,-0.034148,0.026219
0.47998,1.4,6.3533e-08,6.2348e-08,6.2951e-08,3.3035e-05,0.13887,0.16796,-0.037827,0.024438
0.73574,1.4,3.3871e-08,3.3179e-08,3.3572e-08,1.5269e-05,0.16149,0.22223,-0.02986,0.027167
0.85961,1.4,2.2233e-08,2.1493e-08,2.1741e-08,6.1838e-06,0.15186,0.19739,-0.011097,0.026806
0.73132,1.4,3.2142e-08,3.1136e-08,3.152e-08,1.2304e-05,0.12981,0.22143,-0.039276,0.025131
1.062,1.4,7.3602e-08,7.0803e-08,7.1909e-08,1.7346e-05,0.18787,0.2354,0.027281,0.058566
0.91806,1.4,6.3366e-08,6.0861e-08,6.1865e-08,1.6775e-05,0.18413,0.2491,0.020892,0.053931
0.83971,1.4,4.4347e-08,4.3203e-08,4.3867e-08,1.5825e-05,0.13188,0.20513,0.0011114,0.037489
0.86147,1.4,5.6711e-08,5.4995e-08,5.5505e-08,1.7071e-05,0.15167,0.25779,0.0072027,0.04264
0.63373,1.4,5.0203e-08,4.8943e-08,4.9392e-08,1.7809e-05,0.13089,0.18961,-0.057466,0.0212
0.56096,1.4,1.1669e-07,1.1427e-07,1.1568e-07,4.6517e-05,0.12659,0.18493,-0.049946,0.023464
1.0058,1.4,6.7524e-08,6.4978e-08,6.5854e-08,1.642e-05,0.16877,0.26366,0.026934,0.055472
0.85445,1.4,7.0349e-08,6.7794e-08,6.861e-08,2.0785e-05,0.14048,0.21809,0.0033051,0.040135
0.82046,1.4,3.0686e-08,2.9741e-08,3.0129e-08,1.1018e-05,0.18274,0.19783,0.00076386,0.045008
1.0221,1.4,1.3596e-07,1.3072e-07,1.3268e-07,3.1628e-05,0.1427,0.20998,-0.0053634,0.041522
0.94827,1.4,7.8377e-08,7.5611e-08,7.652e-08,2.0686e-05,0.16085,0.27054,-0.0034227,0.044195
0.69205,1.4,3.8436e-08,3.7648e-08,3.8173e-08,1.8863e-05,0.15488,0.17534,-0.036364,0.02509
0.80978,1.4,3.2042e-08,3.121e-08,3.1632e-08,1.1933e-05,0.17395,0.18043,-0.003081,0.047617
0.79765,1.4,1.0833e-07,1.0426e-07,1.0561e-07,3.0652e-05,0.15756,0.27066,-0.013045,0.026559
0.66379,1.4,1.8394e-07,1.801e-07,1.8227e-07,8.7207e-05,0.15055,0.1977,-0.013098,0.026968
0.66682,1.4,1.5463e-07,1.5124e-07,1.5338e-07,5.72e-05,0.15719,0.18933,-0.0046491,0.03679
0.44135,1.4,6.3292e-08,6.235e-08,6.2853e-08,5.5917e-05,0.13809,0.18225,-0.0047283,0.026233
0.60261,1.4,1.6174e-07,1.5869e-07,1.6065e-07,6.0266e-05,0.16408,0.17348,-0.016838,0.032086
0.67022,1.4,4.4552e-08,4.3773e-08,4.4325e-08,2.0149e-05,0.13464,0.19395,-0.042553,0.024457
0.82002,1.4,2.8724e-08,2.7636e-08,2.794e-08,8.5736e-06,0.15142,0.24373,-0.024912,0.023959
0.63337,1.4,4.1403e-08,4.0228e-08,4.0634e-08,1.7172e-05,0.12422,0.24716,-0.038791,0.022223
0.66363,1.4,1.5403e-08,1.5052e-08,1.5204e-08,7.2964e-06,0.13225,0.21627,-0.011776,0.033921
0.54962,1.4,8.5241e-08,8.3766e-08,8.4683e-08,5.2677e-05,0.12404,0.19967,-0.018934,0.021883
0.57297,1.4,1.9322e-07,1.9021e-07,1.9192e-07,0.00011045,0.14302,0.18606,-0.046711,0.024501
0.72851,1.4,1.4378e-08,1.4006e-08,1.4193e-08,5.9195e-06,0.17478,0.17942,0.0056741,0.040477
0.65474,1.4,3.6344e-08,3.5653e-08,3.6157e-08,1.6888e-05,0.16069,0.18381,-0.029194,0.027267
1.0642,1.4,8.8692e-08,8.5888e-08,8.7362e-08,2.3572e-05,0.16836,0.2144,0.015947,0.050945
0.61537,1.4,2.0581e-07,2.0085e-07,2.023e-07,0.00010481,0.14902,0.20746,-0.03614,0.02115
0.77527,1.4,3.1211e-08,3.0366e-08,3.0718e-08,1.1381e-05,0.14657,0.18105,0.0086919,0.040257
0.93119,1.4,4.4462e-08,4.299e-08,4.3601e-08,1.2547e-05,0.14753,0.24857,0.015852,0.05699
0.6017,1.4,1.0018e-07,9.8569e-08,9.949e-08,5.6827e-05,0.15513,0.23497,-0.0018843,0.041918
0.53145,1.4,7.2436e-08,7.1259e-08,7.1846e-08,4.4189e-05,0.14416,0.18469,-0.024048,0.021774
0.59611,1.4,2.433e-08,2.388e-08,2.4157e-08,1.3356e-05,0.13881,0.18018,-0.039503,0.019529
0.72534,1.4,1.4912e-08,1.4551e-08,1.4721e-08,5.9867e-06,0.14104,0.19464,-0.011783,0.039689
0.7509,1.4,1.6399e-07,1.5957e-07,1.6148e-07,5.7625e-05,0.15848,0.19893,-0.015924,0.034798
0.92344,1.4,1.1485e-07,1.1151e-07,1.1292e-07,3.3445e-05,0.17195,0.24912,-0.0099112,0.030422
0.82622,1.4,3.1705e-08,3.0878e-08,3.1236e-08,1.0886e-05,0.13519,0.23988,0.015701,0.040656
0.53659,1.4,1.0506e-07,1.0282e-07,1.0422e-07,5.671e-05,0.14508,0.21795,-0.041622,0.027419
0.64959,1.4,1.5469e-08,1.523e-08,1.5397e-08,7.7969e-06,0.15391,0.20814,0.0015963,0.034909
0.6267,1.4,1.1571e-07,1.1305e-07,1.1447e-07,5.0483e-05,0.17546,0.22325,1.8897e-06,0.044008
0.80051,1.4,3.5012e-08,3.3793e-08,3.4212e-08,1.1263e-05,0.13479,0.20431,0.012249,0.045412
0.78917,1.4,4.044e-08,3.9252e-08,3.9706e-08,1.2539e-05,0.14531,0.25862,-0.02081,0.035355
0.77088,1.4,2.9995e-08,2.9109e-08,2.945e-08,1.0614e-05,0.14204,0.19369,-0.042584,0.024104
0.95475,1.4,1.1119e-07,1.0678e-07,1.0847e-07,2.7834e-05,0.15396,0.22704,0.0056769,0.043928
0.58236,1.4,1.8114e-07,1.7718e-07,1.7936e-07,6.7832e-05,0.16624,0.20419,-0.034737,0.030343
0.89493,1.4,3.1578e-08,3.0694e-08,3.12e-08,1.061e-05,0.1409,0.18335,-0.0022243,0.050066
0.62534,1.4,1.8654e-07,1.8134e-07,1.8327e-07,7.4655e-05,0.13932,0.17937,-0.021954,0.026161
0.88226,1.4,5.6789e-08,5.4702e-08,5.541e-08,1.6323e-05,0.16688,0.23329,0.015302,0.047028
0.84277,1.4,4.7738e-08,4.6169e-08,4.6804e-08,1.5225e-05,0.1562,0.2283,-0.0092874,0.034868
0.92731,1.4,9.4897e-08,9.1553e-08,9.2709e-08,2.5468e-05,0.16248,0.2499,0.016437,0.042407
0.60282,1.4,1.9592e-08,1.9176e-08,1.9382e-08,1.0156e-05,0.16118,0.2133,-0.029315,0.029638
0.76165,1.4,1.2901e-08,1.26e-08,1.2746e-08,4.7625e-06,0.17534,0.18716,-0.0041241,0.041563
0.52541,1.4,1.4499e-07,1.4106e-07,1.4256e-07,6.7983e-05,0.16286,0.2197,-0.04273,0.018429
0.70107,1.4,1.6332e-07,1.5992e-07,1.6208e-07,6.6403e-05,0.1608,0.18185,-0.013057,0.033966
0.58353,1.4,4.9781e-08,4.8318e-08,4.8859e-08,2.1483e-05,0.15967,0.22475,-0.041612,0.016331
0.61568,1.4,4.1152e-08,4.0005e-08,4.0595e-08,2.0757e-05,0.13446,0.21116,-0.040314,0.025845
0.69818,1.4,5.1182e-08,4.993e-08,5.0655e-08,1.7593e-05,0.15669,0.20188,-0.055734,0.024046
0.66477,1.4,5.6717e-10,5.5359e-10,5.6212e-10,3.6872e-07,0.14034,0.21726,-0.06,0.023159
0.58759,1.4,1.7954e-07,1.766e-07,1.7861e-07,7.4728e-05,0.13146,0.21031,-0.015162,0.027456
0.58832,1.4,1.0255e-07,1.0089e-07,1.0209e-07,5.7174e-05,0.14728,0.18574,-0.034802,0.02145
0.4848,1.4,6.9939e-08,6.8838e-08,6.9573e-08,5.6881e-05,0.17517,0.19286,-0.028277,0.029449
0.64531,1.4,4.572e-08,4.4676e-08,4.5208e-08,1.9912e-05,0.1552,0.22148,-0.032319,0.02117
0.79974,1.4,2.8805e-08,2.8105e-08,2.8446e-08,1.0057e-05,0.15525,0.19123,0.0070048,0.045313
0.88616,1.4,8.5215e-08,8.2009e-08,8.322e-08,2.3339e-05,0.17121,0.24932,-0.020201,0.040694
0.50956,1.4,1.0693e-07,1.0505e-07,1.0612e-07,4.881e-05,0.12445,0.17163,-0.039964,0.019697
0.52716,1.4,1.5126e-07,1.4801e-07,1.4926e-07,5.2348e-05,0.16078,0.16645,-0.04509,0.024002
0.92191,1.4,8.7167e-08,8.4086e-08,8.5249e-08,2.3378e-05,0.17297,0.27457,0.0060817,0.045419
1.0224,1.4,8.5973e-08,8.2908e-08,8.4231e-08,2.1974e-05,0.16154,0.22215,0.016042,0.052137
0.73722,1.4,1.4826e-08,1.4525e-08,1.4677e-08,6.2099e-06,0.13487,0.23167,-0.0018889,0.037623
0.67312,1.4,3.2634e-08,3.177e-08,3.2143e-08,1.4305e-05,0.15811,0.17786,-0.01783,0.023669
0.76819,1.4,2.1547e-07,2.0854e-07,2.1025e-07,7.2062e-05,0.16994,0.25969,-0.0062935,0.028032
0.93008,1.4,1.2408e-07,1.1978e-07,1.2135e-07,3.0942e-05,0.1349,0.21419,-0.0048047,0.036067
0.79923,1.4,1.0966e-07,1.0695e-07,1.0849e-07,4.0412e-05,0.15935,0.25218,0.013624,0.052517
0.76483,1.4,1.4885e-08,1.4414e-08,1.4575e-08,4.8979e-06,0.15076,0.25321,-0.010036,0.038459
0.88284,1.4,2.6594e-08,2.5588e-08,2.5965e-08,7.3944e-06,0.12413,0.1999,-0.019884,0.030589
0.61952,1.4,3.3011e-08,3.2156e-08,3.2595e-08,1.7619e-05,0.13771,0.23696,-0.04669,0.026406
0.94282,1.4,1.0595e-07,1.0202e-07,1.0371e-07,3.0386e-05,0.17803,0.20041,0.0030645,0.040711
0.68108,1.4,2.1156e-07,2.0489e-07,2.0752e-07,7.6404e-05,0.17248,0.21991,-0.032665,0.031598
0.57619,1.4,4.0016e-08,3.9002e-08,3.9357e-08,2.0448e-05,0.131,0.18685,-0.036032,0.017992
0.59969,1.4,3.6483e-08,3.5621e-08,3.5984e-08,1.9107e-05,0.15787,0.1933,-0.030005,0.020889
0.78669,1.4,1.9988e-07,1.9323e-07,1.9589e-07,6.233e-05,0.12213,0.19978,-0.02954,0.029255
0.67043,1.4,1.7763e-08,1.7209e-08,1.7357e-08,7.5781e-06,0.17072,0.2218,-0.029926,0.031491
0.46154,1.4,1.4242e-07,1.4013e-07,1.4166e-07,7.8541e-05,0.13088,0.1808,-0.032259,0.019481
0.84174,1.4,9.5309e-08,9.1707e-08,9.2783e-08,2.709e-05,0.16311,0.23678,-0.017743,0.032679
0.85885,1.4,9.3194e-08,8.9983e-08,9.1154e-08,2.8035e-05,0.15794,0.25873,-0.017945,0.030163
0.9607,1.4,7.6062e-08,7.3572e-08,7.4362e-08,2.0893e-05,0.16091,0.20271,0.0082172,0.04615
0.76321,1.4,1.2805e-08,1.2428e-08,1.2601e-08,5.261e-06,0.16703,0.18156,0.0036372,0.04339
0.9462,1.4,7.4703e-08,7.1879e-08,7.2708e-08,1.8524e-05,0.15713,0.28416,0.023084,0.048761
0.76237,1.4,1.8344e-07,1.7778e-07,1.7959e-07,5.9691e-05,0.13589,0.24431,-0.0127,0.032893
0.87268,1.4,4.2357e-08,4.1272e-08,4.182e-08,1.4644e-05,0.15331,0.21137,-0.0013783,0.037668
0.55753,1.4,6.3598e-08,6.2614e-08,6.3316e-08,4.5931e-05,0.1488,0.17703,-0.016134,0.033225
0.82874,1.4,6.6613e-08,6.398e-08,6.4815e-08,1.9666e-05,0.14302,0.25168,-0.012968,0.037898
0.60337,1.4,1.8062e-08,1.7668e-08,1.781e-08,9.9165e-06,0.16746,0.18254,-0.017349,0.025173
0.82109,1.4,1.5735e-07,1.5295e-07,1.55e-07,4.9108e-05,0.14949,0.19369,-0.018435,0.039656
0.76932,1.4,1.8176e-07,1.7718e-07,1.7896e-07,6.1879e-05,0.12686,0.19928,0.0063162,0.02971
0.63038,1.4,1.21e-07,1.1923e-07,1.2043e-07,5.001e-05,0.16676,0.16754,0.0075539,0.040411
0.70527,1.4,4.6738e-08,4.5848e-08,4.6526e-08,2.0371e-05,0.11958,0.21233,-0.048002,0.022863
0.5829,1.4,1.8607e-08,1.8161e-08,1.832e-08,9.5934e-06,0.13507,0.20654,-0.031523,0.027608
0.82701,1.4,3.3601e-08,3.2446e-08,3.2879e-08,1.0525e-05,0.14675,0.22683,-0.0051691,0.040654
0.65355,1.4,2.0316e-08,1.9789e-08,2.0045e-08,9.1707e-06,0.1717,0.23442,-0.011392,0.032579
0.59221,1.4,4.4284e-08,4.3017e-08,4.3362e-08,2.615e-05,0.15537,0.19524,-0.041173,0.0092894
0.66356,1.4,3.4849e-08,3.4148e-08,3.4594e-08,1.6927e-05,0.12784,0.19279,-0.033555,0.025777
0.58218,1.4,3.4575e-08,3.3654e-08,3.4066e-08,1.7794e-05,0.15125,0.22547,-0.040963,0.024764
0.7228,1.4,1.5103e-07,1.483e-07,1.5059e-07,6.0172e-05,0.14986,0.21055,-0.020198,0.039118
0.95775,1.4,1.1013e-07,1.058e-07,1.0766e-07,2.9028e-05,0.17889,0.20195,-0.024809,0.038622
0.83106,1.4,7.8065e-08,7.5442e-08,7.6272e-08,2.3333e-05,0.13576,0.2679,-0.012953,0.0341
0.96341,1.4,6.0703e-08,5.8811e-08,5.9492e-08,1.5752e-05,0.18655,0.26363,0.024911,0.053235
0.47312,1.3999,1.1673e-07,1.1457e-07,1.1586e-07,0.0028371,0.14677,0.18712,-0.05999,-0.023113
0.69368,1.4,1.5467e-08,1.525e-08,1.5434e-08,7.4858e-06,0.16966,0.20292,0.0035117,0.038161
0.58965,1.4,1.4594e-07,1.4166e-07,1.4343e-07,5.3105e-05,0.13771,0.17748,-0.01735,0.03339
0.75342,1.4,3.1565e-08,3.0812e-08,3.1193e-08,1.2964e-05,0.1565,0.18416,-0.016366,0.025478
0.6376,1.4,1.6344e-08,1.6057e-08,1.6195e-08,8.1837e-06,0.14313,0.21248,-0.013241,0.030747
0.83508,1.4,3.229e-08,3.13e-08,3.1664e-08,1.0835e-05,0.15769,0.23685,-0.012576,0.040332
0.63351,1.4,1.8577e-07,1.809e-07,1.8318e-07,8.3585e-05,0.12351,0.19474,-0.013842,0.026323
0.90791,1.4,5.9366e-08,5.7044e-08,5.8022e-08,1.6107e-05,0.15461,0.25085,-0.0063763,0.054391
0.96292,1.4,7.2177e-08,6.9918e-08,7.0961e-08,2.054e-05,0.18151,0.21722,0.0081057,0.046835
0.83339,1.4,1.3393e-07,1.2926e-07,1.306e-07,3.6292e-05,0.14882,0.229,0.0027359,0.029244
0.80967,1.4,1.6085e-07,1.5558e-07,1.5785e-07,4.6777e-05,0.13856,0.24954,-0.0095732,0.033755
0.62763,1.4,3.5802e-08,3.5105e-08,3.5462e-08,1.2902e-05,0.12614,0.15937,-0.049668,0.01522
0.54674,1.4,1.3955e-07,1.3711e-07,1.3817e-07,4.6178e-05,0.1469,0.1799,-0.027286,0.028703
1.0167,1.4,9.6101e-08,9.2514e-08,9.4164e-08,2.4436e-05,0.15265,0.267,-0.020786,0.042418
0.81287,1.4,2.2006e-08,2.12e-08,2.1557e-08,6.7739e-06,0.13677,0.22433,-0.034654,0.033197
0.89045,1.4,4.5598e-08,4.422e-08,4.4798e-08,1.4578e-05,0.15014,0.25908,0.023706,0.047759
1.1239,1.4,9.2156e-08,8.8545e-08,9.0008e-08,2.0998e-05,0.15596,0.27823,0.037749,0.057116
0.58699,1.4,1.4635e-07,1.4375e-07,1.4553e-07,6.1502e-05,0.13142,0.18362,-0.032895,0.029297
0.62321,1.4,4.0455e-08,3.9715e-08,4.0141e-08,1.9931e-05,0.14278,0.15606,-0.044039,0.016888
0.89016,1.4,6.3339e-08,6.0822e-08,6.1706e-08,1.6726e-05,0.17327,0.23468,-0.014158,0.050745
0.64503,1.4,3.6673e-08,3.6128e-08,3.656e-08,1.9604e-05,0.1286,0.18762,-0.037445,0.024543
0.92667,1.4,6.8622e-08,6.6412e-08,6.7265e-08,2.0064e-05,0.13048,0.2607,0.0035772,0.041416
0.6944,1.4,1.8143e-08,1.7621e-08,1.781e-08,7.4878e-06,0.15925,0.22118,-0.013238,0.032435
0.73767,1.4,1.8175e-07,1.775e-07,1.7953e-07,7.1846e-05,0.14166,0.1789,-0.023716,0.026859
0.86435,1.4,6.513e-08,6.2578e-08,6.3397e-08,1.8833e-05,0.14698,0.26878,-0.030347,0.041426
0.67696,1.4,1.2222e-07,1.1963e-07,1.2089e-07,4.9841e-05,0.17736,0.1967,0.0017868,0.041088
0.43961,1.4,2.9506e-08,2.9032e-08,2.9251e-08,9.2517e-06,0.12579,0.22082,-0.055472,0.010162
0.43271,1.4,1.5847e-08,1.5496e-08,1.5639e-08,1.1385e-05,0.15725,0.20553,-0.016727,0.026565
0.7492,1.4,1.9235e-07,1.8695e-07,1.8925e-07,6.3926e-05,0.16202,0.1982,-0.0045126,0.030102
0.68573,1.4,2.0031e-07,1.9421e-07,1.9635e-07,6.9615e-05,0.15005,0.20457,-0.01468,0.029052
0.82403,1.4,5.209e-08,5.0148e-08,5.0763e-08,1.5265e-05,0.14437,0.25408,-0.010037,0.046347
0.62388,1.4,1.5342e-07,1.5007e-07,1.5193e-07,5.6443e-05,0.1581,0.16686,-0.025484,0.032587
0.5707,1.4,1.1992e-07,1.1731e-07,1.1897e-07,5.4127e-05,0.14822,0.20552,-0.043248,0.024186
0.55665,1.4,6.0608e-09,5.9035e-09,5.9709e-09,2.2145e-06,0.12217,0.20298,-0.057595,0.013242
0.60541,1.4,1.7367e-08,1.7039e-08,1.7242e-08,9.0514e-06,0.15662,0.21483,-0.017141,0.032936
0.85276,1.4,6.4441e-08,6.1993e-08,6.2841e-08,1.885e-05,0.13116,0.20344,0.005897,0.041692
0.65817,1.4,3.8206e-08,3.7586e-08,3.8005e-08,1.9003e-05,0.15205,0.22726,-0.01371,0.022526
0.73695,1.4,1.87e-07,1.8233e-07,1.8395e-07,6.6075e-05,0.11731,0.19195,-0.012975,0.025535
0.77417,1.4,1.0108e-07,9.8749e-08,1e-07,3.7812e-05,0.16017,0.24606,0.022782,0.051668
0.61281,1.4,1.2719e-07,1.2539e-07,1.2664e-07,5.4512e-05,0.16448,0.17213,-0.0025077,0.036203
0.51273,1.4,1.7791e-08,1.7418e-08,1.758e-08,8.6116e-06,0.13674,0.23316,-0.037102,0.014167
0.41968,1.4,1.3602e-08,1.3391e-08,1.3476e-08,1.2677e-05,0.1592,0.16848,-0.023296,0.019848
0.67605,1.4,2.0086e-07,1.9471e-07,1.9769e-07,7.1947e-05,0.13985,0.23991,-0.0098797,0.034846
0.73776,1.4,1.8844e-07,1.8333e-07,1.854e-07,5.159e-05,0.11724,0.23115,-0.016009,0.025971
1.002,1.4,9.5557e-08,9.2438e-08,9.392e-08,2.5823e-05,0.14761,0.26546,0.0093442,0.045948
0.74278,1.4,3.2477e-08,3.1527e-08,3.193e-08,1.2451e-05,0.13524,0.19373,-0.033093,0.026918
0.36581,1.4,2.1207e-08,2.0885e-08,2.1029e-08,2.2982e-05,0.16318,0.22473,-0.029379,0.021504
0.75401,1.4,5.4479e-08,5.2421e-08,5.3015e-08,1.5971e-05,0.15301,0.24659,-0.037835,0.026262
0.60111,1.4,1.5087e-08,1.4842e-08,1.5006e-08,8.4205e-06,0.15078,0.21302,-0.018221,0.033589
0.74889,1.4,1.9961e-07,1.9323e-07,1.9584e-07,6.5177e-05,0.12742,0.2492,-0.019421,0.034634
0.96293,1.4,9.3362e-08,8.9672e-08,9.1115e-08,2.2876e-05,0.16224,0.24259,0.004911,0.049603
0.80899,1.4,1.4511e-07,1.3959e-07,1.412e-07,4.4416e-05,0.13973,0.25737,-0.026028,0.040022
0.83515,1.4,3.3095e-08,3.2016e-08,3.2404e-08,1.0465e-05,0.14118,0.21524,0.0087658,0.043256
0.86943,1.4,7.4095e-08,7.1334e-08,7.216e-08,2.1323e-05,0.14132,0.23457,-0.0033995,0.041471
0.70795,1.4,2.6133e-08,2.5616e-08,2.5939e-08,1.2343e-05,0.14166,0.16079,-0.01848,0.027935
0.97705,1.4,5.0472e-08,4.8884e-08,4.9547e-08,1.3818e-05,0.13681,0.25508,0.02797,0.056822
0.72693,1.4,1.1834e-08,1.155e-08,1.1668e-08,4.439e-06,0.1675,0.18603,0.0020356,0.042264
0.90138,1.4,1.2304e-07,1.1822e-07,1.196e-07,3.2387e-05,0.16451,0.20337,-0.016373,0.031179
0.9791,1.4,9.2914e-08,8.9765e-08,9.0872e-08,2.4108e-05,0.17498,0.26333,-0.0031302,0.044443
0.86284,1.4,3.1186e-08,3.0326e-08,3.0725e-08,1.0406e-05,0.15981,0.22905,-0.0017946,0.047449
0.69014,1.4,1.7118e-07,1.6685e-07,1.6834e-07,6.6533e-05,0.12228,0.1845,-0.020001,0.029013
0.76739,1.4,1.6142e-08,1.5606e-08,1.5787e-08,5.1556e-06,0.13108,0.19871,0.011787,0.036175
0.86541,1.4,5.7581e-08,5.5782e-08,5.6531e-08,1.8048e-05,0.17306,0.22507,0.0051655,0.042601
0.56506,1.4,1.0381e-07,1.0204e-07,1.0323e-07,5.5511e-05,0.13469,0.2129,-0.034625,0.020716
0.93949,1.4,6.2072e-08,5.9928e-08,6.0909e-08,1.7164e-05,0.16115,0.21596,0.016253,0.05423
0.78359,1.4,2.5805e-08,2.5075e-08,2.5355e-08,9.4862e-06,0.1792,0.19889,0.023778,0.048721
0.82744,1.4,1.7268e-07,1.6571e-07,1.681e-07,4.5711e-05,0.13717,0.22706,-0.020981,0.037466
0.65251,1.4,1.4496e-07,1.4174e-07,1.4367e-07,5.5745e-05,0.14974,0.17124,-0.0016971,0.036606
0.79463,1.4,2.869e-08,2.803e-08,2.8382e-08,1.1311e-05,0.16672,0.19603,0.0094091,0.04721
0.7714,1.4,3.2197e-08,3.1268e-08,3.1618e-08,1.1118e-05,0.13442,0.19201,-0.016295,0.022886
0.5212,1.4,3.322e-08,3.2628e-08,3.2946e-08,1.9444e-05,0.14185,0.18793,-0.023227,0.017085
0.67913,1.4,1.5859e-08,1.5517e-08,1.5679e-08,6.8581e-06,0.16188,0.2052,-0.023624,0.034492
0.89058,1.4,8.4339e-08,8.116e-08,8.2214e-08,2.298e-05,0.13988,0.22109,-0.0052086,0.043739
0.85416,1.4,3.2613e-08,3.1764e-08,3.2127e-08,1.1083e-05,0.17152,0.18286,0.0077401,0.03905
0.63487,1.4,2.382e-08,2.3306e-08,2.3519e-08,1.1384e-05,0.16286,0.22384,-0.030901,0.0237
0.68644,1.4,1.4747e-08,1.4398e-08,1.4549e-08,6.7152e-06,0.1678,0.17175,-0.015539,0.034928
0.56373,1.4,1.9541e-08,1.9048e-08,1.9215e-08,9.8048e-06,0.14966,0.24168,-0.035498,0.028963
0.67553,1.4,1.6553e-07,1.6123e-07,1.6349e-07,6.0519e-05,0.13858,0.18931,-0.035425,0.034003
0.76233,1.4,1.7025e-07,1.6581e-07,1.6845e-07,6.0918e-05,0.15982,0.19514,-0.0070343,0.032512
0.92887,1.4,1.0496e-07,1.0107e-07,1.0239e-07,2.7934e-05,0.1496,0.25116,0.016185,0.040166
0.59239,1.4,1.3826e-07,1.3588e-07,1.3763e-07,5.3692e-05,0.13495,0.1868,-0.028535,0.035075
0.61921,1.4,1.4263e-07,1.3981e-07,1.417e-07,5.3342e-05,0.14337,0.17816,-0.035469,0.036861
0.87823,1.4,4.8382e-08,4.6748e-08,4.7455e-08,1.5127e-05,0.14298,0.22133,-0.0075177,0.050894
0.68692,1.4,1.4579e-07,1.4335e-07,1.4501e-07,5.8131e-05,0.13198,0.16337,-0.034201,0.034972
0.71733,1.4,1.6002e-08,1.564e-08,1.5831e-08,6.6641e-06,0.16962,0.19258,-0.006446,0.036366
0.95114,1.4,8.7063e-08,8.4151e-08,8.538e-08,2.4088e-05,0.18464,0.22716,0.01186,0.046371
0.83663,1.4,4.6508e-08,4.5273e-08,4.5919e-08,1.6635e-05,0.17249,0.2314,0.0019405,0.039526
0.82304,1.4,6.0322e-08,5.8208e-08,5.8863e-08,1.7259e-05,0.13544,0.21079,-0.040685,0.019187
0.71007,1.4,1.3604e-08,1.3245e-08,1.3432e-08,5.5476e-06,0.13651,0.17513,-0.0062427,0.042907
0.56424,1.4,3.7525e-08,3.6705e-08,3.7032e-08,1.6523e-05,0.12714,0.20938,-0.029903,0.013484
0.50585,1.4,3.1913e-08,3.1287e-08,3.1639e-08,1.997e-05,0.15476,0.21823,-0.037689,0.017216
0.9494,1.4,1.1598e-07,1.1161e-07,1.1299e-07,2.8566e-05,0.17379,0.21677,0.012017,0.042737
0.71463,1.4,1.9443e-07,1.9132e-07,1.9334e-07,9.2606e-05,0.13966,0.2267,-0.02309,0.026579
0.55598,1.4,1.7355e-08,1.7072e-08,1.7275e-08,8.3163e-06,0.1501,0.19593,-0.032998,0.014393
0.69067,1.4,3.0189e-08,2.9396e-08,2.9789e-08,1.1929e-05,0.12605,0.21306,-0.042856,0.029058
0.51318,1.4,1.7674e-08,1.7315e-08,1.7485e-08,1.0986e-05,0.1597,0.21685,-0.0087371,0.026826
0.80651,1.4,1.5221e-07,1.492e-07,1.5146e-07,5.4285e-05,0.16599,0.21204,-0.017532,0.03478
0.75187,1.4,2.085e-08,2.0363e-08,2.0605e-08,7.9962e-06,0.11899,0.21272,-0.036884,0.027965
0.80791,1.4,4.3169e-08,4.189e-08,4.2305e-08,1.4039e-05,0.17033,0.24755,0.0041327,0.04209
0.84603,1.4,1.9423e-07,1.8818e-07,1.9025e-07,4.6094e-05,0.14896,0.19279,-0.032277,0.027673
0.92922,1.4,4.4843e-08,4.3339e-08,4.4085e-08,1.3219e-05,0.18732,0.24219,0.027144,0.058992
0.83656,1.4,4.6275e-08,4.4701e-08,4.5365e-08,1.4458e-05,0.15596,0.2406,-0.0053436,0.050138
0.64619,1.4,3.0959e-08,3.0077e-08,3.0417e-08,1.3678e-05,0.16682,0.18156,-0.016238,0.023767
0.58184,1.4,1.6253e-08,1.598e-08,1.6147e-08,7.6745e-06,0.13019,0.17335,-0.055228,0.02241
0.70715,1.4,1.6374e-08,1.6062e-08,1.6235e-08,7.0542e-06,0.17099,0.23314,-0.017029,0.037473
0.66009,1.4,1.5826e-07,1.5493e-07,1.568e-07,5.5882e-05,0.11771,0.16671,-0.016595,0.029778
0.71906,1.4,2.0212e-07,1.9568e-07,1.9828e-07,6.8451e-05,0.1649,0.20434,-0.016667,0.030664
0.75616,1.4,2.316e-08,2.239e-08,2.2696e-08,7.7574e-06,0.14569,0.24332,-0.028485,0.027913
0.80188,1.4,1.5966e-07,1.5561e-07,1.5777e-07,4.8188e-05,0.13991,0.22744,-0.009319,0.032619
0.72365,1.4,2.3952e-08,2.3218e-08,2.3543e-08,9.5225e-06,0.15118,0.24897,-0.036255,0.029844
0.54398,1.4,5.7011e-08,5.6159e-08,5.6692e-08,4.1519e-05,0.17005,0.15429,-0.022072,0.02972
0.92582,1.4,1.2136e-07,1.1645e-07,1.1818e-07,3.069e-05,0.14551,0.26882,0.010972,0.041094
0.77838,1.4,1.4783e-08,1.4408e-08,1.4585e-08,5.4852e-06,0.15075,0.2174,-0.0073767,0.041987
0.83792,1.4,2.76e-08,2.6931e-08,2.7306e-08,9.8041e-06,0.13634,0.23156,0.014726,0.050777
0.64963,1.4,1.7706e-07,1.7304e-07,1.7483e-07,6.6929e-05,0.13216,0.18039,-0.021913,0.028434
0.76231,1.4,2.1323e-07,2.0506e-07,2.0757e-07,5.8944e-05,0.16226,0.20058,-0.024244,0.027866
0.81704,1.4,4.3983e-08,4.2384e-08,4.2906e-08,1.3112e-05,0.13638,0.26664,-0.0083529,0.035381
0.83503,1.4,4.3083e-08,4.1599e-08,4.2292e-08,1.3771e-05,0.1408,0.2471,0.0058333,0.046486
0.55018,1.4,2.9439e-08,2.8912e-08,2.9264e-08,1.7916e-05,0.12474,0.18698,-0.025883,0.019884
0.74661,1.4,1.8668e-08,1.8045e-08,1.829e-08,6.7853e-06,0.15972,0.23999,-0.021974,0.035904
0.9279,1.4,4.5627e-08,4.3903e-08,4.4629e-08,1.3622e-05,0.18948,0.24164,0.026492,0.053859
0.87142,1.4,5.9582e-08,5.7659e-08,5.8399e-08,1.7342e-05,0.13905,0.23269,0.016714,0.048253
0.7799,1.4,3.0501e-08,2.9596e-08,3.0034e-08,1.0603e-05,0.13692,0.25515,0.00037102,0.049582
0.6142,1.4,1.3154e-07,1.2845e-07,1.3027e-07,5.1755e-05,0.16642,0.20206,-0.0086203,0.04191
0.98919,1.4,1.0057e-07,9.6485e-08,9.806e-08,2.4885e-05,0.16227,0.2329,-0.0029867,0.04787
0.83345,1.4,8.5917e-08,8.2975e-08,8.3934e-08,2.5053e-05,0.14887,0.24162,-0.014471,0.030982
0.55219,1.4,1.4918e-08,1.464e-08,1.4824e-08,9.0609e-06,0.15548,0.20785,-0.023189,0.034728
0.7078,1.4,1.7504e-07,1.7228e-07,1.7395e-07,6.7335e-05,0.1183,0.19045,-0.017184,0.028062
0.8417,1.4,3.7428e-08,3.6631e-08,3.7207e-08,1.4338e-05,0.14468,0.18541,-0.010106,0.042896
0.56868,1.4,1.0599e-07,1.0416e-07,1.0534e-07,6.198e-05,0.16089,0.1675,-0.018638,0.040719
0.65702,1.4,4.3648e-08,4.2437e-08,4.2928e-08,1.9437e-05,0.14077,0.18668,-0.033522,0.01955
0.54242,1.4,9.2078e-08,9.0055e-08,9.1158e-08,5.4442e-05,0.15611,0.18962,-0.036566,0.025487
0.5838,1.4,3.7719e-08,3.6747e-08,3.7098e-08,1.7863e-05,0.13316,0.21546,-0.043097,0.022102
0.88809,1.4,1.3988e-07,1.3451e-07,1.3598e-07,3.4952e-05,0.15204,0.27347,-0.017441,0.028204
0.80757,1.4,2.8399e-08,2.7625e-08,2.788e-08,9.7854e-06,0.14578,0.23855,0.0052282,0.042818
0.8602,1.4,3.213e-08,3.1314e-08,3.1756e-08,1.1106e-05,0.1749,0.19602,0.0045532,0.044238
0.68245,1.4,1.4583e-08,1.4284e-08,1.4441e-08,6.9969e-06,0.15145,0.23664,0.0015373,0.039087
0.65025,1.4,1.4083e-08,1.3686e-08,1.3807e-08,5.7526e-06,0.17043,0.2302,0.018248,0.037077
0.78472,1.4,1.8934e-07,1.8461e-07,1.8695e-07,6.4821e-05,0.12422,0.21317,-0.027801,0.032574
0.88951,1.4,1.5242e-07,1.4711e-07,1.4878e-07,3.6658e-05,0.16852,0.25636,-0.014154,0.027145
0.70815,1.4,1.5901e-07,1.5539e-07,1.5746e-07,6.072e-05,0.13275,0.18422,-0.02251,0.033642
0.62057,1.4,1.8196e-07,1.7865e-07,1.8079e-07,8.2473e-05,0.1706,0.1966,-0.0098671,0.026886
0.59249,1.4,1.464e-07,1.4418e-07,1.4571e-07,5.3705e-05,0.15448,0.19226,-0.0010901,0.033044
0.83062,1.4,3.712e-08,3.5887e-08,3.6406e-08,1.1383e-05,0.14346,0.20957,-0.045895,0.026773
0.6213,1.4,1.3372e-08,1.2998e-08,1.3139e-08,5.7574e-06,0.15745,0.18711,-0.0065524,0.037769
0.67434,1.4,4.1701e-08,4.0822e-08,4.1381e-08,1.8799e-05,0.14921,0.22453,-0.046706,0.029385
0.7206,1.4,1.4347e-07,1.3992e-07,1.4138e-07,5.2694e-05,0.15782,0.17799,-0.025972,0.035675
0.83007,1.4,7.0904e-08,6.8236e-08,6.938e-08,2.1484e-05,0.17373,0.2538,-0.0087472,0.039187
0.73625,1.4,1.5999e-08,1.5467e-08,1.563e-08,5.8504e-06,0.16894,0.22711,-0.009915,0.035875
0.634,1.4,1.9156e-07,1.8698e-07,1.8916e-07,7.6314e-05,0.1608,0.22738,-0.0056586,0.029594
0.7157,1.4,3.7444e-08,3.6013e-08,3.6436e-08,1.0583e-05,0.15131,0.21283,-0.037957,0.019101
0.60733,1.4,1.3145e-07,1.2816e-07,1.2982e-07,5.229e-05,0.17739,0.18202,-0.023404,0.038232
0.8335,1.4,2.9185e-08,2.8227e-08,2.856e-08,9.2547e-06,0.14726,0.24552,-0.032281,0.025001
0.66798,1.4,2.6791e-08,2.6412e-08,2.6698e-08,1.4666e-05,0.16779,0.18766,-0.013922,0.025329
0.61597,1.4,1.1042e-07,1.0858e-07,1.0975e-07,5.3384e-05,0.15613,0.2083,-0.025217,0.040292
0.75487,1.4,3.0586e-08,2.962e-08,2.9998e-08,1.1122e-05,0.13096,0.24238,-0.039995,0.024245
0.97748,1.4,6.8186e-08,6.5482e-08,6.6418e-08,1.7115e-05,0.17951,0.22597,0.033237,0.053401
0.64546,1.4,1.3162e-08,1.2913e-08,1.3043e-08,6.8318e-06,0.1548,0.20446,-0.0050052,0.036586
0.6769,1.4,1.5877e-07,1.5505e-07,1.5727e-07,5.8036e-05,0.1338,0.18571,-0.0079534,0.034232
0.57578,1.4,1.6614e-07,1.6321e-07,1.6524e-07,6.4156e-05,0.12848,0.19368,-0.035134,0.030729
0.67485,1.4,4.1871e-08,4.1176e-08,4.1719e-08,1.8727e-05,0.13276,0.21203,-0.038023,0.02579
0.77384,1.4,1.5091e-08,1.4775e-08,1.4923e-08,5.751e-06,0.14305,0.20081,-0.0030171,0.038252
0.71578,1.4,1.3849e-08,1.3393e-08,1.361e-08,5.3411e-06,0.15515,0.21283,-0.032433,0.04626
0.77656,1.4,3.6194e-08,3.5207e-08,3.5759e-08,1.4303e-05,0.14488,0.2188,0.0084399,0.045666
0.88991,1.4,4.5282e-08,4.4092e-08,4.4759e-08,1.4753e-05,0.15467,0.21611,0.00090395,0.040257
0.66862,1.4,1.5591e-08,1.5223e-08,1.5362e-08,6.6833e-06,0.14253,0.20616,-0.023539,0.033754
0.61408,1.4,3.9685e-08,3.8658e-08,3.9033e-08,1.8685e-05,0.13427,0.21798,-0.013037,0.018464
0.63883,1.4,1.6643e-07,1.6289e-07,1.6471e-07,6.7919e-05,0.12172,0.19751,-0.019161,0.030787
0.54134,1.4,9.356e-08,9.1877e-08,9.3046e-08,5.7977e-05,0.15159,0.20229,-0.030918,0.022065
1.1056,1.4,7.6128e-08,7.3257e-08,7.4334e-08,1.7127e-05,0.17495,0.24892,0.038379,0.059053
0.61493,1.4,4.2446e-08,4.127e-08,4.1768e-08,2.0202e-05,0.1227,0.22518,-0.03668,0.023284
0.64618,1.4,1.8167e-07,1.7729e-07,1.7968e-07,8.0393e-05,0.12483,0.20157,-0.026301,0.029953
0.58477,1.4,1.3586e-07,1.3371e-07,1.3543e-07,5.5549e-05,0.16478,0.15994,-0.024154,0.036247
0.73175,1.4,1.5595e-08,1.5213e-08,1.5402e-08,6.5105e-06,0.16014,0.24848,-0.010011,0.040204
0.80678,1.4,5.6229e-08,5.4488e-08,5.5041e-08,1.8669e-05,0.16487,0.23342,-0.00055525,0.03224
0.8342,1.4,8.2946e-08,7.9916e-08,8.0994e-08,2.2809e-05,0.17394,0.27044,-0.0014786,0.043382
0.55767,1.4,1.6769e-08,1.6407e-08,1.6543e-08,9.3421e-06,0.1355,0.22272,-0.0072734,0.028207
0.7439,1.4,3.368e-08,3.294e-08,3.3406e-08,1.2835e-05,0.16111,0.21963,0.024294,0.04904
0.5327,1.4,1.6853e-07,1.654e-07,1.6703e-07,0.00011276,0.13926,0.18026,-0.02609,0.020877
0.96528,1.4,1.1473e-07,1.1069e-07,1.1193e-07,2.7095e-05,0.14362,0.26269,-0.0028511,0.038629
0.87862,1.4,1.0561e-07,1.0203e-07,1.0314e-07,2.7603e-05,0.1501,0.20138,-0.014718,0.03019
0.62218,1.4,1.8244e-08,1.777e-08,1.7925e-08,7.9635e-06,0.14462,0.25025,-0.019682,0.031726
0.72804,1.4,1.3792e-08,1.3416e-08,1.355e-08,5.3835e-06,0.15514,0.23232,-0.0075188,0.039067
0.75347,1.4,1.2884e-08,1.2637e-08,1.2773e-08,4.9404e-06,0.18069,0.17932,-0.0072398,0.043341
0.73317,1.4,1.2974e-08,1.2659e-08,1.2795e-08,5.1654e-06,0.16654,0.24348,0.0071487,0.042569
0.57995,1.4,1.6528e-08,1.6287e-08,1.6442e-08,8.9496e-06,0.15932,0.19168,-0.013403,0.029793
0.68706,1.4,1.3786e-08,1.3413e-08,1.3608e-08,5.8696e-06,0.16142,0.22683,-0.0032976,0.044561
0.53494,1.4,1.2132e-07,1.1937e-07,1.205e-07,4.7061e-05,0.16592,0.19467,-0.023806,0.032395
0.46568,1.4,7.0345e-08,6.9378e-08,6.9895e-08,6.0587e-05,0.15107,0.16833,-0.022426,0.025189
0.71058,1.4,1.4115e-08,1.3826e-08,1.3998e-08,6.0991e-06,0.13801,0.17237,-0.0090694,0.041599
0.43451,1.4,1.6613e-08,1.633e-08,1.6472e-08,1.2142e-05,0.12192,0.2009,-0.046796,0.024853
0.45341,1.4,3.8984e-08,3.8079e-08,3.8439e-08,2.0573e-05,0.13726,0.21686,-0.051978,0.010881
0.95828,1.4,8.5752e-08,8.2502e-08,8.3746e-08,2.1722e-05,0.16014,0.22087,0.006835,0.050694
0.65604,1.4,3.4489e-08,3.3946e-08,3.4325e-08,1.6216e-05,0.15889,0.22697,-0.014455,0.024967
0.99982,1.4,1.2963e-07,1.2455e-07,1.2637e-07,3.2131e-05,0.15476,0.23673,0.0059547,0.040775
0.64202,1.4,1.6494e-07,1.6177e-07,1.6395e-07,6.6834e-05,0.12826,0.18495,-0.037925,0.032324
0.60914,1.4,4.5112e-08,4.4017e-08,4.465e-08,2.2874e-05,0.14677,0.2301,-0.034469,0.023281
0.92496,1.4,8.7943e-08,8.4543e-08,8.568e-08,2.4028e-05,0.17867,0.27836,0.0068959,0.044032
0.86439,1.4,1.8698e-07,1.8014e-07,1.8278e-07,5.4814e-05,0.12926,0.2078,-0.012902,0.031856
0.74381,1.4,2.5001e-08,2.4227e-08,2.4476e-08,8.5902e-06,0.11698,0.21669,-0.004104,0.022689
0.43754,1.4,1.0072e-08,9.9174e-09,1.0023e-08,9.0909e-06,0.14084,0.21274,-0.01765,0.028029
0.80594,1.4,2.0526e-07,1.9722e-07,1.997e-07,5.2577e-05,0.13428,0.2497,-0.019258,0.028048
0.87867,1.4,1.0844e-07,1.0475e-07,1.0597e-07,2.9508e-05,0.17163,0.243,-0.0012851,0.037461
0.8818,1.4,6.4544e-08,6.2635e-08,6.3494e-08,1.9767e-05,0.13145,0.21297,-0.014505,0.043851
0.86442,1.4,7.5575e-08,7.2804e-08,7.3814e-08,2.2606e-05,0.1739,0.26026,0.0027369,0.038098
0.91265,1.4,4.9054e-08,4.764e-08,4.8288e-08,1.4316e-05,0.17201,0.26527,0.022763,0.053781
0.59638,1.4,1.1538e-07,1.1337e-07,1.1463e-07,5.3105e-05,0.14734,0.19348,-0.012044,0.040248
0.62857,1.4,2.5942e-08,2.5308e-08,2.5607e-08,8.9936e-06,0.1602,0.16204,-0.052947,0.015729
0.82883,1.4,3.4394e-08,3.3403e-08,3.3892e-08,1.1092e-05,0.13215,0.23015,-0.011135,0.042764
0.68872,1.4,3.1267e-08,3.0556e-08,3.099e-08,1.3858e-05,0.16313,0.21722,-0.028401,0.029723
0.45845,1.4,1.6088e-08,1.5867e-08,1.5989e-08,1.1299e-05,0.15179,0.18213,-0.020214,0.023862
1.0373,1.4,1.0581e-07,1.017e-07,1.0319e-07,2.4151e-05,0.17458,0.2412,0.00016913,0.049188
0.6345,1.4,3.5943e-08,3.4951e-08,3.54e-08,1.6771e-05,0.13657,0.20712,-0.028666,0.02462
0.80501,1.4,7.3573e-08,7.0755e-08,7.1603e-08,1.9952e-05,0.12795,0.25709,-0.048072,0.020642
0.62437,1.4,1.997e-08,1.942e-08,1.9635e-08,8.5336e-06,0.15386,0.24697,-0.033334,0.032889
0.80312,1.4,4.313e-08,4.1738e-08,4.2221e-08,1.3886e-05,0.176,0.2475,0.0020482,0.037683
0.91555,1.4,8.66e-08,8.3253e-08,8.4403e-08,2.388e-05,0.16888,0.24517,-0.026348,0.03854
0.51756,1.4,1.4456e-07,1.4225e-07,1.4394e-07,9.3865e-06,0.17341,0.20066,-0.045667,0.030335
0.88904,1.4,1.0625e-07,1.0222e-07,1.0339e-07,2.8024e-05,0.16348,0.22658,-0.021507,0.035663
0.81898,1.4,1.6661e-07,1.6193e-07,1.6401e-07,5.4085e-05,0.1418,0.18071,-0.023753,0.031895
0.54766,1.4,1.6597e-08,1.6304e-08,1.6459e-08,1.0093e-05,0.15431,0.22534,-0.034127,0.028777
0.83463,1.4,1.2314e-07,1.189e-07,1.2057e-07,3.5013e-05,0.14093,0.24698,0.0019286,0.031802
0.73571,1.4,1.9297e-07,1.8954e-07,1.9144e-07,7.1721e-05,0.14893,0.17393,-0.036013,0.028316
0.57901,1.4,1.1726e-07,1.1547e-07,1.1687e-07,5.221e-05,0.16339,0.18004,0.0039749,0.040248
0.75237,1.4,2.0851e-07,2.0166e-07,2.0389e-07,6.2013e-05,0.15356,0.22332,-0.011897,0.02822
0.77558,1.4,1.9026e-07,1.8421e-07,1.8648e-07,6.4045e-05,0.16124,0.21171,-0.019559,0.026826
0.81332,1.4,1.6497e-07,1.5923e-07,1.6179e-07,4.7882e-05,0.15985,0.1912,-0.017824,0.037189
0.81727,1.4,1.5731e-07,1.5232e-07,1.5467e-07,4.9274e-05,0.14173,0.19732,-0.017724,0.040081
0.62914,1.4,4.66e-08,4.5717e-08,4.6263e-08,2.0162e-05,0.14777,0.1866,-0.046995,0.020269
0.79739,1.4,1.7075e-08,1.6392e-08,1.6583e-08,5.213e-06,0.13971,0.26558,-0.02042,0.035563
0.77072,1.4,1.8824e-08,1.8292e-08,1.848e-08,6.9356e-06,0.13365,0.25241,-0.004456,0.0332
0.79002,1.4,2.9278e-08,2.8593e-08,2.8875e-08,1.0791e-05,0.15498,0.20829,0.020774,0.041966
0.51487,1.4,1.2164e-07,1.1903e-07,1.202e-07,3.9532e-05,0.17106,0.21413,-0.011127,0.032454
0.93467,1.4,1.1159e-07,1.0731e-07,1.0895e-07,2.8789e-05,0.14842,0.22284,-0.0033171,0.039588
0.57995,1.4,1.6192e-07,1.585e-07,1.6033e-07,7.7862e-05,0.13864,0.16577,-0.032918,0.026112
0.57943,1.4,1.795e-07,1.7655e-07,1.7862e-07,7.6222e-05,0.15323,0.17475,-0.014284,0.028504
0.85357,1.4,1.3828e-07,1.3329e-07,1.3484e-07,3.8609e-05,0.16517,0.21394,0.0051717,0.029708
0.50468,1.4,3.0819e-08,3.0395e-08,3.0641e-08,1.8882e-05,0.15731,0.19867,-0.038857,0.013831
0.61119,1.4,3.859e-08,3.7661e-08,3.8092e-08,1.9789e-05,0.14921,0.20785,-0.013292,0.020965
0.75691,1.4,1.9219e-08,1.857e-08,1.8769e-08,6.6036e-06,0.17352,0.2159,-0.021216,0.033343
0.76586,1.4,1.7785e-07,1.7372e-07,1.7625e-07,5.9401e-05,0.14042,0.24256,-0.0091442,0.031975
0.92746,1.4,6.2806e-08,6.0761e-08,6.1508e-08,1.7635e-05,0.13161,0.25792,-0.011671,0.04611
0.9431,1.4,8.9745e-08,8.697e-08,8.8327e-08,2.6382e-05,0.16089,0.19585,0.013438,0.04386
0.814,1.4,1.7189e-07,1.6539e-07,1.6798e-07,5.1476e-05,0.13983,0.20795,-0.026413,0.035197
0.68344,1.4,1.7833e-08,1.7508e-08,1.7681e-08,7.753e-06,0.1365,0.20097,0.0082438,0.030959
0.54902,1.4,1.1886e-07,1.1709e-07,1.1811e-07,4.8083e-05,0.12708,0.18207,-0.0020674,0.032108
0.62064,1.4,1.5272e-07,1.4972e-07,1.5155e-07,5.602e-05,0.15035,0.17345,0.0031063,0.034244
0.66057,1.4,1.121e-07,1.1073e-07,1.1162e-07,5.0976e-05,0.13952,0.20457,-0.007696,0.039886
0.86132,1.4,6.7778e-08,6.5387e-08,6.6243e-08,2.0067e-05,0.15931,0.25822,-0.00088036,0.041754
0.59891,1.4,4.2929e-08,4.1802e-08,4.2311e-08,2.041e-05,0.14167,0.20155,-0.030367,0.01844
