0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.84358,1.4,3.2524e-08,3.1744e-08,3.2137e-08,1.1184e-05,0.17926,0.2002,0.0043707,0.041345
0.8449,1.4,3.9393e-08,3.8315e-08,3.878e-08,1.2845e-05,0.16394,0.19602,0.0065288,0.050081
0.58868,1.4,4.1304e-08,4.0773e-08,4.1164e-08,2.0888e-05,0.15949,0.20289,-0.037987,0.01683
0.71383,1.4,2.0465e-07,1.9913e-07,2.0114e-07,6.7784e-05,0.12588,0.23543,-0.034032,0.031786
0.75017,1.4,1.8208e-08,1.7627e-08,1.7826e-08,6.5262e-06,0.16212,0.22706,-0.021189,0.035023
0.60816,1.4,3.7998e-08,3.733e-08,3.7798e-08,2.1293e-05,0.16075,0.18273,-0.050808,0.019805
0.60062,1.4,2.0415e-07,1.9865e-07,2.0064e-07,7.9246e-05,0.16099,0.23896,-0.01682,0.026958
0.64722,1.4,4.2013e-08,4.1066e-08,4.1635e-08,2.1543e-05,0.15704,0.2018,-0.048324,0.024327
0.79761,1.4,2.0458e-08,1.9883e-08,2.0132e-08,7.0352e-06,0.12215,0.20062,-0.01173,0.028244
0.56348,1.4,1.0528e-07,1.0334e-07,1.047e-07,6.1176e-05,0.17343,0.22536,-0.014389,0.042255
0.67937,1.4,2.0195e-08,1.9543e-08,1.9799e-08,7.9788e-06,0.1519,0.2437,-0.010058,0.034071
0.50185,1.4,3.6578e-08,3.5823e-08,3.6167e-08,2.1012e-05,0.12386,0.2055,-0.0425,0.014159
0.75217,1.4,1.8719e-07,1.8269e-07,1.8454e-07,6.8741e-05,0.13521,0.18317,-0.018078,0.025334
0.70835,1.4,1.971e-07,1.9177e-07,1.942e-07,7.821e-05,0.16668,0.1971,-0.018454,0.027836
0.41067,1.4,2.2836e-08,2.2281e-08,2.2539e-08,4.5932e-05,0.1394,0.15875,-0.059995,0.0040388
0.81267,1.4,4.6885e-08,4.5808e-08,4.639e-08,1.836e-05,0.14275,0.22659,0.013467,0.036218
0.7463,1.4,1.7022e-07,1.6659e-07,1.6884e-07,6.1172e-05,0.12755,0.20145,-0.013236,0.033298
0.82846,1.4,4.0975e-08,3.9524e-08,4.0085e-08,1.3382e-05,0.16799,0.26803,0.004784,0.041222
0.65035,1.4,4.3019e-08,4.2084e-08,4.2616e-08,2.2034e-05,0.14123,0.2052,-0.03609,0.021343
0.90053,1.4,8.7709e-08,8.4882e-08,8.6039e-08,2.452e-05,0.16933,0.21868,0.001375,0.041737
0.525,1.4,1.5794e-07,1.544e-07,1.5579e-07,4.799e-05,0.12413,0.17266,-0.029673,0.022901
0.9497,1.4,7.2649e-08,7.0587e-08,7.1557e-08,2.0965e-05,0.18073,0.2417,0.014007,0.04879
0.44576,1.4,1.5133e-07,1.4901e-07,1.5047e-07,0.00012833,0.1236,0.20526,-0.042561,0.017764
0.63573,1.4,1.8644e-07,1.8081e-07,1.8321e-07,6.5362e-05,0.15891,0.1951,-0.026487,0.032271
0.75591,1.4,1.1556e-08,1.1333e-08,1.1494e-08,4.7011e-06,0.1715,0.18074,-0.011318,0.050042
0.69921,1.4,1.4832e-08,1.4545e-08,1.4695e-08,6.6044e-06,0.17777,0.23462,-0.013692,0.039677
0.50788,1.4,1.1595e-07,1.1397e-07,1.151e-07,6.3542e-05,0.14473,0.18981,-0.038393,0.019371
0.72229,1.4,1.4449e-08,1.4061e-08,1.4239e-08,5.8866e-06,0.13232,0.24676,-0.024426,0.041713
0.48972,1.4,1.8093e-08,1.7804e-08,1.798e-08,1.3523e-05,0.14946,0.20603,-0.054769,0.019983
0.5755,1.4,2.0681e-07,2.0239e-07,2.0412e-07,9.5574e-05,0.14491,0.2307,-0.035706,0.02329
0.76115,1.4,1.5553e-07,1.5154e-07,1.5328e-07,5.5746e-05,0.15637,0.22363,-0.016679,0.036627
0.84115,1.4,3.0261e-08,2.9229e-08,2.9655e-08,8.7446e-06,0.16438,0.19118,-0.02781,0.02811
0.82906,1.4,5.1918e-08,5.0162e-08,5.0813e-08,1.6842e-05,0.16154,0.25451,-0.0026172,0.043175
0.80707,1.4,3.4166e-08,3.291e-08,3.3399e-08,1.0002e-05,0.12783,0.26137,-0.019997,0.037757
0.55008,1.4,1.8954e-07,1.8533e-07,1.8719e-07,6.2545e-05,0.17111,0.20124,-0.027951,0.02401
0.63547,1.4,1.9157e-08,1.8597e-08,1.8765e-08,7.6301e-06,0.15612,0.25041,-0.02053,0.030898
0.85827,1.4,3.2534e-08,3.1511e-08,3.1949e-08,1.0891e-05,0.14853,0.24425,-0.0076648,0.043906
0.8918,1.4,4.5282e-08,4.4057e-08,4.4685e-08,1.4041e-05,0.15142,0.25665,-0.0011028,0.044043
0.92852,1.4,8.2883e-08,8.0423e-08,8.1689e-08,2.2964e-05,0.1724,0.23915,-0.013026,0.04368
0.88208,1.4,3.3411e-08,3.2632e-08,3.3044e-08,1.0927e-05,0.13811,0.20534,0.012877,0.047579
0.55702,1.4,1.2329e-07,1.2093e-07,1.2232e-07,4.9342e-05,0.13464,0.19138,-0.039704,0.030395
0.86627,1.4,4.3976e-08,4.2381e-08,4.3013e-08,1.3665e-05,0.13026,0.25994,-0.0040239,0.03864
0.5864,1.4,2.0591e-08,2.007e-08,2.0307e-08,9.8567e-06,0.1738,0.24449,-0.027829,0.031889
0.76673,1.4,1.8616e-07,1.8128e-07,1.8402e-07,6.4842e-05,0.14576,0.23398,-0.013213,0.032076
0.53256,1.4,3.7717e-08,3.676e-08,3.7262e-08,2.034e-05,0.1368,0.22723,-0.03427,0.022893
0.71095,1.4,4.3713e-08,4.2723e-08,4.3345e-08,1.7535e-05,0.15791,0.23441,-0.035726,0.024461
0.63489,1.4,1.8236e-07,1.7982e-07,1.8209e-07,8.9119e-05,0.12835,0.20426,-0.02805,0.03002
0.83163,1.4,4.6223e-08,4.4963e-08,4.5564e-08,1.4426e-05,0.13871,0.22456,-0.0048071,0.036726
0.65919,1.4,2.5517e-08,2.4956e-08,2.5246e-08,1.2132e-05,0.14245,0.16516,-0.021864,0.025605
0.70942,1.4,1.6812e-07,1.6479e-07,1.6694e-07,5.989e-05,0.16322,0.21708,-0.018116,0.035278
0.82172,1.4,1.4354e-08,1.3831e-08,1.3977e-08,4.2371e-06,0.13052,0.2296,-0.0041056,0.035194
0.87921,1.4,4.9241e-08,4.7653e-08,4.8264e-08,1.5427e-05,0.15131,0.20167,0.0030111,0.049994
0.55976,1.4,1.5562e-07,1.5371e-07,1.55e-07,5.6805e-05,0.16936,0.16596,-0.03834,0.025628
0.62393,1.4,1.6497e-08,1.6224e-08,1.6388e-08,7.7351e-06,0.1682,0.20825,-0.010507,0.032837
0.70064,1.4,1.5138e-08,1.4723e-08,1.4882e-08,6.0254e-06,0.16881,0.19145,0.0048476,0.038245
0.49693,1.4,3.3372e-08,3.2876e-08,3.3102e-08,3.7997e-05,0.11941,0.21751,-0.040853,0.0063723
0.59006,1.4,3.6122e-08,3.5609e-08,3.6009e-08,2.0729e-05,0.15652,0.162,-0.022498,0.019701
0.79514,1.4,3.4278e-08,3.3216e-08,3.3649e-08,1.1897e-05,0.17004,0.22945,0.018242,0.044547
0.92936,1.4,7.2023e-08,6.9318e-08,7.0215e-08,1.8007e-05,0.15334,0.24734,0.022305,0.049022
0.71903,1.4,1.4456e-08,1.3979e-08,1.41e-08,5.0213e-06,0.16723,0.24017,0.00034473,0.037829
0.64538,1.4,4.5027e-08,4.4087e-08,4.4608e-08,2.1832e-05,0.13131,0.23417,-0.023584,0.020743
0.58834,1.4,2.8803e-08,2.844e-08,2.865e-08,1.4681e-05,0.16479,0.19431,-0.018573,0.021032
0.66151,1.4,2.6959e-08,2.6219e-08,2.6475e-08,1.2196e-05,0.16435,0.17705,-0.031936,0.023023
0.53551,1.4,1.324e-07,1.2977e-07,1.3091e-07,4.7198e-05,0.15539,0.17147,-0.02465,0.029636
0.86177,1.4,9.8577e-08,9.5016e-08,9.6316e-08,2.6816e-05,0.16514,0.23615,-0.013493,0.038503
0.49867,1.4,8.6212e-08,8.4739e-08,8.5672e-08,4.8162e-05,0.13498,0.16141,-0.033186,0.022304
0.5586,1.4,2.764e-08,2.7132e-08,2.7459e-08,1.6114e-05,0.16916,0.19124,-0.033378,0.02253
0.49894,1.4,3.2462e-08,3.1945e-08,3.2269e-08,2.1046e-05,0.14616,0.17103,-0.04681,0.017977
0.87463,1.4,2.8625e-08,2.7724e-08,2.8057e-08,8.2833e-06,0.12028,0.22535,-0.023482,0.028031
0.61079,1.4,1.7345e-08,1.7061e-08,1.7238e-08,9.3194e-06,0.14739,0.20234,0.002378,0.030139
0.91051,1.4,8.0493e-08,7.7778e-08,7.8853e-08,2.3313e-05,0.13091,0.19458,0.0014861,0.037159
0.75893,1.4,1.6036e-08,1.5609e-08,1.5785e-08,5.64e-06,0.16386,0.21893,-0.0091243,0.037988
1.0188,1.4,1.5247e-07,1.466e-07,1.49e-07,3.7562e-05,0.135,0.21323,-0.030589,0.037832
0.88029,1.4,1.5109e-08,1.4569e-08,1.4768e-08,4.1271e-06,0.12703,0.1968,-0.0084763,0.028633
0.73505,1.4,1.4119e-08,1.382e-08,1.3955e-08,5.7231e-06,0.13325,0.2431,0.010044,0.039188
0.88537,1.4,9.834e-08,9.4568e-08,9.5848e-08,2.8228e-05,0.14063,0.20979,0.011022,0.038059
0.63692,1.4,1.4191e-07,1.398e-07,1.4169e-07,5.4225e-05,0.1709,0.21401,0.0061199,0.039461
0.79304,1.4,1.9334e-07,1.8605e-07,1.8803e-07,5.7704e-05,0.15606,0.20645,-0.013733,0.03098
0.77947,1.4,6.294e-08,6.0705e-08,6.1383e-08,1.8667e-05,0.13877,0.23901,-0.038799,0.025088
0.55425,1.4,1.002e-07,9.8432e-08,9.943e-08,5.2261e-05,0.16927,0.16644,-0.0097621,0.037461
0.65466,1.4,4.1505e-08,4.0721e-08,4.1139e-08,1.7999e-05,0.14616,0.17011,-0.040862,0.021233
0.56226,1.4,1.7737e-07,1.7336e-07,1.7494e-07,7.7211e-05,0.15137,0.16657,-0.0068198,0.021088
0.86967,1.4,1.6093e-07,1.5598e-07,1.5801e-07,4.6594e-05,0.11968,0.20943,-0.012774,0.034398
0.66871,1.4,1.4474e-07,1.4162e-07,1.4372e-07,5.8655e-05,0.14178,0.19296,-0.016098,0.038411
0.47185,1.4,1.3425e-07,1.3237e-07,1.3358e-07,1.3136e-05,0.16938,0.20954,-0.034841,0.020979
0.68822,1.4,1.9829e-08,1.9225e-08,1.9417e-08,7.197e-06,0.16684,0.25693,-0.014051,0.033685
1.0178,1.4,9.604e-08,9.2559e-08,9.3914e-08,2.39e-05,0.17043,0.21521,0.002686,0.049934
0.55894,1.4,7.8321e-08,7.7008e-08,7.8113e-08,5.3109e-05,0.14183,0.18542,-0.03243,0.0406
0.4618,1.4,3.3208e-08,3.2781e-08,3.2967e-08,3.7135e-05,0.17503,0.1914,-0.036523,0.0074504
0.84916,1.4,3.4103e-08,3.3004e-08,3.3477e-08,1.0989e-05,0.19001,0.23031,0.011737,0.049874
0.7159,1.4,1.6981e-07,1.6706e-07,1.6932e-07,5.6695e-05,0.16494,0.23359,-0.0024824,0.03496
0.91036,1.4,8.202e-08,7.8889e-08,8.0105e-08,2.1652e-05,0.15438,0.20764,-0.014254,0.049113
0.94066,1.4,6.0895e-08,5.8683e-08,5.9479e-08,1.6589e-05,0.15513,0.2549,0.019481,0.051327
0.8513,1.4,8.7203e-08,8.5186e-08,8.6258e-08,2.813e-05,0.15532,0.23131,-0.0065707,0.032619
0.60923,1.4,3.0279e-08,2.981e-08,3.0131e-08,1.7176e-05,0.1449,0.19284,-0.025072,0.023472
0.58458,1.4,1.6667e-07,1.6325e-07,1.6486e-07,5.5908e-05,0.15194,0.1866,-0.0093504,0.029209
0.82808,1.4,1.6791e-07,1.6231e-07,1.6441e-07,4.63e-05,0.13126,0.25519,-0.035788,0.031444
0.78568,1.4,3.4027e-08,3.2909e-08,3.3248e-08,9.6438e-06,0.14661,0.25198,-0.022079,0.019253
0.88396,1.4,3.8588e-08,3.7266e-08,3.7834e-08,1.246e-05,0.16354,0.2599,-0.019497,0.043181
0.94347,1.4,1.3119e-07,1.2624e-07,1.2781e-07,3.0916e-05,0.1707,0.2655,0.0025306,0.039972
0.62108,1.4,1.9224e-08,1.8746e-08,1.8944e-08,8.6944e-06,0.13565,0.20893,-0.025985,0.030671
0.48227,1.4,8.7747e-08,8.6481e-08,8.7313e-08,4.6673e-05,0.13549,0.17622,-0.031531,0.016679
0.66872,1.4,2.0365e-07,1.9803e-07,2.0027e-07,7.4338e-05,0.16848,0.2306,-0.034225,0.031303
0.4526,1.4,1.9068e-08,1.8773e-08,1.899e-08,1.6575e-05,0.13238,0.16501,-0.036777,0.02226
0.55765,1.4,1.5852e-08,1.5517e-08,1.5696e-08,1.0022e-05,0.15031,0.21545,-0.031829,0.031826
0.85235,1.4,3.387e-08,3.2866e-08,3.3324e-08,1.1707e-05,0.17726,0.23887,-0.0055073,0.045944
0.68772,1.4,4.1022e-08,3.9772e-08,4.0138e-08,1.6282e-05,0.16167,0.22963,-0.032213,0.017685
0.60822,1.4,1.0336e-07,1.0175e-07,1.0294e-07,5.6577e-05,0.1676,0.18494,-0.0052529,0.041925
0.99081,1.4,7.6222e-08,7.3491e-08,7.4613e-08,2.056e-05,0.14533,0.23738,0.017801,0.047715
0.61649,1.4,1.564e-08,1.5416e-08,1.558e-08,8.9517e-06,0.16811,0.19037,-0.013008,0.033403
0.70104,1.4,1.7131e-07,1.6677e-07,1.6881e-07,6.1977e-05,0.12219,0.17286,-0.039454,0.03056
0.51805,1.4,1.2158e-07,1.1992e-07,1.2093e-07,0.000103,0.15583,0.21616,-0.015325,0.015712
0.79468,1.4,3.8048e-08,3.6991e-08,3.7389e-08,1.2259e-05,0.13471,0.24923,0.020146,0.0459
0.77243,1.4,1.563e-07,1.5168e-07,1.5413e-07,5.6995e-05,0.15339,0.20468,-0.01952,0.041481
0.56224,1.4,7.0364e-08,6.9164e-08,6.9906e-08,4.1028e-05,0.1685,0.18995,-0.043835,0.029659
0.82012,1.4,4.7121e-08,4.5333e-08,4.5917e-08,1.4513e-05,0.14177,0.22768,0.0083323,0.044778
0.60548,1.4,3.9827e-08,3.8931e-08,3.9426e-08,2.1719e-05,0.16683,0.23529,-0.025674,0.021761
0.86308,1.4,3.3668e-08,3.2657e-08,3.3103e-08,1.1693e-05,0.14,0.21052,0.009089,0.045
0.90563,1.4,6.4438e-08,6.2031e-08,6.3037e-08,1.8942e-05,0.15679,0.23866,-0.015862,0.046923
0.55827,1.4,1.17e-07,1.1445e-07,1.1572e-07,5.204e-05,0.17108,0.18229,-0.014007,0.036394
0.983,1.4,7.4558e-08,7.1773e-08,7.2819e-08,1.9344e-05,0.15637,0.2566,0.010713,0.049159
0.58729,1.4,4.277e-08,4.1931e-08,4.2317e-08,2.1711e-05,0.14894,0.22071,-0.033844,0.015543
0.74008,1.4,1.4846e-08,1.4494e-08,1.4623e-08,5.3292e-06,0.15542,0.24826,0.016316,0.039226
0.69048,1.4,4.042e-08,3.9167e-08,3.9686e-08,1.4737e-05,0.15153,0.21577,-0.031016,0.021812
0.79072,1.4,2.5654e-08,2.4659e-08,2.4978e-08,8.3946e-06,0.15177,0.26259,-0.011162,0.024531
0.7702,1.4,1.9491e-07,1.8924e-07,1.9162e-07,6.9378e-05,0.13874,0.22344,-0.018511,0.02719
0.72197,1.4,1.8169e-07,1.7868e-07,1.8063e-07,8.6928e-05,0.15603,0.16746,-0.016848,0.027206
0.54448,1.4,1.9504e-07,1.9103e-07,1.9316e-07,0.00011908,0.15145,0.2165,-0.031428,0.024465
0.81783,1.4,3.0941e-08,2.9981e-08,3.0389e-08,1.0087e-05,0.15281,0.24499,0.009828,0.050761
0.76938,1.4,1.511e-07,1.4713e-07,1.4914e-07,4.916e-05,0.14064,0.18248,-0.014664,0.04141
0.78352,1.4,5.1531e-08,4.9896e-08,5.0419e-08,1.4982e-05,0.12478,0.24991,-0.022437,0.023462
0.84821,1.4,2.9122e-08,2.8494e-08,2.8799e-08,1.0092e-05,0.14148,0.20595,-0.0023728,0.04375
0.68898,1.4,1.9994e-08,1.9576e-08,1.9774e-08,9.2667e-06,0.16869,0.22512,-0.023663,0.031222
0.65847,1.4,1.5624e-07,1.5308e-07,1.5524e-07,5.7768e-05,0.16325,0.18096,-0.030705,0.035821
0.85826,1.4,4.7665e-08,4.6229e-08,4.697e-08,1.5208e-05,0.15198,0.22121,-0.027603,0.03977
0.74915,1.4,1.3408e-08,1.3028e-08,1.3155e-08,4.6695e-06,0.12705,0.21056,-0.005365,0.040461
0.71466,1.4,1.9322e-07,1.8772e-07,1.8987e-07,7.4656e-05,0.12088,0.20315,-0.0089327,0.026958
0.91863,1.4,6.8647e-08,6.6465e-08,6.7255e-08,1.8531e-05,0.14769,0.26264,0.011986,0.046208
0.88043,1.4,5.4471e-08,5.2907e-08,5.3646e-08,1.8114e-05,0.17617,0.20745,-0.00023156,0.038695
0.93663,1.4,8.2278e-08,7.9372e-08,8.063e-08,2.2069e-05,0.17253,0.21908,-0.0061477,0.048827
0.67549,1.4,1.4039e-08,1.3706e-08,1.3908e-08,6.5077e-06,0.14604,0.20258,-0.022377,0.041947
0.71693,1.4,1.6657e-07,1.606e-07,1.6276e-07,5.4514e-05,0.14445,0.19244,-0.01198,0.034469
0.96125,1.4,9.0646e-08,8.6991e-08,8.8272e-08,2.2918e-05,0.134,0.26099,0.0012998,0.045869
0.6515,1.4,1.9805e-07,1.9305e-07,1.9471e-07,6.9499e-05,0.15484,0.20799,-0.011499,0.025932
0.69667,1.4,1.8844e-07,1.8273e-07,1.85e-07,6.3509e-05,0.13892,0.19908,-0.028689,0.032174
0.92744,1.4,1.4697e-07,1.4182e-07,1.4354e-07,3.6433e-05,0.1574,0.26398,0.017906,0.034448
1.0097,1.4,1.121e-07,1.0756e-07,1.0926e-07,2.7336e-05,0.17888,0.22131,0.0176,0.047365
1.001,1.4,7.0843e-08,6.8353e-08,6.9265e-08,1.7546e-05,0.17845,0.25914,0.0027382,0.056434
0.74511,1.4,2.3198e-08,2.2492e-08,2.2765e-08,8.1949e-06,0.13334,0.25606,-0.023885,0.025795
0.87483,1.4,6.7592e-08,6.5431e-08,6.6358e-08,2.0112e-05,0.13284,0.22194,0.013166,0.042065
0.62393,1.4,1.4671e-08,1.4347e-08,1.4496e-08,6.8458e-06,0.13817,0.23009,-0.015009,0.036597
0.45641,1.4,3.2611e-08,3.2015e-08,3.2376e-08,2.0601e-05,0.13645,0.15803,-0.047536,0.013575
0.69591,1.4,1.9781e-07,1.9172e-07,1.9467e-07,7.0162e-05,0.13655,0.19819,-0.042783,0.035451
0.70293,1.4,1.2874e-08,1.263e-08,1.2825e-08,5.7097e-06,0.15762,0.23825,-0.011062,0.047813
0.7384,1.4,3.4446e-08,3.3841e-08,3.431e-08,1.4169e-05,0.1656,0.23578,-0.0037827,0.047411
0.92171,1.4,9.7896e-08,9.4389e-08,9.5651e-08,2.6947e-05,0.15178,0.21246,-0.016752,0.041
0.82473,1.4,3.147e-08,3.0756e-08,3.107e-08,1.126e-05,0.12669,0.17449,0.015214,0.040173
0.65876,1.4,2.0301e-07,1.9892e-07,2.0129e-07,0.00010264,0.13775,0.2225,-0.031436,0.027506
0.6054,1.4,3.6507e-08,3.5718e-08,3.6111e-08,1.7116e-05,0.16503,0.17947,-0.032912,0.023195
0.84274,1.4,3.976e-08,3.839e-08,3.8953e-08,1.3048e-05,0.15059,0.21895,0.0021928,0.038302
0.8842,1.4,1.3407e-07,1.2907e-07,1.309e-07,3.496e-05,0.14589,0.24207,-0.01112,0.032342
0.76135,1.4,1.2917e-08,1.2528e-08,1.2692e-08,4.5975e-06,0.15149,0.23437,-0.026855,0.045432
0.76278,1.4,1.5801e-08,1.5291e-08,1.5479e-08,5.0903e-06,0.16049,0.25109,-0.00088944,0.039661
0.82404,1.4,3.9921e-08,3.8693e-08,3.9258e-08,1.3932e-05,0.17753,0.18998,-0.0049016,0.038061
0.86638,1.4,3.0615e-08,2.9848e-08,3.0306e-08,1.081e-05,0.1856,0.17894,0.011534,0.052691
0.71562,1.4,1.9748e-07,1.9099e-07,1.9338e-07,6.7709e-05,0.12863,0.22039,-0.012983,0.032064
0.56849,1.4,3.1636e-08,3.0963e-08,3.1279e-08,1.7454e-05,0.16438,0.19184,-0.043748,0.021665
0.789,1.4,1.7415e-07,1.6743e-07,1.7021e-07,4.9651e-05,0.13133,0.22437,-0.02589,0.036508
0.83399,1.4,2.9103e-08,2.8357e-08,2.8633e-08,1.0068e-05,0.14935,0.20345,0.0074138,0.041683
0.66866,1.4,1.874e-07,1.8144e-07,1.8335e-07,6.8193e-05,0.15057,0.21187,-0.024289,0.021209
0.83502,1.4,6.6434e-08,6.3945e-08,6.4787e-08,1.9907e-05,0.17019,0.2569,-0.01618,0.040872
0.81803,1.4,2.6572e-08,2.5682e-08,2.6035e-08,7.9335e-06,0.16041,0.18872,-0.012631,0.027546
0.8821,1.4,2.3706e-08,2.2762e-08,2.3103e-08,6.5289e-06,0.1351,0.21607,-0.040774,0.031175
0.87489,1.4,3.7069e-08,3.6008e-08,3.6539e-08,1.2292e-05,0.17458,0.20001,0.013509,0.044303
0.90408,1.4,8.4089e-08,8.0957e-08,8.186e-08,2.1984e-05,0.1442,0.22277,0.0051228,0.043229
0.81896,1.4,3.4457e-08,3.337e-08,3.3822e-08,1.1914e-05,0.16845,0.21239,0.0013233,0.037362
1.0377,1.4,7.2779e-08,7.037e-08,7.1483e-08,1.9331e-05,0.17499,0.2161,0.0086318,0.054055
0.50607,1.4,6.3114e-08,6.2123e-08,6.2821e-08,5.5461e-05,0.16857,0.22512,-0.010415,0.028599
0.60976,1.4,1.7691e-08,1.7244e-08,1.7472e-08,9.8571e-06,0.17155,0.2021,-0.031992,0.032653
0.83714,1.4,2.194e-07,2.1065e-07,2.1316e-07,6.2602e-05,0.14953,0.21721,-0.034115,0.031231
0.54511,1.4,1.281e-07,1.2606e-07,1.2705e-07,3.7725e-05,0.15156,0.20292,0.0017883,0.029941
0.94322,1.4,1.4659e-07,1.4115e-07,1.4325e-07,3.6472e-05,0.17133,0.26147,0.0080107,0.03781
0.97697,1.4,6.2642e-08,6.0256e-08,6.1304e-08,1.6416e-05,0.17342,0.22235,0.0076131,0.057165
0.67228,1.4,1.8132e-07,1.777e-07,1.8e-07,6.5392e-05,0.15945,0.21088,-0.012052,0.032969
0.80403,1.4,2.1505e-07,2.0675e-07,2.0914e-07,5.6273e-05,0.1246,0.23786,-0.013743,0.02673
0.49469,1.4,2.8752e-08,2.8264e-08,2.8419e-08,3.0853e-05,0.1645,0.21037,-0.044161,0.010414
0.67171,1.4,3.1258e-08,3.0392e-08,3.0844e-08,1.3972e-05,0.12044,0.24259,-0.035978,0.030913
0.55938,1.4,9.673e-08,9.515e-08,9.6243e-08,5.7439e-05,0.14946,0.15307,-0.03645,0.023357
0.88023,1.4,9.3534e-08,8.9904e-08,9.0964e-08,2.5278e-05,0.16031,0.25424,-0.0082131,0.037629
0.71101,1.4,1.5225e-07,1.4988e-07,1.5221e-07,5.9762e-05,0.1604,0.18229,-0.0035572,0.037851
0.72475,1.4,4.3321e-08,4.2058e-08,4.2751e-08,1.7181e-05,0.12494,0.21565,-0.047808,0.029518
0.54166,1.4,3.6983e-08,3.633e-08,3.6587e-08,3.1244e-05,0.13417,0.20133,-0.046742,-0.0093487
0.62629,1.4,3.9106e-08,3.8129e-08,3.8471e-08,1.8572e-05,0.1186,0.24047,-0.018482,0.018285
0.68395,1.4,1.2607e-07,1.2441e-07,1.2584e-07,5.5007e-05,0.13687,0.16056,-0.008831,0.040497
0.45729,1.4,8.8157e-08,8.676e-08,8.7367e-08,3.8062e-05,0.13335,0.21687,-0.040098,0.021931
0.80527,1.4,2.827e-08,2.74e-08,2.7688e-08,8.7847e-06,0.13744,0.25173,-0.023973,0.024616
0.68707,1.4,4.8478e-08,4.7447e-08,4.7999e-08,2.1118e-05,0.14254,0.2227,-0.049808,0.024907
0.44906,1.4,9.2906e-08,9.1196e-08,9.2256e-08,2.6197e-05,0.14873,0.17546,-0.022524,0.026909
0.73431,1.4,1.4671e-08,1.43e-08,1.4423e-08,5.4956e-06,0.16411,0.21137,0.00092926,0.037571
0.88259,1.4,7.2354e-08,6.987e-08,7.0804e-08,2.0287e-05,0.15361,0.23965,0.0085028,0.046375
0.62955,1.4,1.5591e-07,1.5219e-07,1.5431e-07,5.831e-05,0.12948,0.16856,-0.0059254,0.030654
0.9612,1.4,8.7175e-08,8.4188e-08,8.5254e-08,2.352e-05,0.16571,0.243,0.0060445,0.04208
0.91765,1.4,6.1256e-08,5.903e-08,5.9988e-08,1.6576e-05,0.1813,0.23854,-0.0026976,0.052747
0.57327,1.4,1.2434e-07,1.2148e-07,1.2259e-07,5.1707e-05,0.14855,0.19655,-0.022176,0.03401
0.63123,1.4,4.5139e-08,4.4274e-08,4.4732e-08,2.0835e-05,0.13004,0.21378,-0.026535,0.020019
0.63963,1.4,3.97e-08,3.87e-08,3.9119e-08,1.7155e-05,0.16946,0.20982,-0.023474,0.022962
0.85482,1.4,7.5778e-08,7.3446e-08,7.4642e-08,2.3683e-05,0.16395,0.24542,-0.00091992,0.039102
0.73145,1.4,2.0261e-07,1.9593e-07,1.9845e-07,6.969e-05,0.13727,0.24542,-0.02525,0.026802
0.79925,1.4,1.6531e-07,1.6026e-07,1.6286e-07,5.2923e-05,0.13567,0.21911,-0.018928,0.036468
0.748,1.4,1.2102e-08,1.1701e-08,1.1886e-08,4.4383e-06,0.13885,0.23351,0.00435,0.049766
0.95987,1.4,1.4869e-07,1.4303e-07,1.4499e-07,3.5598e-05,0.12943,0.23116,-0.013844,0.030808
0.62173,1.4,1.8402e-07,1.8049e-07,1.8274e-07,0.0001055,0.14586,0.20417,-0.022127,0.025854
0.73274,1.4,3.1111e-08,3.0189e-08,3.0552e-08,1.0224e-05,0.14075,0.18918,-0.033436,0.023442
0.81703,1.4,3.217e-08,3.1116e-08,3.1479e-08,1.0417e-05,0.13048,0.19423,0.026312,0.047174
0.61176,1.4,1.6717e-08,1.6397e-08,1.6559e-08,8.1231e-06,0.15217,0.23621,-0.0043898,0.034277
0.62958,1.4,1.4776e-07,1.4511e-07,1.4712e-07,5.5604e-05,0.1314,0.17223,-0.039062,0.034337
0.8754,1.4,1.3097e-07,1.2621e-07,1.2779e-07,3.4684e-05,0.17171,0.21575,0.0056921,0.036205
0.49947,1.4,1.5765e-07,1.5487e-07,1.566e-07,0.00011748,0.14233,0.19871,-0.04295,0.021607
0.60299,1.4,1.7575e-08,1.7199e-08,1.7414e-08,1.0073e-05,0.16077,0.20915,-0.048272,0.022491
0.77562,1.4,3.3225e-08,3.2545e-08,3.2975e-08,1.3706e-05,0.17827,0.21644,0.017492,0.045625
0.66957,1.4,1.727e-08,1.7032e-08,1.7192e-08,8.5328e-06,0.16542,0.1921,-0.01303,0.031875
0.98867,1.4,8.0961e-08,7.8085e-08,7.9062e-08,2.104e-05,0.14543,0.23042,0.0037292,0.047475
0.78155,1.4,1.8746e-07,1.8199e-07,1.8484e-07,6.486e-05,0.16987,0.2139,-0.026856,0.033041
0.79334,1.4,3.2751e-08,3.2005e-08,3.241e-08,1.1565e-05,0.12869,0.19233,0.0064593,0.040032
0.88018,1.4,7.4073e-08,7.1866e-08,7.2759e-08,2.1745e-05,0.15599,0.26328,0.010398,0.04195
0.62376,1.4,2.9246e-08,2.8376e-08,2.8695e-08,1.3021e-05,0.1424,0.208,-0.022625,0.024535
0.71294,1.4,2.0341e-07,1.977e-07,2e-07,6.8922e-05,0.14,0.2267,0.0013958,0.027876
0.94974,1.4,1.0812e-07,1.0392e-07,1.0538e-07,2.6668e-05,0.15757,0.26445,-0.017399,0.037565
0.60652,1.4,1.585e-08,1.551e-08,1.5645e-08,7.9455e-06,0.13098,0.21366,-0.010116,0.030937
0.91201,1.4,1.248e-07,1.2048e-07,1.2194e-07,3.4489e-05,0.16554,0.25802,0.0044266,0.035659
0.82584,1.4,3.917e-08,3.8097e-08,3.8545e-08,1.2828e-05,0.17376,0.21132,0.020976,0.041067
0.54886,1.4,1.4488e-07,1.4207e-07,1.4358e-07,4.6266e-05,0.16543,0.2044,-0.007823,0.031032
0.64353,1.4,1.133e-07,1.1132e-07,1.1211e-07,4.8807e-05,0.15994,0.19096,0.0071592,0.03685
0.59949,1.4,1.7162e-08,1.6851e-08,1.7078e-08,9.4155e-06,0.12449,0.20662,-0.043728,0.023495
0.88315,1.4,3.368e-08,3.2742e-08,3.3246e-08,1.1435e-05,0.15641,0.18672,-0.0081482,0.047441
0.6745,1.4,2.4507e-08,2.4084e-08,2.4435e-08,1.2659e-05,0.13016,0.22802,-0.031954,0.031893
0.51459,1.4,9.5133e-08,9.3685e-08,9.4732e-08,6.4901e-05,0.17,0.19751,-0.015773,0.038764
0.55183,1.4,3.6475e-08,3.5836e-08,3.6178e-08,1.8781e-05,0.11404,0.22602,-0.035061,0.013916
0.95638,1.4,1.0944e-07,1.0571e-07,1.0705e-07,2.9687e-05,0.15696,0.22381,0.013367,0.03954
0.64005,1.4,2.9123e-08,2.8336e-08,2.8593e-08,1.2998e-05,0.14673,0.19802,-0.019643,0.021003
0.81654,1.4,3.1241e-08,3.0428e-08,3.0809e-08,1.1087e-05,0.17461,0.20772,0.0027097,0.048427
0.56437,1.4,1.6167e-07,1.582e-07,1.6009e-07,6.5929e-05,0.12648,0.16828,-0.030103,0.026377
0.5336,1.4,1.2297e-07,1.2067e-07,1.2184e-07,5.2191e-05,0.1279,0.22765,-0.023179,0.033701
0.51677,1.4,1.5575e-07,1.5234e-07,1.5377e-07,5.165e-05,0.15616,0.18425,-0.039465,0.024751
0.79052,1.4,2.0071e-07,1.9433e-07,1.9705e-07,6.2768e-05,0.13379,0.22998,-0.015433,0.030754
0.83158,1.4,1.6481e-07,1.5911e-07,1.6095e-07,4.789e-05,0.13486,0.20247,-0.0064689,0.034621
0.65608,1.4,2.1499e-07,2.0927e-07,2.1216e-07,9.8894e-05,0.14006,0.23763,-0.035055,0.030634
0.90763,1.4,1.114e-07,1.0755e-07,1.0905e-07,2.9448e-05,0.17389,0.22268,-0.025095,0.034665
0.74978,1.4,1.4248e-08,1.3842e-08,1.4042e-08,5.146e-06,0.15863,0.23544,-0.010281,0.044347
0.67368,1.4,1.6432e-07,1.6079e-07,1.629e-07,6.0267e-05,0.14992,0.19904,-0.0013331,0.032893
1.0353,1.4,7.487e-08,7.1774e-08,7.3008e-08,1.8552e-05,0.17596,0.27913,0.0054675,0.057025
0.69134,1.4,3.1328e-08,3.0546e-08,3.0874e-08,1.3165e-05,0.13007,0.23708,-0.020096,0.025848
1.0182,1.4,1.3408e-07,1.2937e-07,1.3134e-07,3.3641e-05,0.16713,0.25532,0.023285,0.044375
0.67399,1.4,1.8614e-08,1.8036e-08,1.8254e-08,7.843e-06,0.17208,0.23989,-0.02629,0.036719
0.74687,1.4,1.6834e-07,1.6374e-07,1.6631e-07,5.9132e-05,0.13953,0.2037,-0.027591,0.037991
0.58704,1.4,1.9289e-07,1.8868e-07,1.9048e-07,9.938e-05,0.13622,0.18665,-0.039654,0.02357
0.55469,1.4,1.4937e-07,1.4685e-07,1.4877e-07,9.0282e-05,0.14584,0.1674,-0.044415,0.026545
0.57119,1.4,1.5606e-07,1.5411e-07,1.5542e-07,5.5014e-05,0.12755,0.1987,-0.017087,0.028567
0.73408,1.4,1.5437e-07,1.5018e-07,1.5253e-07,5.5332e-05,0.13352,0.17669,-0.024094,0.036004
0.85107,1.4,5.169e-08,4.9809e-08,5.0549e-08,1.5584e-05,0.16289,0.20985,-0.0033145,0.051019
0.70306,1.4,1.0944e-07,1.0746e-07,1.0881e-07,4.695e-05,0.14094,0.19198,0.017379,0.046349
0.78202,1.4,1.0424e-07,1.0039e-07,1.0163e-07,3.1147e-05,0.15366,0.2527,-0.018352,0.039141
0.98619,1.4,1.3853e-07,1.3368e-07,1.3529e-07,3.2808e-05,0.13151,0.26965,-0.0077523,0.035147
0.55933,1.4,1.7085e-08,1.6674e-08,1.6801e-08,8.5224e-06,0.13793,0.22736,-0.012809,0.028782
0.96878,1.4,8.6159e-08,8.3425e-08,8.4568e-08,2.2302e-05,0.18372,0.22651,-0.0061489,0.048106
0.79495,1.4,1.3897e-08,1.3517e-08,1.3675e-08,5.2903e-06,0.1425,0.21665,0.0063613,0.038258
0.82817,1.4,9.335e-08,8.9965e-08,9.1035e-08,2.8572e-05,0.15101,0.24786,0.00098955,0.028684
0.62054,1.4,3.6268e-08,3.5436e-08,3.5901e-08,1.7477e-05,0.14868,0.18401,-0.027618,0.02443
0.71491,1.4,2.1385e-07,2.0651e-07,2.0863e-07,7.2232e-05,0.16824,0.23163,-0.015602,0.02598
0.46076,1.4,1.4334e-07,1.4078e-07,1.4201e-07,2.9197e-05,0.14857,0.16825,-0.041212,0.019682
0.645,1.4,2.0001e-07,1.9499e-07,1.9704e-07,8.0396e-05,0.13736,0.21448,-0.034252,0.02826
0.81655,1.4,4.6506e-08,4.4804e-08,4.5394e-08,1.388e-05,0.13272,0.2063,0.0075945,0.046534
0.88721,1.4,8.517e-08,8.2167e-08,8.3301e-08,2.4599e-05,0.13826,0.21218,-0.013847,0.038243
0.73681,1.4,1.6609e-07,1.6192e-07,1.6406e-07,6.1111e-05,0.16822,0.20427,-0.029671,0.036509
0.5785,1.4,3.962e-08,3.8719e-08,3.9137e-08,1.938e-05,0.13682,0.19673,-0.033977,0.021354
0.83651,1.4,3.403e-08,3.312e-08,3.349e-08,1.1817e-05,0.13645,0.19694,0.00162,0.035612
0.8911,1.4,1.8985e-07,1.8355e-07,1.8582e-07,5.1481e-05,0.11876,0.18938,-0.014818,0.033438
0.52431,1.4,1.535e-07,1.5105e-07,1.5265e-07,5.6732e-05,0.15066,0.21355,-0.042396,0.023593
0.77637,1.4,1.5442e-08,1.4856e-08,1.5077e-08,5.1689e-06,0.13457,0.23935,-0.00012959,0.0416
0.59754,1.4,1.9811e-07,1.9269e-07,1.9475e-07,8.3704e-05,0.1664,0.20959,-0.025472,0.026412
0.85228,1.4,3.1135e-08,3.0223e-08,3.0655e-08,1.0478e-05,0.16564,0.20303,0.025247,0.05439
0.89174,1.4,3.8791e-08,3.7525e-08,3.8056e-08,1.1463e-05,0.13942,0.20629,-0.017128,0.041316
0.65301,1.4,1.9229e-08,1.8653e-08,1.8841e-08,7.6068e-06,0.16459,0.1952,-0.022623,0.030177
0.83555,1.4,1.5969e-07,1.542e-07,1.5601e-07,4.641e-05,0.12083,0.21576,-0.0096956,0.036812
0.82066,1.4,2.1176e-07,2.0399e-07,2.0626e-07,5.8952e-05,0.12585,0.22308,-0.019085,0.025753
0.65136,1.4,1.5178e-08,1.4921e-08,1.5081e-08,7.762e-06,0.17549,0.18585,-0.0055992,0.034632
0.80339,1.4,1.9633e-07,1.8824e-07,1.9103e-07,5.6495e-05,0.14129,0.24463,-0.018294,0.033707
0.70392,1.4,1.7189e-07,1.6873e-07,1.7123e-07,7.2548e-05,0.15905,0.18172,-0.018365,0.033547
0.93972,1.4,1.726e-07,1.658e-07,1.6831e-07,4.4067e-05,0.15972,0.27334,-0.034596,0.037792
0.696,1.4,2.0507e-07,1.9908e-07,2.0127e-07,7.0095e-05,0.16539,0.21075,-0.031051,0.025821
0.58651,1.4,3.6071e-08,3.5597e-08,3.5956e-08,2.0594e-05,0.16476,0.19529,-0.040254,0.020509
0.64052,1.4,3.5809e-08,3.5127e-08,3.5561e-08,1.8479e-05,0.13726,0.21163,-0.050555,0.022602
0.5665,1.4,1.6778e-07,1.6435e-07,1.6609e-07,6.3844e-05,0.12123,0.19002,-0.033454,0.028333
0.67401,1.4,1.2644e-07,1.2367e-07,1.2541e-07,5.0579e-05,0.15723,0.18491,-0.0070285,0.043767
0.78898,1.4,3.3801e-08,3.2677e-08,3.3123e-08,1.2141e-05,0.18618,0.20303,-0.014542,0.0453
0.65525,1.4,1.4399e-07,1.4144e-07,1.4326e-07,5.4136e-05,0.12786,0.1793,-0.0037811,0.037239
0.71216,1.4,1.4129e-07,1.3707e-07,1.385e-07,5.2348e-05,0.13577,0.19808,-0.022884,0.037006
0.58966,1.4,4.6734e-08,4.5545e-08,4.5956e-08,2.1485e-05,0.14128,0.19893,-0.037604,0.01534
0.85735,1.4,7.7304e-08,7.461e-08,7.5654e-08,2.275e-05,0.15094,0.217,-0.0039666,0.043419
0.8639,1.4,2.5601e-08,2.4901e-08,2.5191e-08,8.1268e-06,0.13299,0.22557,-0.022813,0.027723
0.69945,1.4,3.7311e-08,3.5996e-08,3.6401e-08,1.069e-05,0.11426,0.21847,-0.044437,0.018411
0.74227,1.4,3.6977e-08,3.6239e-08,3.6744e-08,1.5236e-05,0.12456,0.2122,-0.036032,0.027971
0.91337,1.4,7.6712e-08,7.3761e-08,7.4607e-08,1.9903e-05,0.17656,0.25342,0.0018715,0.043985
0.82426,1.4,3.3161e-08,3.2238e-08,3.2739e-08,1.215e-05,0.14239,0.24844,0.010114,0.049669
1.068,1.4,1.1983e-07,1.1512e-07,1.17e-07,2.7121e-05,0.14395,0.21476,-0.0073227,0.050702
0.78282,1.4,2.8454e-08,2.7725e-08,2.8056e-08,1.0394e-05,0.18401,0.21495,0.02739,0.04966
0.74792,1.4,3.3199e-08,3.2341e-08,3.2642e-08,1.0274e-05,0.1362,0.23261,-0.037921,0.021701
0.75001,1.4,1.7316e-07,1.6719e-07,1.694e-07,5.4629e-05,0.15459,0.20104,-0.022244,0.03443
0.69679,1.4,1.9641e-07,1.9121e-07,1.9339e-07,7.2402e-05,0.16235,0.21071,-0.019187,0.03012
0.81937,1.4,1.8152e-07,1.7622e-07,1.7871e-07,5.4031e-05,0.14901,0.21359,-0.029473,0.031856
0.83349,1.4,4.397e-08,4.2552e-08,4.3127e-08,1.3472e-05,0.17639,0.21032,0.010453,0.05218
0.8955,1.4,4.7293e-08,4.5768e-08,4.6384e-08,1.3822e-05,0.14987,0.20209,0.020958,0.054362
0.88737,1.4,1.124e-07,1.0808e-07,1.0968e-07,2.8679e-05,0.15976,0.21471,-0.026919,0.034022
0.75567,1.4,1.4157e-08,1.374e-08,1.3896e-08,5.1084e-06,0.1606,0.22708,0.0025761,0.040108
0.64979,1.4,5.227e-08,5.0897e-08,5.1559e-08,2.2876e-05,0.16842,0.22559,-0.047638,0.018564
0.76854,1.4,1.407e-08,1.3583e-08,1.3718e-08,4.478e-06,0.1537,0.23322,-0.0030639,0.039765
0.44237,1.4,9.195e-08,9.0604e-08,9.1359e-08,4.0082e-05,0.16363,0.15322,-0.027778,0.022712
0.54794,1.4,1.3588e-07,1.334e-07,1.3449e-07,4.3146e-05,0.15794,0.17918,0.0042035,0.0297
0.64834,1.4,3.6452e-08,3.5777e-08,3.6186e-08,1.7456e-05,0.1201,0.16004,-0.053342,0.022811
0.83493,1.4,1.2421e-07,1.1966e-07,1.2119e-07,3.2274e-05,0.16157,0.20461,-0.011729,0.029257
0.95778,1.4,5.9768e-08,5.7619e-08,5.8379e-08,1.5095e-05,0.18872,0.22513,0.026043,0.05597
1.0039,1.4,1.3244e-07,1.2738e-07,1.293e-07,2.9603e-05,0.15161,0.24938,-0.013602,0.039791
0.51599,1.4,6.3888e-08,6.283e-08,6.3708e-08,4.7084e-05,0.15458,0.15927,-0.028758,0.037865
0.84337,1.4,1.6111e-08,1.552e-08,1.5707e-08,5.0618e-06,0.17024,0.19649,-0.019823,0.036748
0.6913,1.4,1.3309e-08,1.3021e-08,1.3186e-08,6.061e-06,0.14515,0.17729,0.0033503,0.043279
0.7145,1.4,2.0477e-07,2.0008e-07,2.0267e-07,8.2606e-05,0.14263,0.24336,-0.021429,0.031644
0.69914,1.4,1.7188e-08,1.6765e-08,1.6918e-08,7.0874e-06,0.16815,0.19458,-0.016163,0.031802
0.80571,1.4,7.9571e-08,7.6669e-08,7.7651e-08,2.3475e-05,0.16124,0.24758,-0.0020973,0.032846
0.66863,1.4,3.9439e-08,3.8633e-08,3.9005e-08,1.8368e-05,0.15758,0.2294,-0.012158,0.021022
0.94296,1.4,1.0174e-07,9.8264e-08,9.9366e-08,2.7336e-05,0.15914,0.20257,0.00027401,0.03948
0.78804,1.4,2.7262e-08,2.6417e-08,2.6763e-08,9.2316e-06,0.155,0.21331,0.0037501,0.05129
0.67009,1.4,1.3376e-08,1.3063e-08,1.3204e-08,5.6325e-06,0.12783,0.18212,-0.0042237,0.039292
0.85119,1.4,8.3162e-08,8.0058e-08,8.1002e-08,2.319e-05,0.13728,0.20958,0.0035205,0.037503
0.75588,1.4,1.6777e-07,1.6382e-07,1.6598e-07,5.5043e-05,0.12966,0.2006,-0.0046706,0.03487
0.92345,1.4,8.0892e-08,7.7682e-08,7.8984e-08,2.2549e-05,0.18608,0.20792,0.019009,0.047859
0.75286,1.4,1.8409e-07,1.7876e-07,1.8081e-07,5.6947e-05,0.13616,0.23215,0.0012387,0.03269
0.61659,1.4,1.938e-07,1.8943e-07,1.9129e-07,8.25e-05,0.15483,0.19927,-0.027033,0.025372
0.80887,1.4,7.4234e-08,7.1478e-08,7.2164e-08,2.0905e-05,0.13256,0.27594,-0.00073767,0.038529
0.5339,1.4,1.4992e-07,1.4703e-07,1.4851e-07,5.4258e-05,0.12659,0.19079,-0.025422,0.023717
0.82959,1.4,7.0282e-08,6.7599e-08,6.8486e-08,2.0697e-05,0.16464,0.22493,0.0063392,0.04377
0.66769,1.4,1.8157e-07,1.7856e-07,1.8077e-07,7.5292e-05,0.16152,0.16407,-0.014306,0.030756
0.42557,1.4,3.573e-08,3.5087e-08,3.5348e-08,3.8076e-05,0.12733,0.21671,-0.046396,0.0023875
0.57583,1.4,4.0091e-08,3.9398e-08,3.9819e-08,2.2606e-05,0.13156,0.20101,-0.044353,0.021263
0.58619,1.4,3.6188e-08,3.5638e-08,3.5999e-08,2.0768e-05,0.14855,0.15014,-0.03674,0.01733
0.56177,1.4,1.6979e-07,1.6696e-07,1.6904e-07,8.9307e-05,0.12483,0.16941,-0.035152,0.027209
0.8031,1.4,8.8956e-08,8.5642e-08,8.6648e-08,2.6328e-05,0.17144,0.27135,-0.015023,0.033668
0.68973,1.4,1.8267e-07,1.7907e-07,1.816e-07,9.2977e-05,0.15997,0.20263,-0.029574,0.030514
0.67193,1.4,1.8693e-07,1.8286e-07,1.85e-07,8.3209e-05,0.12441,0.19997,-0.027636,0.028015
0.7836,1.4,1.591e-07,1.5552e-07,1.5769e-07,5.6441e-05,0.1234,0.2112,-0.014934,0.037114
0.80983,1.4,5.749e-08,5.5737e-08,5.6486e-08,1.9896e-05,0.15881,0.23902,-0.0089081,0.033378
0.6019,1.4,1.5109e-07,1.48e-07,1.5004e-07,7.1551e-05,0.17367,0.1866,-0.037567,0.029326
0.91375,1.4,5.0235e-08,4.8499e-08,4.9136e-08,1.4583e-05,0.15803,0.22903,0.0042718,0.051266
0.67012,1.4,2.5057e-08,2.4617e-08,2.4993e-08,1.2697e-05,0.13912,0.21404,-0.028186,0.031232
0.56038,1.4,7.5732e-08,7.4367e-08,7.5437e-08,4.8585e-05,0.14498,0.22559,-0.025149,0.029222
0.74481,1.4,1.627e-07,1.599e-07,1.6222e-07,5.7583e-05,0.13291,0.16752,0.0024461,0.039086
0.55443,1.4,1.748e-08,1.7033e-08,1.7242e-08,9.2205e-06,0.16588,0.19259,-0.037667,0.032955
0.76183,1.4,1.2246e-08,1.1954e-08,1.2118e-08,4.8454e-06,0.15394,0.19629,-0.0012282,0.041201
0.91929,1.4,7.3528e-08,7.1077e-08,7.2172e-08,1.956e-05,0.17322,0.23654,0.015019,0.050223
0.61641,1.4,1.867e-07,1.8272e-07,1.8458e-07,7.6996e-05,0.12962,0.21279,-0.0099456,0.026979
0.81008,1.4,4.0511e-08,3.9277e-08,3.9845e-08,1.3939e-05,0.17979,0.23656,0.0033248,0.043142
0.70218,1.4,1.8834e-07,1.8445e-07,1.8667e-07,8.4713e-05,0.13466,0.19864,-0.016046,0.027455
0.50243,1.4,2.8448e-08,2.7961e-08,2.8297e-08,2.0729e-05,0.15053,0.21465,-0.04039,0.01938
0.95152,1.4,7.8213e-08,7.5333e-08,7.6207e-08,1.9893e-05,0.17649,0.26695,-0.0063165,0.046046
0.80485,1.4,1.1274e-07,1.0896e-07,1.1045e-07,3.2668e-05,0.1625,0.22593,-0.002894,0.03414
0.79163,1.4,1.8873e-07,1.8242e-07,1.8459e-07,5.2496e-05,0.14379,0.20183,-0.0093921,0.026357
0.7392,1.4,2.9939e-08,2.9019e-08,2.939e-08,1.1304e-05,0.16031,0.20999,-0.031862,0.022702
0.92853,1.4,1.1167e-07,1.0759e-07,1.0889e-07,2.8396e-05,0.16195,0.21254,0.0029617,0.040473
0.87575,1.4,6.7728e-08,6.503e-08,6.5948e-08,1.8517e-05,0.16704,0.26666,-0.010241,0.045682
0.94635,1.4,5.7258e-08,5.501e-08,5.5915e-08,1.479e-05,0.18059,0.27525,-0.0032767,0.055936
0.71309,1.4,2.1082e-07,2.0388e-07,2.0594e-07,6.2727e-05,0.12967,0.21426,-0.035487,0.024975
0.92433,1.4,3.6582e-08,3.5658e-08,3.6171e-08,1.2006e-05,0.19095,0.25084,0.011841,0.053708
0.73487,1.4,1.4725e-08,1.4321e-08,1.4477e-08,5.2165e-06,0.14214,0.23076,0.0055368,0.040398
0.72695,1.4,1.2045e-08,1.1729e-08,1.1846e-08,4.8756e-06,0.14884,0.19874,-0.0030317,0.041575
0.54947,1.4,1.227e-07,1.2093e-07,1.2236e-07,4.6194e-05,0.1334,0.22084,-0.041044,0.035861
0.6156,1.4,1.9081e-08,1.865e-08,1.8905e-08,1.0695e-05,0.17054,0.23037,-0.038236,0.033559
0.7771,1.4,1.7657e-07,1.7145e-07,1.7387e-07,5.7371e-05,0.13949,0.22705,-0.015341,0.034542
0.92168,1.4,1.4406e-07,1.3886e-07,1.4061e-07,3.6771e-05,0.14179,0.23246,0.0097977,0.03396
0.8459,1.4,2.6588e-08,2.5666e-08,2.6032e-08,8.3898e-06,0.1323,0.21054,-0.034547,0.030097
0.53078,1.4,1.587e-08,1.5631e-08,1.5754e-08,1.0997e-05,0.13048,0.22965,-0.021402,0.027831
0.88837,1.4,5.0511e-08,4.8978e-08,4.9726e-08,1.5585e-05,0.14569,0.22489,-0.0012128,0.052659
0.60899,1.4,3.25e-08,3.1605e-08,3.2057e-08,1.5797e-05,0.15133,0.21983,-0.030578,0.027205
0.57894,1.4,1.3997e-07,1.3795e-07,1.3931e-07,4.8799e-05,0.14346,0.20468,-0.02896,0.031924
0.72236,1.4,3.7889e-08,3.6648e-08,3.7165e-08,1.4307e-05,0.15961,0.20321,-0.042095,0.024018
0.79958,1.4,1.2937e-08,1.2487e-08,1.2644e-08,4.4385e-06,0.15982,0.26399,0.0051362,0.047228
0.57736,1.4,2.7041e-08,2.6522e-08,2.6831e-08,1.5342e-05,0.13545,0.16895,-0.036422,0.020783
0.92877,1.4,2.0594e-07,1.9797e-07,2.0115e-07,5.46e-05,0.12644,0.20524,-0.022149,0.034865
0.83085,1.4,1.1527e-07,1.1072e-07,1.1206e-07,3.2222e-05,0.11959,0.27367,0.0053352,0.031446
0.85934,1.4,4.9213e-08,4.797e-08,4.8462e-08,1.5621e-05,0.15421,0.20404,-0.0051368,0.033708
0.67439,1.4,1.7072e-08,1.6619e-08,1.677e-08,7.4818e-06,0.13085,0.19795,-0.015977,0.02989
0.50181,1.4,1.538e-07,1.5129e-07,1.5325e-07,0.00011622,0.15119,0.21257,-0.036977,0.023099
0.54647,1.4,1.1577e-07,1.1403e-07,1.1517e-07,4.2485e-05,0.17683,0.18679,-0.0012691,0.033939
0.91919,1.4,1.0767e-07,1.0406e-07,1.0552e-07,2.8821e-05,0.15604,0.22787,-0.021258,0.034288
0.65609,1.4,3.6162e-08,3.4961e-08,3.5276e-08,1.4303e-05,0.15597,0.23512,-0.043039,0.016332
0.90707,1.4,8.8968e-08,8.5513e-08,8.6598e-08,2.4359e-05,0.17054,0.21906,-0.005914,0.041242
0.85892,1.4,3.3588e-08,3.2791e-08,3.3226e-08,1.1346e-05,0.13577,0.20772,0.019728,0.052602
0.74563,1.4,3.5738e-08,3.4751e-08,3.5196e-08,1.4334e-05,0.15286,0.21946,-0.027994,0.026719
0.74372,1.4,1.1254e-07,1.0988e-07,1.1141e-07,4.1853e-05,0.16991,0.23047,0.015097,0.050251
0.78361,1.4,3.0576e-08,2.9918e-08,3.0339e-08,1.1536e-05,0.159,0.17649,0.0054047,0.05292
0.7337,1.4,1.1292e-07,1.104e-07,1.1195e-07,4.4019e-05,0.15998,0.17853,0.0083097,0.047537
0.61721,1.4,7.4889e-09,7.2722e-09,7.3474e-09,4.3117e-06,0.15365,0.23244,-0.050177,0.011353
0.86682,1.4,5.8177e-08,5.6272e-08,5.7017e-08,1.7872e-05,0.16145,0.26348,-0.0077704,0.039772
0.56433,1.4,2.4106e-08,2.3687e-08,2.3984e-08,1.5111e-05,0.15837,0.18788,-0.042206,0.022007
0.63189,1.4,1.7991e-07,1.7693e-07,1.7955e-07,9.2563e-05,0.16457,0.18966,-0.02425,0.031359
0.88757,1.4,9.1029e-08,8.7382e-08,8.8447e-08,2.5596e-05,0.17573,0.20769,-0.013958,0.038058
0.45975,1.4,1.1056e-07,1.0848e-07,1.0949e-07,1.7683e-05,0.16513,0.16059,-0.032213,0.024806
0.9486,1.4,7.4427e-08,7.1995e-08,7.3297e-08,2.1437e-05,0.17621,0.26224,-0.0048953,0.050864
0.44688,1.4,6.5175e-08,6.4156e-08,6.4689e-08,6.2957e-05,0.13975,0.2158,-0.019945,0.03409
0.53489,1.4,1.2663e-07,1.2382e-07,1.2501e-07,4.877e-05,0.12923,0.1938,-0.02039,0.030592
0.83266,1.4,3.3136e-08,3.2288e-08,3.2735e-08,1.2049e-05,0.16518,0.19854,-0.0027111,0.044358
0.62293,1.4,1.9099e-08,1.8666e-08,1.8843e-08,8.3854e-06,0.16728,0.23625,-0.0038479,0.031177
0.86288,1.4,5.4404e-08,5.2775e-08,5.3354e-08,1.7588e-05,0.14938,0.19077,0.0082923,0.042548
0.52003,1.4,1.7498e-07,1.7228e-07,1.7379e-07,5.6774e-05,0.14754,0.20472,-0.016589,0.021906
0.79383,1.4,2.9299e-08,2.8466e-08,2.8796e-08,1.069e-05,0.16207,0.19879,0.010017,0.047626
0.61998,1.4,1.8082e-08,1.7677e-08,1.7865e-08,9.3451e-06,0.15373,0.2219,-0.010143,0.031761
0.50327,1.4,3.036e-08,2.9773e-08,3.0018e-08,1.7641e-05,0.1306,0.21759,-0.014045,0.016863
0.5636,1.4,4.5704e-08,4.4524e-08,4.4938e-08,2.1733e-05,0.14838,0.2107,-0.029406,0.017107
0.70806,1.4,1.4542e-08,1.4198e-08,1.4365e-08,5.9333e-06,0.17064,0.20821,-0.0112,0.04054
0.55984,1.4,1.6382e-07,1.6034e-07,1.6204e-07,8.5499e-05,0.14059,0.20731,-0.04285,0.023631
0.75738,1.4,1.9122e-07,1.8567e-07,1.8853e-07,7.7936e-05,0.16454,0.24014,-0.015089,0.031938
0.74646,1.4,2.9155e-08,2.8282e-08,2.8627e-08,9.7108e-06,0.13109,0.18234,-0.036017,0.024814
0.73123,1.4,1.7737e-07,1.7312e-07,1.7512e-07,7.8252e-05,0.12501,0.18259,-0.0094342,0.025735
0.76276,1.4,3.9929e-08,3.8955e-08,3.9398e-08,1.2385e-05,0.13205,0.23997,-0.047749,0.021684
0.87758,1.4,8.8203e-08,8.5394e-08,8.6572e-08,2.4863e-05,0.17096,0.21352,-0.015716,0.04248
0.50167,1.4,1.5479e-07,1.5194e-07,1.5344e-07,5.8127e-05,0.1551,0.15745,-0.047686,0.020994
0.62098,1.4,1.9223e-08,1.8705e-08,1.8963e-08,9.5194e-06,0.17006,0.23944,-0.035563,0.035901
0.63678,1.4,2.0683e-07,2.016e-07,2.0376e-07,9.6285e-05,0.14604,0.23187,-0.021123,0.025293
0.98189,1.4,7.3445e-08,7.05e-08,7.1482e-08,1.8711e-05,0.18399,0.22478,0.022275,0.051018
0.46224,1.4,2.6641e-08,2.6253e-08,2.6505e-08,1.8261e-05,0.13267,0.20276,-0.054246,0.018094
0.49543,1.4,1.5727e-07,1.5456e-07,1.5613e-07,5.8502e-05,0.13015,0.1566,-0.01509,0.021408
0.52973,1.4,2.1145e-08,2.0827e-08,2.1037e-08,1.0888e-05,0.16237,0.19931,-0.037689,0.016171
0.59548,1.4,1.7424e-07,1.7152e-07,1.7304e-07,9.1066e-05,0.1271,0.19467,-0.015136,0.022545
0.60329,1.4,1.4813e-08,1.4501e-08,1.4681e-08,6.8291e-06,0.16518,0.20941,-0.03061,0.037064
0.8409,1.4,5.0785e-08,4.9254e-08,5.0022e-08,1.8053e-05,0.16172,0.19994,-0.013217,0.03603
0.68119,1.4,3.0316e-08,2.939e-08,2.9695e-08,1.1829e-05,0.15122,0.19843,-0.032509,0.021064
0.74894,1.4,4.0975e-08,4.0034e-08,4.0671e-08,1.6147e-05,0.11928,0.23519,-0.0469,0.030508
0.61729,1.4,1.2849e-07,1.2592e-07,1.2725e-07,5.4165e-05,0.13162,0.16552,-0.016571,0.033857
0.94008,1.4,7.4e-08,7.1353e-08,7.2374e-08,1.9982e-05,0.1454,0.23001,0.0072933,0.048101
0.81086,1.4,3.4129e-08,3.296e-08,3.3436e-08,1.1595e-05,0.15148,0.22863,-0.023293,0.025641
0.49747,1.4,1.2874e-07,1.2599e-07,1.2702e-07,3.4853e-05,0.14286,0.20716,-0.017201,0.028759
0.64789,1.4,1.2746e-07,1.2571e-07,1.2684e-07,5.0937e-05,0.14573,0.16541,0.0027605,0.037681
0.8392,1.4,4.8804e-08,4.6968e-08,4.763e-08,1.538e-05,0.17262,0.21533,-0.014979,0.044294
0.57029,1.4,1.3125e-07,1.2801e-07,1.2928e-07,5.1103e-05,0.17698,0.20388,-0.013432,0.035268
0.86488,1.4,1.6874e-07,1.6278e-07,1.6469e-07,4.5162e-05,0.12638,0.23951,-0.01558,0.030218
0.97108,1.4,1.6255e-07,1.5626e-07,1.5827e-07,3.8118e-05,0.14488,0.27698,0.011671,0.032158
0.72488,1.4,1.1554e-08,1.1178e-08,1.1345e-08,4.1712e-06,0.17715,0.2015,-0.015294,0.049207
0.67952,1.4,1.3066e-08,1.2785e-08,1.29e-08,5.694e-06,0.14924,0.20382,-0.0058681,0.038265
0.62219,1.4,1.3555e-08,1.3331e-08,1.3451e-08,6.8549e-06,0.16675,0.23169,0.010784,0.036805
0.79244,1.4,1.4897e-08,1.4506e-08,1.4679e-08,5.8805e-06,0.16517,0.24289,0.014899,0.042372
0.55441,1.4,6.5858e-08,6.4944e-08,6.5578e-08,4.0037e-05,0.16646,0.19786,-0.032716,0.029149
0.55142,1.4,2.5825e-08,2.5335e-08,2.5501e-08,2.4939e-05,0.15739,0.17497,-0.036685,0.010939
0.93288,1.4,9.2294e-08,8.8637e-08,9.0099e-08,2.4694e-05,0.16123,0.24161,-0.023988,0.041867
0.77819,1.4,3.1388e-08,3.0561e-08,3.0949e-08,1.041e-05,0.17466,0.2475,-0.007448,0.04446
0.97686,1.4,2.0491e-08,1.9707e-08,1.9992e-08,5.332e-06,0.15735,0.24775,-0.026359,0.031314
0.74981,1.4,3.1449e-08,3.0947e-08,3.1366e-08,1.4331e-05,0.12588,0.23233,-0.015991,0.029437
0.62671,1.4,4.2129e-08,4.1413e-08,4.1899e-08,2.0687e-05,0.14389,0.19289,-0.042679,0.018742
0.68103,1.4,1.5192e-07,1.4701e-07,1.4841e-07,5.3456e-05,0.1254,0.2022,-0.021233,0.033875
0.83774,1.4,8.965e-08,8.6596e-08,8.7811e-08,2.6395e-05,0.14017,0.25126,-0.01014,0.030796
0.84589,1.4,2.652e-08,2.5771e-08,2.6093e-08,8.853e-06,0.13565,0.17994,-0.029751,0.028195
0.69594,1.4,1.937e-07,1.8773e-07,1.8983e-07,7.5095e-05,0.16325,0.19193,-0.016765,0.02476
0.64263,1.4,2.11e-07,2.0599e-07,2.0856e-07,9.145e-05,0.16628,0.22706,-0.036768,0.030557
0.64274,1.4,3.966e-08,3.8918e-08,3.9311e-08,1.8331e-05,0.15171,0.1632,-0.018204,0.018627
1.0053,1.4,8.4107e-08,8.0995e-08,8.2372e-08,2.2419e-05,0.1407,0.24547,-0.01176,0.047505
0.80099,1.4,3.6334e-08,3.5227e-08,3.5709e-08,1.2371e-05,0.18322,0.21235,-0.014883,0.038854
0.68191,1.4,1.4056e-08,1.3822e-08,1.397e-08,6.932e-06,0.14239,0.22954,-0.0077441,0.037771
0.89046,1.4,1.9044e-08,1.8317e-08,1.8598e-08,5.272e-06,0.14911,0.26711,-0.01295,0.029598
0.89324,1.4,5.9629e-08,5.7537e-08,5.821e-08,1.6013e-05,0.13602,0.27444,0.019272,0.046961
0.61509,1.4,1.63e-08,1.6003e-08,1.618e-08,8.6176e-06,0.16734,0.19973,0.00029488,0.033478
0.8942,1.4,5.3524e-08,5.1874e-08,5.2642e-08,1.6389e-05,0.16406,0.24118,-0.019276,0.037187
0.57014,1.4,1.845e-07,1.8214e-07,1.8372e-07,6.5362e-05,0.16511,0.20428,-0.030511,0.024803
0.66951,1.4,3.5441e-08,3.4665e-08,3.5062e-08,1.5915e-05,0.11944,0.17017,-0.024614,0.020778
0.74676,1.4,1.6666e-08,1.6238e-08,1.6447e-08,6.2335e-06,0.15764,0.21842,-0.022131,0.037202
0.61219,1.4,2.5335e-08,2.4674e-08,2.488e-08,1.1042e-05,0.15041,0.21432,-0.032782,0.022408
0.64029,1.4,1.7525e-08,1.7173e-08,1.7324e-08,8.4143e-06,0.15448,0.20663,-0.010145,0.029896
0.8562,1.4,8.4173e-08,8.1297e-08,8.2563e-08,2.475e-05,0.14116,0.25808,-0.024962,0.030985
0.72452,1.4,3.4715e-08,3.3759e-08,3.417e-08,1.3068e-05,0.14497,0.22426,-0.029736,0.022913
0.94199,1.4,8.3431e-08,8.0653e-08,8.1846e-08,2.2933e-05,0.13924,0.22192,0.0068005,0.04826
0.77512,1.4,2.0415e-07,1.9693e-07,1.9879e-07,5.9151e-05,0.13999,0.19893,-0.012496,0.028195
0.74249,1.4,1.8225e-07,1.7666e-07,1.788e-07,6.5297e-05,0.14356,0.1999,-0.018027,0.032549
0.97235,1.4,1.0405e-07,9.9996e-08,1.0163e-07,2.6252e-05,0.14811,0.23157,0.0082462,0.044619
0.70586,1.4,1.4477e-08,1.4124e-08,1.4308e-08,5.8573e-06,0.14992,0.17263,-0.0031765,0.039101
0.67807,1.4,3.9612e-08,3.8559e-08,3.9027e-08,1.6688e-05,0.13621,0.23366,-0.022775,0.023065
0.629,1.4,4.1691e-08,4.0891e-08,4.1314e-08,1.8196e-05,0.14837,0.17063,-0.027554,0.019637
0.62727,1.4,1.174e-07,1.1509e-07,1.1676e-07,4.7152e-05,0.17311,0.19618,0.0033587,0.045748
0.81477,1.4,1.6715e-07,1.6344e-07,1.6557e-07,5.4915e-05,0.14676,0.19693,-0.021313,0.03315
0.60586,1.4,3.8088e-08,3.7172e-08,3.7731e-08,2.0552e-05,0.12426,0.20134,-0.040479,0.023463
0.6454,1.4,2.1763e-08,2.1346e-08,2.1644e-08,1.1209e-05,0.16489,0.22994,-0.0083039,0.029159
0.82109,1.4,2.2152e-08,2.164e-08,2.1985e-08,8.1993e-06,0.13423,0.22383,-0.02978,0.033647
0.91984,1.4,7.2144e-08,6.9823e-08,7.0711e-08,1.9762e-05,0.17987,0.20018,0.021922,0.049878
0.61343,1.4,2.2977e-08,2.2408e-08,2.2675e-08,1.2225e-05,0.12584,0.21989,-0.017256,0.025503
0.54945,1.4,1.1456e-07,1.1242e-07,1.1361e-07,5.2414e-05,0.14308,0.19915,-0.016492,0.035976
0.83514,1.4,7.8811e-08,7.604e-08,7.7144e-08,2.3619e-05,0.15895,0.22212,0.0092057,0.041663
0.80537,1.4,7.8616e-08,7.5977e-08,7.69e-08,2.4898e-05,0.17311,0.26538,-0.022417,0.031467
0.67521,1.4,3.5428e-08,3.4657e-08,3.5105e-08,1.6523e-05,0.16772,0.16943,-0.037088,0.026888
0.78123,1.4,1.52e-08,1.4691e-08,1.4875e-08,5.0874e-06,0.17646,0.21153,-0.019742,0.041461
0.96078,1.4,9.0639e-08,8.74e-08,8.8682e-08,2.4232e-05,0.16237,0.23638,-0.012924,0.043695
0.60211,1.4,1.1682e-07,1.1441e-07,1.1576e-07,5.1614e-05,0.1709,0.20547,-0.002962,0.040395
0.49856,1.4,4.2099e-09,4.1265e-09,4.1766e-09,1.5051e-06,0.13942,0.19457,-0.052703,0.01128
0.67628,1.4,1.5585e-08,1.5245e-08,1.5464e-08,7.6804e-06,0.16889,0.21116,-0.016695,0.038308
0.55254,1.4,1.3501e-07,1.322e-07,1.3354e-07,4.9051e-05,0.17176,0.18853,-0.013146,0.031374
0.48467,1.4,3.4391e-08,3.3858e-08,3.4216e-08,2.1764e-05,0.15315,0.21985,-0.050286,0.019398
0.72457,1.4,3.184e-08,3.1232e-08,3.1648e-08,1.3681e-05,0.15588,0.22322,-0.013697,0.028278
0.59702,1.4,1.957e-08,1.9114e-08,1.928e-08,1.0444e-05,0.15738,0.19809,-0.033849,0.026334
0.73654,1.4,1.4697e-08,1.4354e-08,1.4532e-08,6.4948e-06,0.13225,0.17481,0.00080345,0.038299
0.8176,1.4,2.9416e-08,2.848e-08,2.8865e-08,9.6962e-06,0.16162,0.20021,-0.030779,0.026926
0.77302,1.4,3.0187e-08,2.944e-08,2.9735e-08,1.1274e-05,0.15968,0.22135,0.0099312,0.038009
0.86575,1.4,6.1934e-08,6.0081e-08,6.0957e-08,2.0083e-05,0.14375,0.24655,-0.0068455,0.036119
1.0414,1.4,1.2825e-07,1.2334e-07,1.2536e-07,3.0881e-05,0.14338,0.27362,0.014397,0.045762
0.55901,1.4,2.5718e-08,2.5251e-08,2.5517e-08,1.5885e-05,0.12867,0.19912,-0.042175,0.020015
0.6573,1.4,1.9108e-07,1.8649e-07,1.8855e-07,8.0172e-05,0.12266,0.19328,-0.021193,0.027274
0.75828,1.4,1.5693e-08,1.5359e-08,1.5536e-08,6.9331e-06,0.18209,0.19773,-0.0041773,0.038338
0.63925,1.4,1.5473e-07,1.5039e-07,1.5234e-07,6.1952e-05,0.12483,0.17728,-0.028129,0.031874
0.92988,1.4,5.5849e-08,5.3846e-08,5.476e-08,1.5641e-05,0.17885,0.2305,-0.0028076,0.054696
0.70418,1.4,1.4863e-08,1.4564e-08,1.478e-08,6.3943e-06,0.14333,0.17813,-0.010439,0.041846
0.48625,1.4,1.0015e-07,9.8339e-08,9.9454e-08,3.2772e-05,0.13387,0.22549,-0.01835,0.029708
0.8691,1.4,6.1267e-08,5.938e-08,6.0167e-08,1.8274e-05,0.18175,0.20173,0.0097416,0.048068
0.93239,1.4,3.4228e-08,3.3409e-08,3.3883e-08,1.0883e-05,0.13729,0.24027,0.029341,0.053416
0.68701,1.4,1.6389e-08,1.6051e-08,1.6232e-08,6.9792e-06,0.16749,0.20637,-0.018575,0.0348
0.67074,1.4,1.8715e-07,1.8184e-07,1.8389e-07,7.0985e-05,0.16345,0.1989,-0.030977,0.031544
0.86563,1.4,6.3911e-08,6.15e-08,6.2219e-08,1.8142e-05,0.13694,0.23459,0.014748,0.045989
0.47415,1.4,3.258e-08,3.2063e-08,3.2254e-08,2.7181e-05,0.1331,0.22029,-0.03484,-0.0028182
0.84916,1.4,7.222e-08,6.9705e-08,7.0807e-08,2.0441e-05,0.14175,0.22374,0.0095698,0.049286
0.82739,1.4,1.9219e-07,1.8502e-07,1.8781e-07,6.1163e-05,0.16065,0.24983,-0.037511,0.029941
0.92961,1.4,9.3909e-08,9.0466e-08,9.1565e-08,2.4637e-05,0.17304,0.20903,0.0070645,0.044236
0.87033,1.4,1.2029e-07,1.162e-07,1.1761e-07,3.4172e-05,0.13224,0.25347,-0.0067678,0.030657
0.75006,1.4,1.2513e-08,1.2121e-08,1.2294e-08,4.5946e-06,0.14141,0.25461,0.0061319,0.047232
0.77111,1.4,1.4015e-08,1.3614e-08,1.3801e-08,4.9931e-06,0.15254,0.21789,-0.014269,0.043895
0.78948,1.4,1.8139e-07,1.7492e-07,1.7718e-07,5.6647e-05,0.12603,0.26873,-0.030238,0.037063
0.84239,1.4,3.3272e-08,3.2374e-08,3.2798e-08,1.14e-05,0.18259,0.23164,-0.0051431,0.044524
0.70223,1.4,1.3842e-08,1.3569e-08,1.371e-08,6.5316e-06,0.16384,0.22239,0.0080328,0.040233
0.87328,1.4,2.6587e-08,2.568e-08,2.6061e-08,8.4994e-06,0.12809,0.22693,-0.020346,0.02969
0.52683,1.4,1.0312e-07,1.012e-07,1.0252e-07,5.144e-05,0.16386,0.21864,-0.030528,0.02869
0.78547,1.4,5.0289e-08,4.8716e-08,4.917e-08,1.6248e-05,0.17379,0.24314,-0.014682,0.039515
0.61607,1.4,3.69e-08,3.6004e-08,3.6387e-08,1.6371e-05,0.12445,0.24083,-0.020615,0.022477
