0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.76599,1.4,1.1405e-08,1.1189e-08,1.1332e-08,4.4636e-06,0.14632,0.23686,-0.013746,0.048461
0.85024,1.4,1.1955e-07,1.1537e-07,1.1698e-07,3.3396e-05,0.16493,0.22,-0.004447,0.029531
0.84661,1.4,3.9594e-08,3.8277e-08,3.8798e-08,1.2954e-05,0.15167,0.21679,-0.014517,0.037439
0.53221,1.4,1.0568e-07,1.033e-07,1.0444e-07,5.1811e-05,0.1493,0.20514,-0.034518,0.018312
0.91856,1.4,5.5269e-08,5.3197e-08,5.3832e-08,1.4905e-05,0.167,0.25854,0.0010402,0.052551
0.80199,1.4,1.5695e-07,1.5146e-07,1.5355e-07,4.5679e-05,0.1625,0.19699,-0.01928,0.039157
0.81223,1.4,3.4754e-08,3.4098e-08,3.4569e-08,1.3311e-05,0.17538,0.22028,0.034059,0.048216
0.76277,1.4,2.9504e-08,2.8522e-08,2.893e-08,1.139e-05,0.1418,0.18589,-0.042241,0.029562
0.7352,1.4,1.8197e-07,1.7737e-07,1.7955e-07,5.7744e-05,0.13502,0.22736,0.013882,0.033491
0.75185,1.4,1.9603e-07,1.9145e-07,1.9401e-07,7.1414e-05,0.14795,0.24214,-0.030979,0.03078
0.78952,1.4,3.3485e-08,3.2346e-08,3.2713e-08,1.0353e-05,0.1643,0.21324,-0.0081167,0.041663
0.78297,1.4,1.9764e-07,1.9202e-07,1.9405e-07,5.9141e-05,0.13421,0.20649,-0.023156,0.029413
0.63969,1.4,1.4041e-08,1.3667e-08,1.3852e-08,6.3561e-06,0.15979,0.18633,-0.028865,0.038989
0.6973,1.4,3.2337e-08,3.1754e-08,3.2159e-08,1.3551e-05,0.15376,0.20092,-0.01138,0.026968
0.88102,1.4,4.1649e-08,4.0567e-08,4.1081e-08,1.2804e-05,0.15394,0.21542,0.036651,0.05589
0.656,1.4,4.243e-08,4.157e-08,4.1976e-08,1.7409e-05,0.13201,0.22798,-0.037198,0.021894
0.49981,1.4,4.014e-08,3.9583e-08,3.974e-08,3.8147e-05,0.1669,0.19081,-0.042615,0.0044248
0.58369,1.4,1.9061e-07,1.8653e-07,1.8849e-07,7.6707e-05,0.13393,0.20749,-0.031954,0.027428
0.61429,1.4,1.8702e-07,1.8292e-07,1.8492e-07,7.7205e-05,0.134,0.19613,-0.013199,0.027025
0.74379,1.4,1.2547e-08,1.2212e-08,1.2384e-08,4.8699e-06,0.18151,0.18799,-0.0099717,0.045198
0.56603,1.4,1.3605e-07,1.3377e-07,1.3483e-07,5.1427e-05,0.15694,0.17433,-0.024097,0.029902
0.52671,1.4,1.4373e-07,1.4023e-07,1.4208e-07,3.4151e-05,0.1811,0.22495,-0.018085,0.035526
0.59399,1.4,7.4515e-08,7.3061e-08,7.4047e-08,4.5519e-05,0.17171,0.18774,-0.048206,0.032278
0.84142,1.4,7.4716e-08,7.2055e-08,7.3057e-08,2.1921e-05,0.14875,0.24259,-0.018168,0.039381
0.89624,1.4,7.9805e-08,7.7079e-08,7.7826e-08,2.113e-05,0.13772,0.2471,0.024202,0.04093
0.69708,1.4,3.6724e-08,3.5928e-08,3.6367e-08,1.6525e-05,0.16183,0.18741,-0.015197,0.024415
0.80131,1.4,3.3516e-08,3.2406e-08,3.2839e-08,1.0407e-05,0.15539,0.22052,-0.0039063,0.039115
0.48554,1.4,6.9e-08,6.7993e-08,6.8527e-08,5.2032e-05,0.13865,0.18625,-0.028877,0.028342
0.70457,1.4,3.5433e-08,3.4855e-08,3.5362e-08,1.7443e-05,0.14105,0.21014,-0.030366,0.027818
0.84125,1.4,6.1214e-08,5.964e-08,6.0423e-08,2.1434e-05,0.153,0.24681,-0.0012283,0.036152
0.86511,1.4,6.5392e-08,6.2817e-08,6.3491e-08,1.8146e-05,0.13563,0.27029,-0.007217,0.042151
0.62653,1.4,1.6916e-08,1.6346e-08,1.6526e-08,6.7098e-06,0.12422,0.18928,-0.037811,0.032786
0.67192,1.4,1.3782e-08,1.3358e-08,1.3494e-08,5.2783e-06,0.13385,0.24218,-0.012705,0.038396
0.45534,1.4,1.689e-08,1.6653e-08,1.6781e-08,1.1959e-05,0.1518,0.21391,-0.035101,0.024834
0.80877,1.4,2.0396e-07,1.968e-07,1.9949e-07,5.7946e-05,0.1201,0.24576,-0.024332,0.029841
0.81192,1.4,3.5255e-08,3.4448e-08,3.4953e-08,1.2668e-05,0.15444,0.18014,0.0085577,0.043996
0.68155,1.4,2.9043e-08,2.8331e-08,2.863e-08,1.3237e-05,0.13446,0.22785,-0.010714,0.024319
0.58235,1.4,1.5137e-07,1.4859e-07,1.5047e-07,5.7173e-05,0.14361,0.17169,-0.019213,0.03092
0.84958,1.4,1.8592e-07,1.7977e-07,1.8251e-07,5.3988e-05,0.14322,0.20689,-0.02818,0.031863
0.80252,1.4,1.6582e-07,1.604e-07,1.6267e-07,5.0832e-05,0.15038,0.21902,-0.0043719,0.036463
0.9183,1.4,9.7705e-08,9.4166e-08,9.5371e-08,2.6453e-05,0.17006,0.22232,-0.016966,0.039465
0.86115,1.4,3.4545e-08,3.365e-08,3.4133e-08,1.0991e-05,0.15435,0.24708,0.0025389,0.045541
0.67644,1.4,1.375e-08,1.3466e-08,1.36e-08,6.8583e-06,0.15216,0.2403,1.9482e-05,0.03921
0.89973,1.4,7.7813e-08,7.5433e-08,7.6392e-08,2.1923e-05,0.17622,0.22,-0.01229,0.044989
0.95203,1.4,1.0643e-07,1.0267e-07,1.0416e-07,2.9014e-05,0.13821,0.2172,-0.0027719,0.037981
0.643,1.4,3.5833e-08,3.478e-08,3.5255e-08,1.6064e-05,0.12975,0.17871,-0.037515,0.025261
0.65812,1.4,1.8408e-08,1.7886e-08,1.8116e-08,7.8207e-06,0.13313,0.21226,-0.031709,0.034842
0.48519,1.4,1.8492e-08,1.8202e-08,1.84e-08,1.5203e-05,0.17573,0.15346,-0.047219,0.028472
0.79019,1.4,8.148e-08,7.8478e-08,7.9219e-08,2.378e-05,0.16806,0.23803,-0.0064931,0.033282
0.53068,1.4,1.6992e-08,1.6698e-08,1.6845e-08,9.3561e-06,0.16221,0.22749,-0.023851,0.015208
0.75704,1.4,2.8847e-08,2.8127e-08,2.8517e-08,1.0667e-05,0.18116,0.19392,0.00919,0.053649
0.52535,1.4,3.7376e-08,3.6782e-08,3.7106e-08,2.009e-05,0.14835,0.1611,-0.020609,0.015119
0.92203,1.4,9.5327e-08,9.1799e-08,9.298e-08,2.5094e-05,0.12825,0.20844,-0.015578,0.040976
0.55528,1.4,1.2796e-07,1.2546e-07,1.2649e-07,4.895e-05,0.14069,0.18149,-0.0054149,0.032603
0.80461,1.4,1.364e-07,1.321e-07,1.3356e-07,4.4911e-05,0.12534,0.20402,0.003372,0.04054
0.77728,1.4,1.2202e-08,1.2029e-08,1.2199e-08,5.6033e-06,0.15556,0.19393,-0.00097861,0.048356
0.60602,1.4,2.7679e-08,2.7026e-08,2.7385e-08,1.4232e-05,0.172,0.21197,-0.038739,0.02761
0.63968,1.4,3.6503e-08,3.5734e-08,3.6117e-08,1.6664e-05,0.12705,0.18499,-0.0347,0.023125
0.66113,1.4,5.2182e-08,5.0834e-08,5.135e-08,1.9531e-05,0.15276,0.211,-0.051404,0.016148
0.57099,1.4,1.9533e-07,1.902e-07,1.9257e-07,9.867e-05,0.15846,0.20377,-0.01802,0.025774
0.77197,1.4,1.6291e-08,1.601e-08,1.6164e-08,6.7501e-06,0.12716,0.18864,0.0047676,0.034463
0.76492,1.4,6.7569e-08,6.5233e-08,6.5838e-08,1.8404e-05,0.15704,0.19441,-0.021059,0.019802
0.74919,1.4,1.1668e-08,1.1351e-08,1.15e-08,4.5783e-06,0.16006,0.2329,0.0029099,0.047191
0.82115,1.4,3.4084e-08,3.3182e-08,3.3727e-08,1.2011e-05,0.17844,0.19765,-0.0089161,0.048186
0.82222,1.4,3.2441e-08,3.1666e-08,3.2119e-08,1.216e-05,0.14052,0.1795,0.020732,0.049117
0.79008,1.4,1.5792e-07,1.537e-07,1.5613e-07,5.4468e-05,0.14732,0.18261,-0.013695,0.037204
0.61326,1.4,3.1093e-08,3.0476e-08,3.0852e-08,1.5612e-05,0.15178,0.21131,-0.046227,0.016561
0.56333,1.4,1.3092e-07,1.2901e-07,1.3046e-07,4.6604e-05,0.15968,0.22294,0.0089986,0.0369
0.69854,1.4,3.8426e-08,3.7394e-08,3.7922e-08,1.6416e-05,0.13151,0.18286,-0.028357,0.024469
0.71638,1.4,3.315e-08,3.2002e-08,3.2396e-08,1.1375e-05,0.17033,0.18786,-0.054111,0.026575
0.57385,1.4,2.0215e-08,1.9794e-08,2e-08,1.0041e-05,0.13628,0.16231,-0.045384,0.016971
0.74685,1.4,1.6384e-07,1.5819e-07,1.6016e-07,5.2006e-05,0.12114,0.21163,-0.015278,0.037169
0.78493,1.4,1.8909e-07,1.8244e-07,1.8538e-07,5.6929e-05,0.14524,0.23682,-0.012849,0.033104
0.63386,1.4,4.3076e-08,4.1925e-08,4.2463e-08,2.0093e-05,0.12449,0.18328,-0.033796,0.01865
0.7633,1.4,1.6825e-07,1.6321e-07,1.6569e-07,5.8947e-05,0.12994,0.23364,-0.02328,0.038877
0.46138,1.4,1.9595e-08,1.9271e-08,1.9435e-08,1.3763e-05,0.15529,0.22497,-0.049354,0.020542
0.8265,1.4,7.6958e-08,7.4112e-08,7.4991e-08,2.1239e-05,0.12635,0.2497,-0.019471,0.03277
1.0422,1.4,6.9709e-08,6.6955e-08,6.8025e-08,1.7331e-05,0.18647,0.2156,0.025652,0.058082
0.64353,1.4,1.837e-07,1.8e-07,1.8212e-07,8.9145e-05,0.15783,0.19917,-0.017614,0.027258
0.58916,1.4,3.6068e-08,3.5457e-08,3.5867e-08,2.1349e-05,0.16658,0.21763,-0.023784,0.019109
0.5475,1.4,3.1887e-08,3.1155e-08,3.1467e-08,1.5451e-05,0.11949,0.22663,-0.036927,0.012554
0.85917,1.4,2.0241e-08,1.9475e-08,1.9709e-08,5.8624e-06,0.12684,0.24802,-0.027427,0.027403
0.73266,1.4,1.407e-08,1.3733e-08,1.3869e-08,5.0392e-06,0.12393,0.21895,0.015815,0.039353
0.8343,1.4,1.6928e-08,1.6257e-08,1.6423e-08,5.0308e-06,0.16053,0.22903,-0.027123,0.033506
0.62254,1.4,2.0642e-08,2.0116e-08,2.031e-08,9.1516e-06,0.15556,0.23852,-0.0022192,0.028623
0.47395,1.4,9.4682e-08,9.3371e-08,9.4266e-08,4.8476e-05,0.15346,0.22143,-0.031305,0.021385
0.89644,1.4,4.459e-08,4.2833e-08,4.3473e-08,1.2548e-05,0.18252,0.24391,0.022192,0.052817
0.63725,1.4,1.2399e-07,1.2132e-07,1.2286e-07,5.014e-05,0.16195,0.20706,-0.011563,0.041634
0.54759,1.4,1.2501e-07,1.2233e-07,1.2381e-07,4.5938e-05,0.15589,0.20577,-0.025177,0.033499
0.80513,1.4,1.7295e-07,1.6791e-07,1.7028e-07,5.23e-05,0.12941,0.20347,-0.0097573,0.034782
0.65466,1.4,1.8311e-07,1.788e-07,1.8106e-07,9.7997e-05,0.15354,0.17949,-0.027733,0.0269
0.54267,1.4,1.1465e-07,1.1268e-07,1.14e-07,5.0859e-05,0.12888,0.15713,-0.035362,0.035318
0.6105,1.4,2.2636e-08,2.2308e-08,2.2614e-08,1.243e-05,0.13945,0.20422,-0.025507,0.028634
0.88612,1.4,3.3083e-08,3.2073e-08,3.2485e-08,9.6145e-06,0.15773,0.20844,-0.042434,0.027243
0.8253,1.4,1.9647e-07,1.9005e-07,1.9323e-07,5.6438e-05,0.14405,0.21376,-0.030547,0.037024
0.42372,1.4,2.3097e-08,2.2696e-08,2.2908e-08,0.0023085,0.17533,0.153,-0.059997,-0.01988
0.6619,1.4,1.9187e-08,1.8699e-08,1.8878e-08,7.8024e-06,0.14537,0.24786,-0.017396,0.032715
0.78154,1.4,4.7985e-08,4.6181e-08,4.6709e-08,1.4827e-05,0.15774,0.26032,-0.014595,0.039881
0.67826,1.4,2.0023e-07,1.9423e-07,1.9671e-07,7.5173e-05,0.13383,0.23427,-0.0095322,0.027693
1.0243,1.4,8.5385e-08,8.2414e-08,8.3624e-08,2.2255e-05,0.17393,0.22032,-0.0036712,0.049752
0.7474,1.4,2.1508e-07,2.0652e-07,2.0949e-07,6.3897e-05,0.15469,0.20555,-0.032585,0.028188
0.8543,1.4,3.3891e-08,3.2732e-08,3.3159e-08,1.038e-05,0.14542,0.1985,-0.006463,0.041011
0.60205,1.4,2.8683e-08,2.8027e-08,2.8363e-08,1.6001e-05,0.13802,0.16686,-0.025214,0.022383
0.8144,1.4,7.6179e-08,7.3092e-08,7.4009e-08,2.1181e-05,0.13579,0.25206,-0.026814,0.023513
0.93374,1.4,6.2986e-08,6.0607e-08,6.1409e-08,1.7754e-05,0.18287,0.24321,0.017588,0.047936
0.52286,1.4,3.8121e-08,3.75e-08,3.7825e-08,2.2195e-05,0.15804,0.22585,-0.035839,0.015307
0.66472,1.4,1.6123e-07,1.5863e-07,1.6103e-07,6.3351e-05,0.13933,0.22337,-0.020088,0.036266
0.89977,1.4,9.518e-08,9.1414e-08,9.2514e-08,2.5566e-05,0.1379,0.25906,-0.018322,0.036516
0.74989,1.4,1.4909e-07,1.4585e-07,1.4807e-07,5.6061e-05,0.16642,0.18667,-0.0078173,0.041196
0.91066,1.4,8.1058e-08,7.8182e-08,7.9129e-08,2.2739e-05,0.17644,0.23846,-0.0012386,0.040435
0.44108,1.4,1.617e-08,1.5847e-08,1.6012e-08,1.3346e-05,0.15173,0.19917,-0.038425,0.026203
0.85843,1.4,4.4784e-08,4.3477e-08,4.4056e-08,1.4112e-05,0.15062,0.22526,-0.0046262,0.05009
1.0447,1.4,9.1126e-08,8.7764e-08,8.8992e-08,2.184e-05,0.13633,0.23855,0.013919,0.049399
0.69567,1.4,3.2805e-08,3.164e-08,3.2058e-08,1.2714e-05,0.13477,0.19755,-0.02218,0.023696
0.77138,1.4,1.478e-08,1.4291e-08,1.4478e-08,5.0628e-06,0.16233,0.23704,-0.018053,0.042398
0.50727,1.4,4.2611e-08,4.1568e-08,4.1931e-08,1.5712e-05,0.14769,0.19884,-0.056638,0.012833
0.88969,1.4,7.8836e-08,7.5789e-08,7.6677e-08,2.0595e-05,0.17487,0.24413,0.012708,0.043616
0.95339,1.4,7.6989e-08,7.4318e-08,7.5305e-08,2.1333e-05,0.14682,0.24795,-0.009737,0.044502
0.6647,1.4,1.3749e-07,1.3495e-07,1.3666e-07,5.5539e-05,0.13107,0.19775,-0.022397,0.039784
0.61562,1.4,3.3435e-08,3.2749e-08,3.3054e-08,1.6011e-05,0.13282,0.18054,-0.023305,0.021552
0.81631,1.4,1.627e-07,1.5728e-07,1.5937e-07,4.7198e-05,0.14089,0.22266,-0.0065598,0.035614
0.52414,1.4,3.0484e-08,2.9971e-08,3.0313e-08,2.4101e-05,0.12889,0.21221,-0.049056,0.018861
0.6339,1.4,1.3462e-07,1.3148e-07,1.334e-07,5.3939e-05,0.12798,0.16476,-0.03607,0.036607
0.81619,1.4,3.5538e-08,3.4328e-08,3.4892e-08,1.2773e-05,0.14971,0.24868,-0.016138,0.04004
0.91903,1.4,6.8818e-08,6.672e-08,6.7547e-08,1.9522e-05,0.13131,0.18592,-0.010108,0.033191
0.66859,1.4,2.0491e-07,1.9961e-07,2.019e-07,8.4873e-05,0.13365,0.24376,-0.030331,0.029117
0.79084,1.4,2.9851e-08,2.8971e-08,2.933e-08,1.0229e-05,0.13861,0.22642,0.024422,0.048851
0.64613,1.4,1.4027e-07,1.3769e-07,1.3908e-07,5.3564e-05,0.13199,0.16492,-0.018839,0.031694
0.64016,1.4,1.4696e-08,1.4487e-08,1.4635e-08,7.2476e-06,0.14377,0.22901,-0.0050466,0.03626
0.77945,1.4,1.7047e-08,1.6497e-08,1.6682e-08,5.97e-06,0.16497,0.25498,-0.00055306,0.040503
0.60488,1.4,4.3573e-08,4.2597e-08,4.3109e-08,1.9964e-05,0.12926,0.22404,-0.026163,0.021274
0.66182,1.4,1.8072e-07,1.7757e-07,1.7961e-07,7.24e-05,0.16357,0.21298,-0.015543,0.031166
0.91317,1.4,6.9748e-08,6.771e-08,6.8666e-08,2.0295e-05,0.14528,0.19184,0.019587,0.050968
0.76455,1.4,1.568e-08,1.5278e-08,1.5475e-08,6.0249e-06,0.15401,0.24111,-0.018775,0.039541
0.64477,1.4,1.5442e-08,1.4969e-08,1.512e-08,6.0998e-06,0.15762,0.2458,-0.0078759,0.036073
0.72384,1.4,1.9976e-07,1.9302e-07,1.9572e-07,6.6574e-05,0.16903,0.18925,-0.023906,0.030682
0.95624,1.4,6.7792e-08,6.5273e-08,6.6177e-08,1.7877e-05,0.15053,0.21365,0.012021,0.052722
0.70121,1.4,1.659e-08,1.6092e-08,1.6275e-08,6.7125e-06,0.13172,0.22276,0.0037803,0.035946
0.999,1.4,1.1346e-07,1.0919e-07,1.1097e-07,2.9528e-05,0.13075,0.20002,0.0059548,0.043259
0.67445,1.4,1.3695e-08,1.3433e-08,1.3618e-08,6.397e-06,0.17017,0.17325,-0.016843,0.042068
0.70578,1.4,1.7193e-07,1.6672e-07,1.6886e-07,6.1622e-05,0.15907,0.18753,-0.011976,0.032304
0.78543,1.4,2.9979e-08,2.9274e-08,2.968e-08,1.2351e-05,0.18168,0.22505,-0.0091679,0.051192
0.43726,1.4,6.3043e-08,6.1838e-08,6.2541e-08,5.5901e-05,0.14194,0.17495,-0.0023083,0.031916
0.72677,1.4,1.8049e-07,1.7591e-07,1.7789e-07,6.864e-05,0.12152,0.2338,-0.0022888,0.025195
0.96359,1.4,5.5916e-08,5.3789e-08,5.4642e-08,1.4269e-05,0.18452,0.24995,0.021373,0.05764
0.84971,1.4,7.4036e-08,7.1517e-08,7.225e-08,2.1377e-05,0.15125,0.22531,0.001768,0.040938
0.50547,1.4,6.2681e-08,6.1435e-08,6.201e-08,3.7938e-05,0.14398,0.17999,-0.026801,0.02206
0.65329,1.4,2.4892e-08,2.439e-08,2.4648e-08,1.2734e-05,0.14315,0.18323,-0.017498,0.024058
0.39266,1.4,1.3536e-08,1.3321e-08,1.3415e-08,1.3888e-05,0.13921,0.20965,-0.025373,0.022747
0.90109,1.4,1.4114e-07,1.3625e-07,1.3788e-07,3.467e-05,0.13747,0.21325,-0.015763,0.02903
0.5308,1.4,2.0788e-08,2.0426e-08,2.0688e-08,1.5613e-05,0.14121,0.2167,-0.037321,0.023026
0.67337,1.4,1.4836e-08,1.4376e-08,1.4505e-08,5.4887e-06,0.15426,0.23249,0.013211,0.037093
0.83904,1.4,8.783e-08,8.4465e-08,8.5385e-08,2.4231e-05,0.17906,0.22372,0.015696,0.039418
0.88987,1.4,1.454e-07,1.4003e-07,1.4161e-07,3.6458e-05,0.1527,0.25568,-0.012594,0.028882
0.9977,1.4,1.2533e-07,1.2056e-07,1.2224e-07,3.0083e-05,0.16975,0.21966,-0.020875,0.037931
0.55894,1.4,1.4392e-07,1.4173e-07,1.4359e-07,9.2131e-05,0.12622,0.22143,-0.036452,0.025825
0.66046,1.4,1.8014e-07,1.7633e-07,1.7857e-07,7.7462e-05,0.14587,0.17956,-0.023543,0.030252
0.7918,1.4,6.9055e-08,6.6304e-08,6.7115e-08,2.0098e-05,0.14946,0.27572,-0.012414,0.035532
0.59794,1.4,1.3588e-07,1.3347e-07,1.3506e-07,5.5986e-05,0.14843,0.16602,-0.013733,0.032992
0.79869,1.4,1.6539e-07,1.5994e-07,1.6239e-07,5.1943e-05,0.14115,0.22289,-0.031727,0.041178
0.5194,1.4,1.0962e-07,1.0746e-07,1.0893e-07,5.4125e-05,0.15128,0.19635,-0.02485,0.025
0.81842,1.4,1.7252e-07,1.6693e-07,1.6935e-07,5.3506e-05,0.16422,0.21087,-0.015759,0.030611
0.73212,1.4,1.3632e-08,1.3298e-08,1.3488e-08,6.1021e-06,0.14852,0.21734,0.0035429,0.043468
0.6353,1.4,1.7663e-07,1.7401e-07,1.7645e-07,8.088e-05,0.16776,0.17894,-0.029493,0.032882
0.66805,1.4,4.3658e-08,4.2442e-08,4.2898e-08,1.7455e-05,0.13928,0.18092,-0.026933,0.019014
0.79068,1.4,1.9714e-07,1.9074e-07,1.9297e-07,5.7913e-05,0.14573,0.26259,-0.024284,0.029851
0.83378,1.4,7.5376e-08,7.2338e-08,7.3301e-08,2.1542e-05,0.13589,0.24186,-0.0061982,0.034576
0.88076,1.4,1.2585e-07,1.2205e-07,1.2381e-07,3.5325e-05,0.13845,0.21461,-0.0012885,0.033677
0.59013,1.4,2.9628e-08,2.9131e-08,2.9504e-08,1.8032e-05,0.13928,0.21978,-0.039241,0.025452
0.66022,1.4,4.429e-08,4.2933e-08,4.3458e-08,1.7085e-05,0.1286,0.17983,-0.044011,0.016127
0.8581,1.4,6.1371e-08,5.9469e-08,6.027e-08,1.9279e-05,0.1395,0.20971,0.0067692,0.040695
0.53144,1.4,1.316e-07,1.2938e-07,1.305e-07,4.6646e-05,0.12668,0.21762,-0.0057155,0.03099
0.62818,1.4,1.1485e-07,1.1319e-07,1.1447e-07,5.5455e-05,0.18019,0.21724,-0.0035705,0.043458
0.64499,1.4,1.8397e-07,1.7965e-07,1.8159e-07,7.3922e-05,0.16112,0.1707,-0.023206,0.026785
0.71801,1.4,1.8309e-07,1.7691e-07,1.7957e-07,6.1338e-05,0.14363,0.18525,-0.017539,0.032937
0.91566,1.4,4.9104e-08,4.7642e-08,4.8314e-08,1.4869e-05,0.1325,0.18522,-0.0039846,0.03816
0.80358,1.4,3.5685e-08,3.4779e-08,3.5209e-08,1.3507e-05,0.16267,0.24281,-0.0013007,0.03797
0.58413,1.4,1.0084e-07,9.928e-08,1.0051e-07,6.4448e-05,0.17617,0.18612,-0.02334,0.043724
0.56187,1.4,4.3488e-08,4.2686e-08,4.3109e-08,2.0951e-05,0.14892,0.20716,-0.05298,0.019275
0.79313,1.4,5.6686e-08,5.512e-08,5.5966e-08,1.9673e-05,0.14786,0.24463,0.0016464,0.036941
0.53989,1.4,1.1043e-07,1.0862e-07,1.097e-07,5.1597e-05,0.16807,0.17355,-0.021299,0.033455
0.5558,1.4,1.5451e-07,1.509e-07,1.5273e-07,5.467e-05,0.16453,0.16358,-0.016581,0.028514
1.028,1.4,9.2989e-08,8.9304e-08,9.067e-08,2.192e-05,0.16183,0.27962,-0.0055737,0.05042
0.67203,1.4,3.2082e-08,3.1174e-08,3.1574e-08,1.3617e-05,0.16707,0.18966,-0.018914,0.025087
0.77554,1.4,3.0223e-08,2.9236e-08,2.9577e-08,9.8174e-06,0.15983,0.24516,0.0010412,0.047058
0.74564,1.4,1.5608e-07,1.5199e-07,1.5393e-07,5.7472e-05,0.16608,0.20041,-0.035241,0.038232
0.59989,1.4,1.824e-08,1.7788e-08,1.7961e-08,8.8715e-06,0.16603,0.23145,-0.0026114,0.030095
0.65304,1.4,4.0562e-08,3.9583e-08,4.0078e-08,1.7492e-05,0.16904,0.17266,-0.035024,0.023261
0.99103,1.4,1.6736e-07,1.6099e-07,1.6317e-07,3.8013e-05,0.15304,0.27596,0.0082668,0.035677
0.87685,1.4,4.9979e-08,4.8272e-08,4.9047e-08,1.4951e-05,0.1416,0.22998,-0.018668,0.038084
0.65977,1.4,1.8037e-07,1.7686e-07,1.789e-07,8.9098e-05,0.13855,0.16403,-0.016554,0.026229
0.8263,1.4,2.4705e-08,2.3813e-08,2.4069e-08,7.6713e-06,0.13845,0.2271,-0.0073218,0.024648
0.83179,1.4,3.4832e-08,3.3523e-08,3.3974e-08,1.0734e-05,0.12931,0.26856,-0.021375,0.039266
0.96449,1.4,8.1155e-08,7.8357e-08,7.9686e-08,2.235e-05,0.18754,0.24995,0.0011675,0.050573
0.8052,1.4,3.2242e-08,3.1208e-08,3.1592e-08,1.1653e-05,0.14934,0.25916,-0.012814,0.041419
0.64015,1.4,1.4782e-08,1.458e-08,1.4748e-08,7.6422e-06,0.16559,0.2174,-0.0059935,0.037551
0.70565,1.4,1.9768e-07,1.9271e-07,1.9566e-07,9.0344e-05,0.16568,0.19407,-0.039393,0.031871
0.80212,1.4,1.944e-07,1.889e-07,1.9091e-07,5.8055e-05,0.14227,0.20209,-0.020471,0.028774
0.68025,1.4,3.0186e-08,2.9506e-08,2.988e-08,1.2985e-05,0.15287,0.17704,-0.0098727,0.025504
0.77794,1.4,1.4186e-07,1.3681e-07,1.3824e-07,4.6537e-05,0.14334,0.21272,-0.017412,0.039527
0.76924,1.4,2.026e-07,1.9621e-07,1.9899e-07,7.9803e-05,0.14911,0.2217,-0.027849,0.029175
0.77113,1.4,1.6846e-07,1.6436e-07,1.6655e-07,5.4169e-05,0.15023,0.19621,-0.024108,0.035449
0.97147,1.4,7.517e-08,7.2222e-08,7.327e-08,1.815e-05,0.13728,0.26274,-0.0065904,0.052206
0.51218,1.4,2.1947e-08,2.1485e-08,2.168e-08,1.4061e-05,0.14437,0.16407,-0.038742,0.015649
0.55915,1.4,1.8594e-07,1.8124e-07,1.8332e-07,0.00010142,0.15869,0.17439,-0.030342,0.02377
0.94345,1.4,1.1633e-07,1.1243e-07,1.1423e-07,3.0962e-05,0.13531,0.2135,-0.034795,0.040051
0.6476,1.4,2.867e-08,2.8145e-08,2.8515e-08,1.5569e-05,0.13656,0.2265,-0.031437,0.02882
0.84946,1.4,6.8047e-08,6.5447e-08,6.6134e-08,1.887e-05,0.14616,0.27207,0.0072411,0.041562
0.5153,1.4,1.5132e-08,1.4878e-08,1.5027e-08,1.0007e-05,0.1495,0.22247,-0.018366,0.030768
0.80802,1.4,3.2374e-08,3.1232e-08,3.1634e-08,9.9558e-06,0.12531,0.21457,-0.025546,0.025902
0.83948,1.4,3.3205e-08,3.2205e-08,3.2644e-08,1.1125e-05,0.15155,0.21917,0.00088776,0.052868
0.41247,1.4,1.656e-08,1.6257e-08,1.6396e-08,1.8135e-05,0.14097,0.18473,-0.045694,-0.0091393
0.48186,1.4,6.6235e-08,6.5179e-08,6.5899e-08,5.9283e-05,0.15201,0.20537,-0.02778,0.031029
0.91792,1.4,8.2665e-08,7.9435e-08,8.0512e-08,2.0988e-05,0.13348,0.26594,-0.0014087,0.04627
0.58432,1.4,5.5703e-08,5.47e-08,5.55e-08,2.9891e-05,0.13221,0.20827,-0.042151,0.03905
0.59878,1.4,1.113e-07,1.0965e-07,1.1087e-07,5.363e-05,0.16939,0.22563,0.0024846,0.042051
0.88683,1.4,4.7441e-08,4.5845e-08,4.6448e-08,1.3867e-05,0.14508,0.23785,0.030286,0.050871
0.80634,1.4,1.8017e-07,1.7455e-07,1.7709e-07,6.005e-05,0.1462,0.18298,-0.010651,0.031493
0.63381,1.4,1.9338e-07,1.8759e-07,1.8977e-07,8.3093e-05,0.13869,0.1815,-0.032981,0.0257
0.77311,1.4,1.2164e-08,1.1812e-08,1.1973e-08,4.5885e-06,0.15696,0.25768,0.012181,0.048812
0.84171,1.4,6.5702e-08,6.3598e-08,6.4487e-08,2.0912e-05,0.16777,0.1979,0.0021629,0.043122
0.84028,1.4,5.4202e-08,5.2453e-08,5.3155e-08,1.5719e-05,0.16002,0.2064,-0.017271,0.034487
0.48667,1.4,8.6588e-08,8.4969e-08,8.5896e-08,5.2327e-05,0.14693,0.17227,-0.035259,0.020453
0.7031,1.4,1.8051e-07,1.7635e-07,1.7816e-07,6.6545e-05,0.14106,0.19867,-0.0093068,0.030618
0.96624,1.4,1.0271e-07,9.9669e-08,1.0072e-07,2.7686e-05,0.16676,0.19604,0.028287,0.0423
0.89123,1.4,5.273e-08,5.0973e-08,5.1835e-08,1.6376e-05,0.14303,0.23539,-0.0096995,0.03868
0.90713,1.4,7.3123e-08,7.0445e-08,7.1487e-08,2.027e-05,0.14163,0.26377,-0.0019403,0.046376
0.61397,1.4,1.8762e-07,1.8297e-07,1.8497e-07,8.2774e-05,0.12757,0.20427,-0.020314,0.025971
0.75408,1.4,3.7888e-08,3.6728e-08,3.722e-08,1.4251e-05,0.14921,0.24567,-0.049096,0.024604
0.82765,1.4,6.6613e-08,6.4259e-08,6.5027e-08,2.0057e-05,0.16931,0.2243,-0.00027603,0.034214
0.76532,1.4,2.0376e-07,1.9662e-07,1.9883e-07,6.3937e-05,0.13742,0.21983,-0.026065,0.031398
0.57819,1.4,3.9951e-08,3.9085e-08,3.9562e-08,2.0125e-05,0.1418,0.18168,-0.04809,0.02273
0.79748,1.4,4.486e-08,4.3621e-08,4.4229e-08,1.5663e-05,0.1723,0.19349,-0.012921,0.036522
0.72205,1.4,1.3232e-08,1.2917e-08,1.3054e-08,5.0593e-06,0.16792,0.24099,-0.020211,0.041558
0.60767,1.4,4.2496e-08,4.1583e-08,4.1989e-08,2.1928e-05,0.16199,0.23132,-0.032837,0.019797
0.86153,1.4,8.4101e-08,8.0856e-08,8.1869e-08,2.4014e-05,0.16202,0.24241,-0.0079403,0.039624
0.85888,1.4,9.4436e-08,9.0867e-08,9.1838e-08,2.6395e-05,0.16909,0.21554,-0.023854,0.032469
0.99129,1.4,5.3794e-08,5.1792e-08,5.2544e-08,1.3758e-05,0.16764,0.26584,0.044713,0.058481
0.45874,1.4,1.115e-07,1.0953e-07,1.1055e-07,1.0121e-05,0.17534,0.23092,-0.021193,0.030194
0.54996,1.4,1.1424e-07,1.123e-07,1.1354e-07,5.5059e-05,0.17556,0.16627,-0.0089733,0.037731
0.89928,1.4,7.6612e-08,7.3903e-08,7.4952e-08,2.1747e-05,0.17397,0.23978,-0.012261,0.04347
0.70787,1.4,1.4441e-08,1.4082e-08,1.4234e-08,6.1458e-06,0.14472,0.1841,-0.0064847,0.03773
0.75679,1.4,3.5817e-08,3.5152e-08,3.5618e-08,1.4897e-05,0.17224,0.23894,-0.0020524,0.045862
0.85674,1.4,6.3927e-08,6.1383e-08,6.224e-08,1.7674e-05,0.14169,0.27667,-0.030374,0.030718
0.49305,1.4,6.0753e-08,5.9566e-08,6.0169e-08,3.9759e-05,0.12507,0.20182,-0.034081,0.024958
0.80729,1.4,3.4858e-08,3.3604e-08,3.3988e-08,1.0643e-05,0.14602,0.21792,-0.0073009,0.037709
0.63613,1.4,1.2373e-07,1.2146e-07,1.2295e-07,5.3865e-05,0.13627,0.18011,-0.025435,0.038583
0.73617,1.4,2.1886e-07,2.1008e-07,2.1245e-07,6.5215e-05,0.14916,0.2504,-0.0080147,0.029443
0.53031,1.4,1.3739e-07,1.3509e-07,1.364e-07,3.9646e-05,0.16699,0.22346,-0.022298,0.032031
0.66364,1.4,1.6518e-08,1.6038e-08,1.6186e-08,6.8566e-06,0.15709,0.24005,-0.012768,0.033867
0.7588,1.4,1.8977e-07,1.8444e-07,1.8694e-07,6.7502e-05,0.16689,0.19753,0.00052446,0.028886
0.98793,1.4,1.3018e-07,1.2512e-07,1.2719e-07,3.155e-05,0.13993,0.20327,-0.023052,0.041274
0.94718,1.4,7.6621e-08,7.3712e-08,7.4752e-08,2.0531e-05,0.15585,0.25666,0.0089994,0.045119
0.65958,1.4,1.6223e-07,1.5762e-07,1.5971e-07,5.5265e-05,0.13741,0.18616,-0.041917,0.035248
0.55226,1.4,1.1674e-07,1.1425e-07,1.1533e-07,5.0928e-05,0.1319,0.18383,-0.020511,0.033702
0.81011,1.4,2.7374e-08,2.6523e-08,2.6852e-08,9.3344e-06,0.13192,0.2144,-0.011783,0.026046
0.71342,1.4,1.5033e-08,1.4658e-08,1.4851e-08,5.8657e-06,0.17889,0.22391,0.005583,0.04145
0.66754,1.4,1.587e-07,1.5571e-07,1.5733e-07,5.8658e-05,0.15166,0.16677,-0.0072611,0.031865
0.88669,1.4,5.6961e-08,5.4732e-08,5.5491e-08,1.6198e-05,0.14779,0.23722,0.0072032,0.049013
0.62689,1.4,3.2854e-08,3.2265e-08,3.257e-08,1.7673e-05,0.16099,0.18382,-0.040186,0.022624
0.80955,1.4,1.2849e-07,1.2462e-07,1.2599e-07,4.2118e-05,0.13376,0.25311,-0.00057153,0.035226
0.85736,1.4,7.1877e-08,6.9033e-08,6.9843e-08,1.993e-05,0.16833,0.21644,-0.01326,0.043246
0.64565,1.4,1.2754e-07,1.2548e-07,1.2702e-07,5.4087e-05,0.14709,0.16822,-0.021179,0.039086
0.61887,1.4,1.4304e-08,1.4068e-08,1.4197e-08,6.7647e-06,0.17343,0.21572,0.00075842,0.035958
1.01,1.4,1.095e-07,1.0531e-07,1.0699e-07,2.6501e-05,0.16074,0.27287,0.031229,0.050179
0.83478,1.4,3.8421e-08,3.7279e-08,3.776e-08,1.3132e-05,0.17464,0.19482,-0.0033498,0.048621
0.67915,1.4,2.818e-08,2.7573e-08,2.7933e-08,1.2334e-05,0.15905,0.19934,-0.023427,0.027853
0.88378,1.4,4.5282e-08,4.3497e-08,4.4127e-08,1.2804e-05,0.18731,0.23717,0.0028528,0.054103
0.62703,1.4,1.3233e-07,1.2923e-07,1.31e-07,5.3217e-05,0.17164,0.22489,-0.0060955,0.041451
0.94786,1.4,9.5475e-08,9.2184e-08,9.3616e-08,2.5237e-05,0.17538,0.27296,0.0070947,0.047031
1.0254,1.4,1.0826e-07,1.0407e-07,1.0564e-07,2.4449e-05,0.15916,0.22807,0.020273,0.051781
0.85756,1.4,4.6555e-08,4.5288e-08,4.5828e-08,1.5683e-05,0.12937,0.25207,0.013074,0.041535
0.45921,1.4,1.9099e-08,1.872e-08,1.8902e-08,1.2124e-05,0.17064,0.22047,-0.04664,0.017967
0.80027,1.4,3.0923e-08,2.9701e-08,3.0059e-08,9.0503e-06,0.15304,0.26665,-0.034219,0.023478
0.83343,1.4,1.7922e-07,1.7235e-07,1.7431e-07,4.6485e-05,0.12988,0.20922,-0.0073755,0.030275
0.68282,1.4,1.8936e-07,1.8559e-07,1.8767e-07,7.1832e-05,0.15603,0.20169,-0.020574,0.030914
1.0516,1.4,1.0352e-07,9.983e-08,1.0132e-07,2.5038e-05,0.13567,0.20295,0.012779,0.050988
0.96761,1.4,8.1649e-08,7.8702e-08,7.9845e-08,2.0406e-05,0.15824,0.27105,0.023995,0.05018
0.72634,1.4,1.8761e-08,1.8241e-08,1.8435e-08,7.413e-06,0.17017,0.22353,-0.0043093,0.03359
0.86335,1.4,9.7931e-08,9.4338e-08,9.5704e-08,2.7272e-05,0.1752,0.22399,-0.0212,0.037628
0.72163,1.4,1.5726e-07,1.5346e-07,1.5571e-07,6.0285e-05,0.15386,0.21548,-0.0205,0.038277
0.93247,1.4,8.1217e-08,7.8421e-08,7.9337e-08,2.2886e-05,0.17315,0.25697,0.01784,0.042516
0.55766,1.4,1.0483e-07,1.0253e-07,1.0357e-07,3.796e-05,0.1355,0.17374,-0.040421,0.01602
0.84097,1.4,9.404e-08,9.069e-08,9.1678e-08,2.6995e-05,0.17639,0.21009,-0.011697,0.036296
0.5445,1.4,1.4287e-07,1.4062e-07,1.418e-07,3.1627e-05,0.16165,0.21288,-0.0074227,0.02956
0.49725,1.4,3.1092e-08,3.0642e-08,3.0844e-08,3.3162e-05,0.16131,0.15407,-0.047857,0.0084882
0.54398,1.4,1.1619e-07,1.1404e-07,1.1475e-07,2.1151e-05,0.13285,0.22764,-0.051694,0.015217
0.93196,1.4,6.7608e-08,6.5153e-08,6.6262e-08,1.8325e-05,0.15735,0.25893,0.015664,0.052014
0.69787,1.4,1.3959e-08,1.3659e-08,1.3832e-08,5.8854e-06,0.16507,0.21809,-0.021027,0.042269
0.83595,1.4,5.7325e-08,5.5207e-08,5.5899e-08,1.5545e-05,0.14951,0.22818,-0.028894,0.031509
0.76242,1.4,2.254e-08,2.1974e-08,2.2302e-08,8.5951e-06,0.1568,0.20388,-0.0068622,0.030471
0.70446,1.4,1.8313e-07,1.796e-07,1.8188e-07,7.6598e-05,0.15678,0.20215,-0.0049611,0.029862
0.97841,1.4,1.4105e-07,1.3564e-07,1.3752e-07,3.4813e-05,0.16684,0.24253,-0.0057853,0.037261
0.62641,1.4,1.4535e-07,1.4189e-07,1.4362e-07,5.3633e-05,0.15922,0.18516,-0.013463,0.035857
0.6204,1.4,1.9677e-07,1.9158e-07,1.9405e-07,0.00010032,0.1435,0.18129,-0.033253,0.026911
0.67545,1.4,1.9905e-07,1.9384e-07,1.9636e-07,8.944e-05,0.13205,0.22827,-0.018569,0.029903
0.7629,1.4,3.0396e-08,2.9722e-08,3.0099e-08,1.2956e-05,0.18344,0.20262,0.027827,0.048942
0.69078,1.4,1.4977e-08,1.4577e-08,1.4708e-08,5.51e-06,0.13859,0.19613,0.001025,0.034725
0.781,1.4,1.5333e-08,1.4886e-08,1.5041e-08,5.1348e-06,0.1409,0.19851,-0.0019849,0.03816
0.66437,1.4,1.4195e-08,1.3914e-08,1.4036e-08,6.5644e-06,0.12322,0.19298,-0.0094639,0.033283
0.8014,1.4,3.3642e-08,3.2459e-08,3.2897e-08,1.1275e-05,0.17542,0.24408,-0.020037,0.039951
0.6949,1.4,3.9724e-08,3.8393e-08,3.8742e-08,1.667e-05,0.12824,0.24458,-0.045234,0.0092456
0.9078,1.4,1.9459e-07,1.8782e-07,1.9034e-07,5.1482e-05,0.12934,0.19695,-0.016999,0.033653
0.64244,1.4,2.644e-08,2.5726e-08,2.6057e-08,1.1768e-05,0.1602,0.17589,-0.014283,0.025563
0.61127,1.4,1.2917e-07,1.2674e-07,1.2808e-07,5.0941e-05,0.178,0.21267,-0.007804,0.037262
0.56286,1.4,4.4294e-08,4.3341e-08,4.3802e-08,2.3889e-05,0.13227,0.22874,-0.042154,0.018967
0.88297,1.4,1.0571e-07,1.0212e-07,1.0365e-07,2.9279e-05,0.14406,0.25206,-0.0025671,0.038406
0.54907,1.4,1.446e-07,1.4226e-07,1.4409e-07,5.0545e-05,0.16552,0.17503,-0.029696,0.034473
0.80334,1.4,3.658e-08,3.5507e-08,3.5852e-08,1.2091e-05,0.16147,0.21252,0.010288,0.046162
0.69794,1.4,3.4486e-08,3.3687e-08,3.4083e-08,1.3953e-05,0.15576,0.223,-0.039446,0.027304
0.78235,1.4,3.0804e-08,3.0137e-08,3.0515e-08,1.2818e-05,0.1474,0.2306,0.0069281,0.049596
0.81368,1.4,3.4123e-08,3.303e-08,3.3495e-08,1.1165e-05,0.15313,0.25195,0.0040977,0.043894
0.69484,1.4,2.0058e-07,1.9411e-07,1.9651e-07,7.2614e-05,0.15388,0.20943,-0.0070695,0.029217
0.91128,1.4,6.9179e-08,6.6551e-08,6.7312e-08,1.8474e-05,0.16008,0.2717,-0.022791,0.043137
0.61145,1.4,1.7538e-07,1.7122e-07,1.7295e-07,6.5148e-05,0.13239,0.16884,-0.010226,0.025072
0.49655,1.4,1.8795e-08,1.8477e-08,1.8661e-08,1.2686e-05,0.1437,0.2127,-0.055356,0.020406
0.63107,1.4,1.7843e-07,1.7444e-07,1.7646e-07,6.7736e-05,0.17235,0.17314,-0.033547,0.03094
0.67697,1.4,1.3671e-08,1.3309e-08,1.3441e-08,5.2667e-06,0.13964,0.23538,-0.00068761,0.039082
0.41208,1.4,2.2156e-08,2.1801e-08,2.2016e-08,2.2291e-05,0.13952,0.15005,-0.040874,0.018773
0.72247,1.4,3.135e-08,3.0398e-08,3.0877e-08,1.3047e-05,0.15035,0.20016,-0.02305,0.028861
0.8526,1.4,5.9386e-08,5.7468e-08,5.8095e-08,1.7591e-05,0.14702,0.21696,0.021007,0.045643
0.57535,1.4,1.9064e-07,1.8567e-07,1.8745e-07,8.0005e-05,0.13649,0.186,-0.021608,0.023317
0.69006,1.4,1.6324e-08,1.6037e-08,1.6217e-08,7.4107e-06,0.148,0.20011,0.0014296,0.035373
0.63149,1.4,1.3748e-07,1.355e-07,1.3714e-07,5.4494e-05,0.13188,0.221,-0.012026,0.037375
0.62328,1.4,3.2722e-08,3.1937e-08,3.2357e-08,1.7243e-05,0.17371,0.18577,-0.042515,0.026532
0.83789,1.4,1.3351e-07,1.2881e-07,1.3026e-07,3.6243e-05,0.162,0.22659,-0.0034894,0.031219
0.95236,1.4,8.5318e-08,8.2437e-08,8.3496e-08,2.2355e-05,0.12908,0.2398,-0.014306,0.045879
0.7111,1.4,1.942e-07,1.8947e-07,1.9176e-07,8.3605e-05,0.15561,0.20118,-0.01501,0.027407
0.80806,1.4,1.879e-07,1.809e-07,1.8327e-07,5.2715e-05,0.12848,0.24601,-0.017316,0.032118
0.64675,1.4,1.8658e-07,1.8337e-07,1.8563e-07,8.83e-05,0.13713,0.20646,-0.01908,0.028996
1.0355,1.4,1.4145e-07,1.3657e-07,1.387e-07,3.4862e-05,0.17127,0.25911,0.0040815,0.043091
0.84227,1.4,5.1813e-08,4.981e-08,5.0659e-08,1.5232e-05,0.1792,0.24968,-0.0088977,0.050456
0.78148,1.4,1.5535e-07,1.5208e-07,1.5425e-07,5.7396e-05,0.17927,0.17632,-0.019277,0.039722
0.60666,1.4,1.5994e-08,1.5712e-08,1.5919e-08,9.5489e-06,0.16327,0.21554,-0.023032,0.03575
0.8422,1.4,8.6701e-08,8.3355e-08,8.4427e-08,2.4495e-05,0.1768,0.20376,-0.020954,0.038176
0.44907,1.4,7.3381e-08,7.2258e-08,7.291e-08,4.6405e-05,0.12775,0.1793,-0.024712,0.018005
0.56024,1.4,1.4474e-08,1.4183e-08,1.4292e-08,7.6934e-06,0.14936,0.22007,-0.01363,0.031746
0.59761,1.4,3.9425e-08,3.8529e-08,3.9039e-08,2.1103e-05,0.15701,0.16786,-0.042037,0.020129
0.63597,1.4,1.6552e-08,1.615e-08,1.6314e-08,8.077e-06,0.1288,0.20422,-0.016402,0.031525
0.6568,1.4,1.2339e-07,1.2067e-07,1.2179e-07,4.7247e-05,0.1472,0.19373,-0.010649,0.039617
0.66345,1.4,6.8473e-09,6.6503e-09,6.7292e-09,2.5161e-06,0.11528,0.17335,-0.057145,0.01597
0.65536,1.4,1.6285e-08,1.5891e-08,1.6051e-08,7.1304e-06,0.16011,0.24383,-0.0073057,0.036933
0.72721,1.4,1.9299e-07,1.8911e-07,1.9133e-07,7.7627e-05,0.16239,0.21614,-0.026825,0.028262
0.78706,1.4,2.3968e-08,2.3234e-08,2.3528e-08,8.2681e-06,0.16186,0.18491,0.0047677,0.026306
0.612,1.4,1.884e-08,1.8287e-08,1.8457e-08,7.8142e-06,0.15739,0.21323,-0.0031583,0.029081
0.64826,1.4,4.97e-08,4.8485e-08,4.9155e-08,2.2161e-05,0.12406,0.22199,-0.042281,0.021356
0.78629,1.4,2.0089e-07,1.9492e-07,1.9758e-07,6.0134e-05,0.12789,0.18236,-0.044822,0.029182
0.72549,1.4,1.8014e-07,1.7606e-07,1.7861e-07,6.1649e-05,0.14822,0.23475,0.0033948,0.034387
0.96653,1.4,1.4651e-07,1.4128e-07,1.4316e-07,3.7787e-05,0.17371,0.26768,0.00853,0.037456
0.55461,1.4,1.1511e-07,1.1327e-07,1.1461e-07,5.1563e-05,0.17259,0.22212,0.0030423,0.040261
0.50156,1.4,7.2433e-08,7.1323e-08,7.1958e-08,5.2676e-05,0.16786,0.20742,-0.034831,0.03155
0.52786,1.4,1.2214e-07,1.1985e-07,1.2108e-07,6.1127e-05,0.13206,0.18245,-0.04556,0.022788
0.52215,1.4,8.3758e-08,8.2102e-08,8.3097e-08,4.9432e-05,0.15936,0.18312,-0.042918,0.026344
0.72063,1.4,1.3356e-08,1.3097e-08,1.3238e-08,5.6426e-06,0.15966,0.19774,-0.0020599,0.040368
0.72854,1.4,1.4601e-08,1.4124e-08,1.4294e-08,4.9195e-06,0.12882,0.2237,-0.0081347,0.040774
0.78708,1.4,1.931e-08,1.8706e-08,1.8873e-08,6.4727e-06,0.13793,0.22385,-0.0040409,0.023561
0.57134,1.4,3.1471e-08,3.0708e-08,3.1087e-08,1.6069e-05,0.12799,0.20621,-0.024723,0.02455
0.83168,1.4,4.8082e-08,4.6296e-08,4.6883e-08,1.4785e-05,0.17915,0.21512,0.016098,0.046023
0.7246,1.4,1.6748e-07,1.6241e-07,1.6462e-07,5.5511e-05,0.14476,0.19495,-0.01323,0.033783
0.97588,1.4,6.3499e-08,6.1402e-08,6.2174e-08,1.6574e-05,0.15726,0.26462,0.011307,0.051988
0.7813,1.4,3.246e-08,3.1436e-08,3.1847e-08,1.1116e-05,0.14786,0.23303,0.0044319,0.048257
0.76714,1.4,1.0613e-08,1.0194e-08,1.0321e-08,3.3434e-06,0.18168,0.23613,-0.022165,0.040934
0.66278,1.4,4.0661e-08,3.9705e-08,4.0211e-08,1.8756e-05,0.12347,0.19454,-0.036969,0.023731
0.93016,1.4,5.2259e-08,5.0407e-08,5.1316e-08,1.5723e-05,0.14592,0.25863,0.0002892,0.055529
0.93497,1.4,8.0309e-08,7.7294e-08,7.8304e-08,2.1757e-05,0.15084,0.26647,0.019929,0.044427
0.65716,1.4,1.5785e-08,1.5393e-08,1.5548e-08,8.0201e-06,0.13599,0.24423,0.0079017,0.035075
0.61243,1.4,2.2115e-07,2.152e-07,2.1744e-07,8.9391e-05,0.1694,0.24466,-0.032295,0.028102
0.81971,1.4,3.2786e-08,3.1845e-08,3.2343e-08,1.1388e-05,0.14658,0.22935,0.0018849,0.044025
0.98097,1.4,7.0099e-08,6.7445e-08,6.8408e-08,1.7466e-05,0.16629,0.25985,0.015664,0.054733
0.6282,1.4,1.4236e-08,1.3964e-08,1.4108e-08,6.5035e-06,0.15009,0.23614,-0.0056169,0.038137
0.68136,1.4,1.5064e-08,1.4737e-08,1.4862e-08,6.3236e-06,0.16632,0.23534,-0.023874,0.036527
1.0056,1.4,1.1976e-07,1.1519e-07,1.1684e-07,2.9313e-05,0.13909,0.20964,0.024572,0.045259
0.78185,1.4,2.7229e-08,2.6291e-08,2.6679e-08,8.4158e-06,0.1661,0.20418,-0.050989,0.030884
0.79574,1.4,1.7466e-07,1.6905e-07,1.7123e-07,5.1801e-05,0.16777,0.18798,-0.013843,0.032118
0.57809,1.4,2.181e-08,2.1407e-08,2.1687e-08,1.1818e-05,0.15108,0.16742,-0.036072,0.027598
0.89053,1.4,3.1769e-08,3.0818e-08,3.1285e-08,1.0224e-05,0.14412,0.22726,-0.0048594,0.053276
0.60553,1.4,2.0332e-07,1.982e-07,2.0039e-07,0.00011197,0.13556,0.24008,-0.038098,0.026317
0.58387,1.4,1.8348e-07,1.8036e-07,1.8199e-07,0.00010518,0.13801,0.22514,-0.0049747,0.022253
0.50419,1.4,3.3784e-08,3.3281e-08,3.3542e-08,1.6285e-05,0.12271,0.20067,-0.058006,0.014274
0.5317,1.4,1.0131e-07,9.9706e-08,1.0068e-07,5.111e-05,0.13207,0.1881,0.0023896,0.035241
0.78444,1.4,1.4092e-08,1.3672e-08,1.3844e-08,5.2562e-06,0.13186,0.22372,-0.0031458,0.042966
0.92869,1.4,1.2208e-07,1.1774e-07,1.1987e-07,3.2569e-05,0.17249,0.23062,-0.0023924,0.042768
0.80173,1.4,6.1599e-08,5.9958e-08,6.0702e-08,2.083e-05,0.1521,0.2421,0.0032462,0.0352
0.56972,1.4,1.4267e-07,1.4014e-07,1.4155e-07,5.2238e-05,0.16501,0.16395,-0.00043859,0.031773
0.42068,1.4,4.5362e-09,4.436e-09,4.4832e-09,1.2021e-05,0.13301,0.19584,-0.06,0.0056883
0.51809,1.4,1.2622e-07,1.2354e-07,1.249e-07,4.781e-05,0.16611,0.20972,-0.021043,0.034346
0.86332,1.4,3.746e-08,3.623e-08,3.6806e-08,1.2078e-05,0.17147,0.24247,0.026211,0.051916
0.63651,1.4,1.728e-07,1.6834e-07,1.7015e-07,6.1025e-05,0.14878,0.17932,-0.028365,0.030496
0.60615,1.4,1.2127e-07,1.1881e-07,1.2002e-07,5.2991e-05,0.14123,0.1921,-0.026116,0.03604
0.59913,1.4,1.6913e-08,1.6561e-08,1.6753e-08,9.1654e-06,0.14179,0.22808,-0.0068893,0.033267
0.79151,1.4,3.3626e-08,3.2426e-08,3.2816e-08,1.0159e-05,0.16628,0.2118,-0.010165,0.03779
0.52855,1.4,1.1042e-07,1.0787e-07,1.0918e-07,4.6329e-05,0.15513,0.17408,-0.043102,0.018881
0.50046,1.4,1.3856e-07,1.3622e-07,1.3796e-07,0.00012477,0.13362,0.19147,-0.027077,0.019897
0.87406,1.4,3.5148e-08,3.4234e-08,3.4764e-08,1.1229e-05,0.14048,0.22047,0.016615,0.044308
0.81774,1.4,3.5988e-08,3.5044e-08,3.5539e-08,1.2698e-05,0.16382,0.19741,-0.016701,0.045349
0.93733,1.4,1.1132e-07,1.0679e-07,1.0862e-07,2.816e-05,0.13762,0.27668,-0.019483,0.036949
0.7342,1.4,1.6608e-08,1.6055e-08,1.6249e-08,5.5744e-06,0.15554,0.23339,0.014061,0.037518
0.88533,1.4,6.4337e-08,6.2464e-08,6.3413e-08,1.9554e-05,0.13133,0.20955,-0.0066678,0.034821
0.53157,1.4,3.3908e-08,3.323e-08,3.363e-08,2.2802e-05,0.13578,0.15429,-0.044773,0.017465
0.91367,1.4,1.3429e-08,1.2986e-08,1.3147e-08,3.9251e-06,0.17506,0.25171,-0.0039538,0.029456
0.51819,1.4,3.4735e-08,3.4298e-08,3.4537e-08,2.2173e-05,0.12158,0.15918,-0.052765,0.015072
0.95691,1.4,6.8225e-08,6.621e-08,6.7121e-08,1.8215e-05,0.16476,0.24596,0.021816,0.052365
0.74807,1.4,2.0565e-08,1.9921e-08,2.0127e-08,7.4281e-06,0.11918,0.1979,-0.025535,0.023566
0.85455,1.4,6.1177e-08,5.8922e-08,5.9766e-08,1.9244e-05,0.15692,0.20005,-0.00053633,0.035011
0.58631,1.4,2.1875e-08,2.156e-08,2.1771e-08,1.4187e-05,0.12754,0.22117,-0.036391,0.022032
0.68433,1.4,2.01e-07,1.9542e-07,1.9789e-07,8.9706e-05,0.14556,0.21804,-0.010177,0.027914
0.98721,1.4,1.0086e-07,9.767e-08,9.9057e-08,2.5762e-05,0.13834,0.22384,0.01015,0.045171
0.96932,1.4,6.842e-08,6.5942e-08,6.6787e-08,1.6248e-05,0.15635,0.25852,0.015275,0.053594
0.99718,1.4,7.7054e-08,7.4176e-08,7.5395e-08,1.9019e-05,0.18148,0.22736,0.0018384,0.055411
0.56578,1.4,3.0712e-08,3.0016e-08,3.0341e-08,1.7025e-05,0.12335,0.17353,-0.02597,0.019683
0.65051,1.4,1.9665e-07,1.9203e-07,1.9411e-07,7.4134e-05,0.16534,0.22483,-0.0099714,0.029493
0.81192,1.4,1.3856e-07,1.345e-07,1.3642e-07,4.1702e-05,0.13502,0.20745,-0.0017934,0.03601
0.84207,1.4,2.8479e-08,2.7458e-08,2.7821e-08,8.9805e-06,0.12353,0.23194,-0.015998,0.027082
0.68522,1.4,1.8425e-07,1.7918e-07,1.8197e-07,6.9623e-05,0.16671,0.21728,-0.02633,0.036587
0.68764,1.4,3.5905e-08,3.5084e-08,3.5466e-08,1.5464e-05,0.13651,0.21445,-0.016338,0.020521
0.7453,1.4,1.6713e-08,1.63e-08,1.6503e-08,6.0873e-06,0.1614,0.23891,-0.012363,0.036654
1.0083,1.4,5.0053e-08,4.8379e-08,4.9106e-08,1.3653e-05,0.18484,0.26663,0.034043,0.061226
0.7625,1.4,1.3492e-08,1.3037e-08,1.3205e-08,4.6601e-06,0.13126,0.24202,0.010933,0.043763
0.77136,1.4,2.856e-08,2.7721e-08,2.8123e-08,1.0075e-05,0.14185,0.18525,-0.037973,0.027325
0.45417,1.4,2.9784e-08,2.9274e-08,2.9604e-08,2.2962e-05,0.16421,0.21809,-0.04511,0.014345
0.70161,1.4,1.6131e-07,1.585e-07,1.6076e-07,5.9344e-05,0.1433,0.19951,-0.02639,0.036483
0.65022,1.4,2.0573e-07,2.0018e-07,2.0239e-07,8.4558e-05,0.13073,0.20008,-0.035809,0.026711
0.9281,1.4,5.258e-08,5.0956e-08,5.1783e-08,1.5715e-05,0.13244,0.25808,-0.0283,0.040114
0.52406,1.4,3.9541e-08,3.8884e-08,3.9252e-08,2.1276e-05,0.13924,0.16877,-0.030584,0.015814
0.85054,1.4,6.2802e-08,6.0423e-08,6.1256e-08,1.9058e-05,0.15717,0.24602,-0.020266,0.039382
0.64834,1.4,2.8246e-08,2.7807e-08,2.8171e-08,1.3855e-05,0.15662,0.17003,-0.042831,0.030691
0.52725,1.4,1.8444e-08,1.8049e-08,1.8183e-08,1.036e-05,0.16084,0.19331,-0.035039,0.024038
0.58085,1.4,1.8579e-07,1.8208e-07,1.8395e-07,7.1153e-05,0.14859,0.20376,-0.022281,0.027275
0.78491,1.4,1.6665e-08,1.6132e-08,1.6311e-08,5.9342e-06,0.15958,0.21656,-0.014256,0.036223
0.7609,1.4,1.5251e-08,1.4763e-08,1.4952e-08,5.9313e-06,0.1568,0.23669,-0.025631,0.040101
0.67276,1.4,1.1193e-07,1.0937e-07,1.1061e-07,4.3481e-05,0.18569,0.22781,0.023176,0.047308
1.0105,1.4,1.3646e-07,1.3195e-07,1.3379e-07,3.431e-05,0.15074,0.26712,0.019068,0.041567
0.85165,1.4,7.3887e-08,7.1316e-08,7.229e-08,2.1479e-05,0.15716,0.24727,-0.031672,0.04012
0.48791,1.4,2.6813e-08,2.6264e-08,2.6479e-08,1.4004e-05,0.13746,0.17784,-0.040436,0.011584
0.70665,1.4,1.9197e-08,1.8686e-08,1.8885e-08,8.4279e-06,0.16357,0.20673,-0.005472,0.030875
0.77713,1.4,2.0338e-07,1.9716e-07,2.0039e-07,7.1902e-05,0.17599,0.24678,-0.004986,0.03602
0.51644,1.4,7.0165e-08,6.8838e-08,6.9554e-08,3.6742e-05,0.13643,0.18662,-0.043869,0.026608
0.90641,1.4,1.0035e-07,9.6868e-08,9.8215e-08,2.7274e-05,0.15329,0.21745,0.0037764,0.041133
0.5804,1.4,4.511e-08,4.3898e-08,4.4426e-08,2.1006e-05,0.12656,0.23719,-0.040892,0.022447
0.8785,1.4,2.0485e-08,1.9889e-08,2.0174e-08,6.6496e-06,0.1195,0.21147,-0.024035,0.031983
0.41958,1.3999,3.7345e-08,3.679e-08,3.7112e-08,0.001813,0.18514,0.18174,-0.059995,-0.011577
0.74007,1.4,1.5528e-08,1.5238e-08,1.5425e-08,6.3236e-06,0.17355,0.18315,-0.0015688,0.039997
0.53116,1.4,1.598e-08,1.5672e-08,1.5805e-08,9.4491e-06,0.14695,0.18133,-0.026888,0.026327
0.67574,1.4,1.2552e-08,1.2297e-08,1.2403e-08,5.8698e-06,0.16128,0.18451,-0.015282,0.038132
0.91732,1.4,1.107e-07,1.0637e-07,1.0781e-07,2.8843e-05,0.14824,0.24858,-0.018167,0.033759
0.7388,1.4,3.1092e-08,3.0231e-08,3.0528e-08,1.0003e-05,0.11328,0.1823,-0.046312,0.016474
0.67757,1.4,1.1134e-07,1.0867e-07,1.0977e-07,4.8175e-05,0.17737,0.22112,0.0072105,0.043565
0.8623,1.4,9.0252e-08,8.7106e-08,8.8222e-08,2.5103e-05,0.15517,0.19506,-0.01571,0.036567
0.81642,1.4,1.5244e-08,1.4672e-08,1.4843e-08,4.7849e-06,0.15524,0.21778,-0.01162,0.039371
0.65055,1.4,1.4092e-08,1.3843e-08,1.3986e-08,7.0538e-06,0.155,0.1793,-0.019892,0.034934
0.81882,1.4,1.6554e-07,1.606e-07,1.6281e-07,5.0616e-05,0.1441,0.22443,-0.017358,0.038137
0.77472,1.4,1.8432e-07,1.7917e-07,1.8176e-07,6.4122e-05,0.17454,0.2289,-0.026499,0.034256
0.73093,1.4,2.0214e-07,1.9683e-07,1.9921e-07,7.6395e-05,0.17229,0.19664,-0.026823,0.029194
0.79589,1.4,1.5384e-08,1.5166e-08,1.5356e-08,6.6216e-06,0.13858,0.16767,-0.003951,0.040884
0.96538,1.4,5.5258e-08,5.333e-08,5.3949e-08,1.4712e-05,0.15552,0.207,0.018211,0.053435
0.6583,1.4,2.9559e-08,2.8899e-08,2.9157e-08,9.4932e-06,0.15547,0.17162,-0.02994,0.015264
0.69369,1.4,1.1696e-07,1.1433e-07,1.1576e-07,5.0208e-05,0.17381,0.20016,-0.011729,0.045209
0.54277,1.4,4.3426e-08,4.2683e-08,4.3272e-08,2.9885e-05,0.12451,0.17071,-0.030307,0.029502
0.76519,1.4,2.1731e-07,2.1081e-07,2.1296e-07,6.7149e-05,0.16497,0.22328,-0.031941,0.02709
0.74625,1.4,1.805e-07,1.764e-07,1.7867e-07,5.9849e-05,0.17266,0.19633,-0.010601,0.032027
0.63419,1.4,3.1013e-08,3.0385e-08,3.0729e-08,1.4288e-05,0.12442,0.17752,-0.031166,0.024484
0.47632,1.4,1.5566e-08,1.5299e-08,1.5402e-08,1.0182e-05,0.15234,0.17309,-0.025297,0.023286
0.7684,1.4,1.527e-08,1.4815e-08,1.4989e-08,5.3545e-06,0.16259,0.1953,-0.0057274,0.039191
0.66689,1.4,1.8543e-08,1.8092e-08,1.8311e-08,8.2854e-06,0.18057,0.24825,-0.006061,0.038125
0.54931,1.4,1.5222e-08,1.502e-08,1.5149e-08,9.97e-06,0.16715,0.16612,-0.023377,0.028225
0.69864,1.4,1.9984e-07,1.9248e-07,1.9474e-07,5.6908e-05,0.14961,0.24129,-0.016241,0.023208
0.69751,1.4,2.202e-07,2.1293e-07,2.1551e-07,8.4505e-05,0.15194,0.23979,-0.037068,0.026397
0.58136,1.4,1.4466e-07,1.4165e-07,1.4291e-07,5.4458e-05,0.14989,0.17242,-0.029851,0.030737
0.70915,1.4,1.9918e-07,1.9269e-07,1.9496e-07,6.9305e-05,0.15774,0.22852,-0.0089875,0.024828
0.59209,1.4,1.6714e-07,1.6389e-07,1.6628e-07,5.9168e-05,0.16603,0.20358,-0.035718,0.035256
1.0029,1.4,1.1059e-07,1.0677e-07,1.084e-07,2.8208e-05,0.15642,0.25832,-0.025146,0.039841
0.60365,1.4,2.3226e-08,2.2808e-08,2.3135e-08,1.0333e-05,0.14266,0.21484,-0.052992,0.024248
0.57351,1.4,1.2058e-07,1.1837e-07,1.1972e-07,5.0082e-05,0.17156,0.20139,-0.0081023,0.037876
0.49925,1.4,6.1978e-08,6.098e-08,6.1622e-08,3.7858e-05,0.13488,0.18462,-0.028857,0.025651
0.88857,1.4,3.6177e-08,3.4987e-08,3.5501e-08,1.1428e-05,0.13535,0.21457,-0.019807,0.041459
0.80495,1.4,3.1565e-08,3.0567e-08,3.0958e-08,1.0352e-05,0.15916,0.24555,0.0085621,0.044361
0.88691,1.4,7.7178e-08,7.5072e-08,7.624e-08,2.4976e-05,0.17574,0.22838,-0.0061338,0.038465
0.61599,1.4,2.1471e-08,2.0926e-08,2.1149e-08,1.0832e-05,0.14828,0.24111,-0.042169,0.031181
0.79829,1.4,1.6388e-07,1.6027e-07,1.6234e-07,5.5207e-05,0.13974,0.17797,-0.013259,0.031991
0.62186,1.4,2.8802e-08,2.8109e-08,2.842e-08,1.0468e-05,0.11479,0.22956,-0.052408,0.015401
0.84068,1.4,7.1403e-08,6.9053e-08,6.9914e-08,2.1801e-05,0.13428,0.25157,-0.011751,0.039501
0.82937,1.4,2.2894e-08,2.2448e-08,2.2698e-08,8.7486e-06,0.14573,0.193,-0.0090522,0.02769
0.90163,1.4,6.5132e-08,6.2649e-08,6.3687e-08,1.9041e-05,0.15311,0.22189,-0.0041004,0.048329
0.681,1.4,1.4722e-08,1.4473e-08,1.4661e-08,7.7661e-06,0.14644,0.22576,0.0029378,0.038248
0.74755,1.4,1.8455e-07,1.7932e-07,1.8135e-07,6.2099e-05,0.12062,0.18129,-0.024652,0.028528
0.66385,1.4,4.3782e-08,4.2882e-08,4.3452e-08,2.2306e-05,0.12377,0.19521,-0.046678,0.02377
0.88548,1.4,1.6573e-07,1.5931e-07,1.6126e-07,4.2569e-05,0.1186,0.22822,-0.013895,0.03083
0.6362,1.4,1.6579e-08,1.6176e-08,1.6376e-08,8.3526e-06,0.14331,0.22186,-0.021704,0.035488
0.87631,1.4,1.3365e-07,1.2901e-07,1.3081e-07,3.5657e-05,0.17233,0.24892,-0.0068123,0.033931
0.88565,1.4,1.1305e-07,1.0967e-07,1.109e-07,3.2383e-05,0.14091,0.24996,-0.00051296,0.027768
0.7619,1.4,2.891e-08,2.8196e-08,2.856e-08,1.0345e-05,0.13401,0.24278,-0.025579,0.026262
0.65708,1.4,3.8206e-08,3.7185e-08,3.7626e-08,1.7909e-05,0.13028,0.22096,-0.042418,0.025472
0.87702,1.4,9.4511e-08,9.1002e-08,9.2473e-08,2.636e-05,0.16195,0.24767,-0.013367,0.039628
0.7342,1.4,1.5372e-08,1.5068e-08,1.5266e-08,7.0813e-06,0.18117,0.19513,-0.0079435,0.038068
0.68543,1.4,1.966e-07,1.9115e-07,1.9399e-07,8.0347e-05,0.15854,0.21285,-0.019473,0.033075
0.58968,1.4,4.4512e-08,4.3435e-08,4.3891e-08,2.0501e-05,0.12144,0.23092,-0.025962,0.019198
0.61828,1.4,1.9441e-07,1.8844e-07,1.9072e-07,7.1113e-05,0.15507,0.21884,-0.015429,0.029509
0.89055,1.4,8.7196e-08,8.3862e-08,8.5121e-08,2.4814e-05,0.13721,0.23131,-0.021899,0.040873
0.97556,1.4,9.2857e-08,8.9759e-08,9.0784e-08,2.4027e-05,0.13487,0.22564,0.0009334,0.043172
0.69584,1.4,1.5668e-07,1.5331e-07,1.5535e-07,5.7086e-05,0.1462,0.18274,-0.013051,0.036742
0.65943,1.4,1.8757e-08,1.8186e-08,1.8394e-08,8.3538e-06,0.17121,0.20487,-0.013884,0.030479
0.59163,1.4,1.8994e-07,1.8626e-07,1.8828e-07,8.1214e-05,0.13566,0.22177,-0.032055,0.027402
0.75044,1.4,1.8556e-07,1.8161e-07,1.8423e-07,6.8138e-05,0.16803,0.23143,-0.027748,0.034856
0.49155,1.4,1.2074e-08,1.1901e-08,1.2032e-08,8.699e-06,0.15804,0.19281,-0.043097,0.032394
0.87743,1.4,9.3648e-08,9.0584e-08,9.1558e-08,2.7144e-05,0.14487,0.26545,0.00316,0.035615
0.79161,1.4,2.0157e-07,1.9477e-07,1.9698e-07,6.0508e-05,0.12347,0.21046,-0.0024058,0.02762
0.74195,1.4,1.1914e-08,1.1626e-08,1.1791e-08,5.3708e-06,0.16386,0.22772,0.00078776,0.048533
1.0236,1.4,8.6628e-08,8.3419e-08,8.4601e-08,2.0843e-05,0.14177,0.28358,0.007702,0.049182
0.66234,1.4,2.6032e-08,2.5312e-08,2.5642e-08,1.1449e-05,0.17821,0.23194,-0.024848,0.029325
0.59383,1.4,1.0007e-07,9.8015e-08,9.9361e-08,5.355e-05,0.14427,0.22268,-0.0049024,0.044673
0.68443,1.4,2.1214e-07,2.0572e-07,2.0824e-07,8.9303e-05,0.1219,0.21184,-0.046289,0.028382
0.73486,1.4,1.7387e-07,1.6964e-07,1.718e-07,6.2455e-05,0.14399,0.2349,-0.016316,0.036441
0.5641,1.4,2.8564e-08,2.8065e-08,2.8346e-08,1.8074e-05,0.13315,0.22546,-0.034252,0.020787
0.56187,1.4,1.9406e-07,1.8992e-07,1.9205e-07,0.00012109,0.14972,0.21483,-0.022435,0.023385
0.65466,1.4,1.3245e-07,1.294e-07,1.3117e-07,5.5549e-05,0.14435,0.1794,-0.020391,0.039759
0.81787,1.4,1.6282e-07,1.5963e-07,1.6166e-07,5.4441e-05,0.14788,0.18002,-0.010129,0.033348
0.92938,1.4,7.1953e-08,6.9746e-08,7.0711e-08,1.9701e-05,0.1442,0.24756,0.022108,0.047042
0.99168,1.4,1.0058e-07,9.6585e-08,9.8261e-08,2.5159e-05,0.14133,0.22738,-0.0032871,0.048735
0.59862,1.4,1.1891e-07,1.1727e-07,1.1866e-07,5.2874e-05,0.14985,0.15643,-0.042688,0.024441
0.62431,1.4,1.3581e-08,1.3257e-08,1.3399e-08,6.1557e-06,0.17049,0.20881,0.0034365,0.038588
0.57172,1.4,1.2609e-07,1.2386e-07,1.2528e-07,6.2487e-05,0.15882,0.17371,-0.038466,0.025236
0.63728,1.4,4.3052e-08,4.1749e-08,4.2233e-08,1.8908e-05,0.15533,0.22057,-0.027833,0.019994
0.69235,1.4,3.2334e-08,3.1255e-08,3.1539e-08,1.0988e-05,0.1291,0.21255,-0.029615,0.023318
0.71265,1.4,2.0397e-07,1.974e-07,1.9963e-07,6.5075e-05,0.11938,0.21551,-0.02145,0.027221
0.75165,1.4,1.6624e-07,1.6141e-07,1.6353e-07,5.6978e-05,0.12969,0.18787,0.0030807,0.034247
0.47753,1.4,2.5629e-08,2.5253e-08,2.5514e-08,1.782e-05,0.13445,0.21947,-0.033288,0.018294
0.75018,1.4,2.1237e-07,2.0587e-07,2.0798e-07,6.7206e-05,0.14819,0.23302,-0.03042,0.027993
0.66632,1.4,1.9409e-07,1.892e-07,1.9169e-07,8.4553e-05,0.14611,0.22364,-0.027594,0.030223
0.74665,1.4,3.245e-08,3.1736e-08,3.2186e-08,1.3351e-05,0.12267,0.22209,-0.038705,0.030534
0.80843,1.4,4.1474e-08,3.9991e-08,4.0522e-08,1.2496e-05,0.18203,0.23687,-0.011148,0.049872
1.0022,1.4,1.1222e-07,1.0762e-07,1.0942e-07,2.7652e-05,0.14086,0.23301,-0.0025997,0.044021
0.69589,1.4,4.1265e-08,4.0173e-08,4.0637e-08,1.567e-05,0.15844,0.23888,-0.035377,0.021324
