0.86641,1.4,8.3398e-08,8.0358e-08,8.1397e-08,2.3023e-05,0.18016,0.27108,0.0079331,0.044017
0.64132,1.4,3.5157e-08,3.4318e-08,3.4715e-08,1.6654e-05,0.11637,0.16451,-0.028196,0.020701
0.62505,1.4,1.4918e-07,1.4614e-07,1.48e-07,5.5268e-05,0.14032,0.17447,-0.020487,0.034884
0.57874,1.4,1.5547e-08,1.5339e-08,1.5476e-08,9.318e-06,0.15748,0.18459,-0.025682,0.029588
0.76672,1.4,3.2803e-08,3.1688e-08,3.2132e-08,1.1228e-05,0.15433,0.20768,-0.044415,0.025619
0.67771,1.4,1.8911e-07,1.8476e-07,1.8694e-07,7.7784e-05,0.13573,0.22202,-0.022423,0.031494
0.96792,1.4,1.0474e-07,1.0085e-07,1.0248e-07,2.7009e-05,0.14033,0.22432,-0.0078409,0.04367
0.88854,1.4,7.5433e-08,7.2366e-08,7.3401e-08,2.139e-05,0.13529,0.26446,-0.010283,0.042528
0.73181,1.4,2.7231e-08,2.6514e-08,2.6864e-08,1.0708e-05,0.15566,0.24245,-0.010784,0.028779
0.65223,1.4,3.6588e-08,3.593e-08,3.6325e-08,1.7181e-05,0.11607,0.1939,-0.039341,0.023977
0.87304,1.4,3.7344e-08,3.6027e-08,3.6526e-08,1.1659e-05,0.16891,0.24073,-0.0065293,0.041099
0.51063,1.4,1.8623e-08,1.8356e-08,1.8507e-08,1.1017e-05,0.16206,0.22686,-0.00062876,0.024348
0.85433,1.4,4.9584e-08,4.7891e-08,4.855e-08,1.6164e-05,0.14255,0.22869,-0.0056402,0.034571
0.6309,1.4,1.4372e-08,1.4113e-08,1.4235e-08,6.9194e-06,0.14801,0.1679,0.015777,0.034255
0.69652,1.4,1.9591e-08,1.8925e-08,1.9195e-08,7.3821e-06,0.16426,0.25168,-0.016446,0.037723
0.75252,1.4,2.1348e-07,2.067e-07,2.0983e-07,7.4749e-05,0.15202,0.2186,-0.037106,0.03118
0.57313,1.4,1.8729e-08,1.8357e-08,1.8522e-08,1.1056e-05,0.13259,0.21086,-0.036622,0.027267
0.70834,1.4,1.5018e-07,1.476e-07,1.4964e-07,5.8611e-05,0.13836,0.203,-0.018599,0.037069
0.70678,1.4,7.1904e-08,6.9271e-08,6.9919e-08,2.0733e-05,0.11279,0.23263,-0.036056,0.018404
0.96748,1.4,1.4156e-07,1.3635e-07,1.384e-07,3.6022e-05,0.14461,0.23428,0.0022423,0.037209
0.90302,1.4,1.4128e-07,1.3572e-07,1.374e-07,3.7814e-05,0.16118,0.21366,0.01306,0.033085
0.72325,1.4,1.905e-07,1.8587e-07,1.8817e-07,6.9623e-05,0.13955,0.1944,-0.0034035,0.028161
0.89059,1.4,5.2308e-08,5.0839e-08,5.1583e-08,1.6209e-05,0.16481,0.2168,-0.017735,0.043536
0.94836,1.4,6.3603e-08,6.094e-08,6.2025e-08,1.7687e-05,0.17472,0.2546,0.00097249,0.053647
0.72892,1.4,1.4949e-08,1.4668e-08,1.4798e-08,6.637e-06,0.13264,0.17481,0.0091756,0.036008
0.7617,1.4,1.199e-07,1.1624e-07,1.1749e-07,4.2727e-05,0.17405,0.25986,0.013526,0.047308
0.89423,1.4,3.578e-08,3.4559e-08,3.5063e-08,1.1349e-05,0.15129,0.25935,-0.0048076,0.044323
0.74247,1.4,1.3856e-07,1.3376e-07,1.3525e-07,4.7278e-05,0.12865,0.20835,-0.0031815,0.037862
0.79346,1.4,3.3781e-08,3.2715e-08,3.3147e-08,1.219e-05,0.17321,0.20121,-0.0062981,0.042143
0.75463,1.4,1.5951e-08,1.5531e-08,1.5704e-08,5.5297e-06,0.14586,0.20037,-0.012747,0.038598
0.7752,1.4,1.3088e-08,1.2815e-08,1.2982e-08,5.4735e-06,0.15032,0.1912,0.0046451,0.044279
0.50719,1.4,2.7962e-08,2.7562e-08,2.7843e-08,1.0638e-05,0.11864,0.21152,-0.049487,0.013249
0.54088,1.4,1.3955e-07,1.3745e-07,1.3896e-07,4.3637e-05,0.13182,0.18284,-0.037815,0.03133
0.53107,1.4,1.4069e-07,1.3751e-07,1.3905e-07,7.0307e-05,0.13494,0.16612,-0.038789,0.021779
0.50517,1.4,6.9226e-08,6.8131e-08,6.8896e-08,4.7584e-05,0.16773,0.15886,-0.03448,0.024354
0.84744,1.4,3.4939e-08,3.3769e-08,3.426e-08,1.0898e-05,0.13629,0.22745,-0.0066405,0.043681
0.61037,1.4,2.043e-07,1.9892e-07,2.0102e-07,8.2131e-05,0.14484,0.21411,-0.035502,0.027583
0.76739,1.4,2.7902e-08,2.725e-08,2.7615e-08,1.1643e-05,0.13502,0.20679,-0.028792,0.029142
0.72048,1.4,1.4448e-08,1.4153e-08,1.4364e-08,6.5495e-06,0.17871,0.21126,-0.016384,0.041613
0.9519,1.4,5.4448e-08,5.2771e-08,5.3512e-08,1.5554e-05,0.17847,0.22381,0.043831,0.054157
0.66863,1.4,4.5301e-08,4.4103e-08,4.4662e-08,2.0008e-05,0.11946,0.23241,-0.03482,0.022299
0.79522,1.4,3.4698e-08,3.3584e-08,3.4049e-08,1.0606e-05,0.14111,0.24633,-0.044385,0.026456
0.8315,1.4,1.9731e-07,1.8992e-07,1.9291e-07,5.9287e-05,0.13853,0.20649,-0.031488,0.034903
0.64892,1.4,1.7708e-07,1.7395e-07,1.7617e-07,7.6073e-05,0.1436,0.17984,-0.025182,0.029672
0.46172,1.4,1.8717e-08,1.8425e-08,1.8621e-08,1.5573e-05,0.13811,0.15295,-0.051642,0.022201
0.99961,1.4,5.8764e-08,5.6459e-08,5.7326e-08,1.5413e-05,0.18749,0.27411,0.035219,0.060224
0.93762,1.4,1.53e-07,1.471e-07,1.4914e-07,3.8579e-05,0.16763,0.25514,-0.0051454,0.030898
0.67239,1.4,3.8573e-08,3.7836e-08,3.8336e-08,1.6963e-05,0.13747,0.16423,-0.017201,0.021163
0.62104,1.4,1.7679e-07,1.7399e-07,1.7582e-07,7.5267e-05,0.14606,0.16151,-0.032543,0.028829
0.67005,1.4,1.8329e-07,1.8011e-07,1.8223e-07,8.0914e-05,0.14099,0.19685,-0.012223,0.028994
0.50468,1.4,1.7747e-08,1.7353e-08,1.7517e-08,1.0164e-05,0.1605,0.23069,-0.035868,0.029211
0.77546,1.4,1.7232e-07,1.6766e-07,1.7008e-07,5.5647e-05,0.15959,0.21278,-0.029784,0.0359
0.69677,1.4,1.4056e-08,1.3666e-08,1.3795e-08,5.3503e-06,0.14276,0.2534,0.016156,0.039929
0.76053,1.4,3.6102e-08,3.4894e-08,3.5435e-08,1.2579e-05,0.17553,0.22609,-0.0051118,0.042607
0.67001,1.4,1.478e-08,1.4561e-08,1.4714e-08,6.6922e-06,0.1484,0.22151,-0.00072647,0.038662
0.53053,1.4,6.7758e-08,6.6627e-08,6.739e-08,4.9965e-05,0.14245,0.16505,-0.043445,0.033955
0.57621,1.4,1.8652e-07,1.8177e-07,1.8363e-07,8.6725e-05,0.12235,0.18589,-0.020901,0.023264
0.64686,1.4,1.9192e-07,1.8756e-07,1.8986e-07,8.7366e-05,0.16215,0.21807,-0.016638,0.028641
0.59438,1.4,1.2389e-07,1.2162e-07,1.23e-07,5.2663e-05,0.13533,0.20471,-0.024703,0.037197
1.0904,1.4,7.0056e-08,6.7549e-08,6.8655e-08,1.7055e-05,0.14969,0.26905,0.023028,0.060993
0.87531,1.4,5.5307e-08,5.3286e-08,5.3825e-08,1.4829e-05,0.17538,0.20855,0.017215,0.048948
0.72993,1.4,2.0968e-07,2.0215e-07,2.0456e-07,6.0205e-05,0.14377,0.25924,-0.014111,0.026747
0.56834,1.4,1.3913e-07,1.3662e-07,1.3863e-07,4.997e-05,0.1463,0.19322,-0.028189,0.035781
0.6114,1.4,2.1524e-08,2.0999e-08,2.1185e-08,1.0071e-05,0.13871,0.23586,-0.041423,0.029434
0.76355,1.4,1.4597e-08,1.4089e-08,1.4268e-08,4.9599e-06,0.15319,0.22794,0.0046487,0.041471
0.50547,1.4,1.3215e-07,1.2974e-07,1.3084e-07,4.282e-05,0.16952,0.21913,-0.025393,0.032267
0.85499,1.4,6.4184e-08,6.2289e-08,6.2805e-08,1.9589e-05,0.15258,0.21889,-0.018586,0.036803
0.3719,1.3999,2.8952e-08,2.8553e-08,2.873e-08,3.2356e-05,0.13617,0.20082,-0.041571,0.013216
0.79396,1.4,3.6199e-08,3.53e-08,3.578e-08,1.3056e-05,0.16415,0.24842,-0.025281,0.039771
0.80302,1.4,5.1754e-08,5.0194e-08,5.0679e-08,1.6658e-05,0.16757,0.22306,-3.0726e-05,0.036359
0.81351,1.4,2.7739e-08,2.7109e-08,2.7455e-08,9.8484e-06,0.15842,0.21569,0.0020558,0.051016
0.7889,1.4,2.3585e-08,2.3009e-08,2.3284e-08,9.0318e-06,0.13736,0.20369,0.019148,0.051536
0.57305,1.4,1.015e-07,9.9478e-08,1.0047e-07,4.9362e-05,0.16265,0.18415,0.0074235,0.038084
0.92064,1.4,6.2023e-08,5.9751e-08,6.0458e-08,1.6665e-05,0.1623,0.21228,0.0019396,0.050568
0.78272,1.4,3.5395e-08,3.4344e-08,3.4863e-08,1.2356e-05,0.13801,0.20826,0.0060358,0.04207
0.70691,1.4,1.4861e-08,1.4557e-08,1.4755e-08,6.8073e-06,0.15647,0.21128,-0.0062638,0.039387
0.64413,1.4,4.401e-08,4.3263e-08,4.3806e-08,1.9607e-05,0.15404,0.17351,-0.042432,0.022019
0.59559,1.4,3.1112e-08,3.0547e-08,3.0901e-08,1.747e-05,0.15179,0.18551,-0.023812,0.016707
0.66444,1.4,1.564e-08,1.5401e-08,1.5543e-08,7.4954e-06,0.13765,0.19179,-0.013699,0.033007
0.97742,1.4,1.6455e-07,1.5855e-07,1.6096e-07,3.9889e-05,0.16465,0.215,-0.0041521,0.035982
0.71261,1.4,1.8072e-07,1.779e-07,1.8e-07,7.2547e-05,0.14029,0.20247,-0.022691,0.03165
1.0744,1.4,1.8406e-07,1.7686e-07,1.7964e-07,4.0786e-05,0.16867,0.21578,0.004192,0.04014
0.78816,1.4,1.6609e-07,1.6203e-07,1.6429e-07,5.1885e-05,0.15128,0.23291,-0.024456,0.033122
0.94008,1.4,9.106e-08,8.7394e-08,8.8787e-08,2.4223e-05,0.14021,0.21349,-0.017981,0.047008
0.85231,1.4,5.5786e-08,5.3795e-08,5.468e-08,1.6774e-05,0.15487,0.24418,-0.0050056,0.046539
0.78908,1.4,3.1111e-08,3.0234e-08,3.0599e-08,1.1252e-05,0.16852,0.22813,0.0052268,0.045859
0.69126,1.4,1.6903e-08,1.6403e-08,1.6561e-08,6.7072e-06,0.16765,0.20069,-0.0048545,0.032992
0.63845,1.4,2.017e-07,1.9657e-07,1.9856e-07,7.7672e-05,0.12261,0.24557,-0.026749,0.0278
0.75311,1.4,3.542e-08,3.4616e-08,3.5006e-08,1.2444e-05,0.14147,0.19442,-0.041262,0.019262
0.63237,1.4,1.3372e-08,1.3016e-08,1.3158e-08,6.4047e-06,0.15707,0.22873,-0.01183,0.038753
0.8636,1.4,9.1601e-08,8.8375e-08,8.9494e-08,2.7306e-05,0.15667,0.19919,0.012579,0.030875
0.785,1.4,1.5573e-07,1.5087e-07,1.5296e-07,5.4502e-05,0.13394,0.21978,-0.030381,0.038165
0.60269,1.4,4.5788e-08,4.4648e-08,4.5182e-08,2.1312e-05,0.14343,0.22482,-0.043227,0.015996
0.87964,1.4,6.7286e-08,6.5059e-08,6.5916e-08,2.0055e-05,0.13122,0.21608,0.0017607,0.043912
0.74739,1.4,1.6411e-07,1.6051e-07,1.6276e-07,5.7526e-05,0.15433,0.23779,-0.012265,0.03785
0.72242,1.4,2.7616e-08,2.687e-08,2.7261e-08,1.0967e-05,0.14711,0.22928,-0.023732,0.029142
1.0966,1.4,1.0657e-07,1.0223e-07,1.0408e-07,2.4525e-05,0.14188,0.25694,0.029789,0.052429
0.40059,1.4,2.3416e-08,2.2982e-08,2.3177e-08,2.3469e-05,0.16276,0.21317,-0.039516,0.019891
0.75963,1.4,1.6319e-08,1.5773e-08,1.5953e-08,5.5051e-06,0.12684,0.20529,-0.0056858,0.036114
0.73897,1.4,2.0056e-07,1.9413e-07,1.966e-07,7.0536e-05,0.12901,0.19559,-0.022475,0.028829
1.0687,1.4,1.2629e-07,1.2151e-07,1.2345e-07,2.8833e-05,0.14668,0.23803,-0.0034528,0.044841
0.68133,1.4,1.1217e-07,1.1017e-07,1.1192e-07,4.5399e-05,0.15466,0.23305,-0.010278,0.050807
0.64361,1.4,1.9448e-07,1.9019e-07,1.9239e-07,7.7977e-05,0.16836,0.21258,-0.010651,0.029253
0.73184,1.4,3.3002e-08,3.2085e-08,3.2497e-08,1.2686e-05,0.13358,0.20121,-0.037766,0.025251
0.46908,1.4,3.1071e-08,3.0615e-08,3.0879e-08,1.2029e-05,0.13321,0.153,-0.0567,0.01263
0.70869,1.4,2.5457e-08,2.4932e-08,2.5239e-08,1.1012e-05,0.11858,0.20229,-0.017379,0.02707
0.76949,1.4,2.1157e-07,2.0436e-07,2.0687e-07,5.966e-05,0.1256,0.26557,-0.023121,0.029028
0.81369,1.4,3.5058e-08,3.3972e-08,3.4457e-08,1.2845e-05,0.13928,0.18832,0.012143,0.039154
0.90331,1.4,2.2763e-08,2.1853e-08,2.2184e-08,5.8065e-06,0.13591,0.22396,-0.02063,0.029029
0.9574,1.4,1.0014e-08,9.5949e-09,9.7485e-09,2.6076e-06,0.12126,0.27428,-0.021899,0.032974
0.49916,1.4,8.2386e-08,8.104e-08,8.171e-08,4.8146e-05,0.12608,0.2235,-0.032609,0.020909
0.57068,1.4,1.5229e-07,1.4969e-07,1.5177e-07,5.8135e-05,0.14617,0.16847,-0.023124,0.032313
0.8188,1.4,1.8555e-07,1.7949e-07,1.814e-07,5.5466e-05,0.13756,0.24655,-0.016347,0.030791
0.56187,1.4,1.1712e-07,1.1531e-07,1.1685e-07,4.9614e-05,0.17122,0.18414,-0.048313,0.027497
0.48816,1.4,6.0969e-08,5.9882e-08,6.0505e-08,4.1392e-05,0.15296,0.2042,-0.030343,0.024539
0.85907,1.4,1.398e-07,1.3547e-07,1.3759e-07,4.2032e-05,0.13045,0.20552,-0.016584,0.041734
0.59235,1.4,1.3454e-07,1.3244e-07,1.3417e-07,5.2104e-05,0.13279,0.21383,-0.025762,0.036345
0.71111,1.4,2.8718e-08,2.7888e-08,2.816e-08,9.577e-06,0.16143,0.24697,-0.025123,0.021854
0.84793,1.4,6.3813e-08,6.1987e-08,6.2732e-08,1.9725e-05,0.16583,0.21746,-0.015372,0.043977
0.6067,1.4,1.589e-08,1.5618e-08,1.5798e-08,9.2326e-06,0.1624,0.19598,-0.029242,0.032898
0.75714,1.4,1.9622e-07,1.9112e-07,1.9314e-07,6.1529e-05,0.14913,0.20071,-0.0037537,0.028578
0.75179,1.4,2.2541e-08,2.1906e-08,2.2142e-08,8.421e-06,0.16202,0.22881,-0.022013,0.024146
0.75948,1.4,4.0273e-08,3.9016e-08,3.9547e-08,1.5633e-05,0.16866,0.20143,-0.026456,0.024364
0.69648,1.4,2.0073e-07,1.9344e-07,1.9563e-07,6.8003e-05,0.12698,0.26241,-0.010919,0.032555
0.76809,1.4,1.554e-07,1.5221e-07,1.5414e-07,5.4105e-05,0.15948,0.17356,-0.0065542,0.038313
0.64547,1.4,1.7237e-07,1.6918e-07,1.7099e-07,6.192e-05,0.15473,0.18246,-0.013635,0.030312
0.65419,1.4,1.3281e-07,1.3011e-07,1.3181e-07,5.5792e-05,0.13639,0.19557,-0.020633,0.037734
0.57184,1.4,1.5499e-08,1.5198e-08,1.5389e-08,8.5641e-06,0.16746,0.2179,-0.015406,0.035099
0.69459,1.4,1.5631e-08,1.5326e-08,1.547e-08,6.8629e-06,0.13235,0.17543,0.0062613,0.032958
0.58279,1.4,1.0815e-07,1.0631e-07,1.0776e-07,5.5615e-05,0.16737,0.1554,-0.037351,0.023718
0.74366,1.4,3.4203e-08,3.2964e-08,3.3403e-08,1.1618e-05,0.18848,0.22782,-0.0080766,0.045741
1.0148,1.4,9.7962e-08,9.42e-08,9.5561e-08,2.4574e-05,0.16055,0.22541,-0.00071826,0.046835
0.94815,1.4,1.1512e-07,1.1099e-07,1.123e-07,3.0343e-05,0.14474,0.21093,-0.01533,0.034122
0.54928,1.4,1.8887e-07,1.8483e-07,1.8695e-07,6.8195e-05,0.15182,0.21762,-0.033981,0.028358
0.55786,1.4,2.811e-08,2.7441e-08,2.7717e-08,1.4451e-05,0.11941,0.17478,-0.030638,0.020386
0.86683,1.4,7.5093e-08,7.2672e-08,7.3716e-08,2.1862e-05,0.1341,0.22258,-0.012449,0.043653
0.77548,1.4,1.7685e-08,1.702e-08,1.7207e-08,5.6667e-06,0.16242,0.26082,-0.02906,0.033257
0.81071,1.4,4.6009e-08,4.4538e-08,4.4965e-08,1.4087e-05,0.13055,0.26189,-0.0065439,0.03731
0.59647,1.4,2.9956e-08,2.9505e-08,2.9782e-08,1.734e-05,0.14585,0.1531,-0.014155,0.020335
0.69869,1.4,2.114e-07,2.0557e-07,2.0787e-07,9.4576e-05,0.14219,0.2029,-0.040959,0.026565
0.65972,1.4,1.5883e-07,1.5466e-07,1.5693e-07,5.7091e-05,0.13754,0.18526,-0.0075713,0.033138
0.69259,1.4,1.4629e-08,1.4299e-08,1.4481e-08,6.3431e-06,0.15637,0.21263,-0.013968,0.039999
0.92149,1.4,2.0186e-08,1.9362e-08,1.9674e-08,5.3461e-06,0.17339,0.20268,-0.02334,0.031725
0.79125,1.4,3.5729e-08,3.492e-08,3.5383e-08,1.5004e-05,0.13781,0.21439,-0.022001,0.027252
0.85111,1.4,1.5289e-07,1.4699e-07,1.4872e-07,3.8961e-05,0.14614,0.24294,-0.032643,0.028255
0.91836,1.4,7.8507e-08,7.5644e-08,7.664e-08,2.0489e-05,0.15057,0.24517,0.009906,0.047664
0.6758,1.4,1.814e-07,1.7694e-07,1.7884e-07,7.2631e-05,0.13692,0.18992,-0.026344,0.029206
0.91263,1.4,1.2652e-07,1.2155e-07,1.2328e-07,3.3202e-05,0.15687,0.22541,-0.018155,0.032681
0.62403,1.4,3.4993e-08,3.4176e-08,3.4587e-08,1.7369e-05,0.12624,0.21085,-0.048236,0.026158
0.86732,1.4,5.5215e-08,5.3432e-08,5.4221e-08,1.717e-05,0.12987,0.25301,-0.023312,0.039652
0.66864,1.4,2.8225e-08,2.745e-08,2.7681e-08,1.1425e-05,0.11659,0.17703,-0.036349,0.019729
0.56734,1.4,1.3954e-07,1.3693e-07,1.3828e-07,5.2006e-05,0.16808,0.21143,-0.017624,0.034778
0.72275,1.4,1.3316e-08,1.2985e-08,1.3182e-08,5.413e-06,0.13606,0.21012,-0.0011973,0.04662
0.86236,1.4,7.3468e-08,7.0603e-08,7.1642e-08,2.1019e-05,0.14488,0.22678,-0.004096,0.046276
0.86519,1.4,5.8373e-08,5.6021e-08,5.6834e-08,1.4984e-05,0.15368,0.2039,-0.045612,0.025396
0.64926,1.4,3.5017e-08,3.4481e-08,3.5001e-08,1.6808e-05,0.12277,0.21384,-0.034249,0.029624
0.60468,1.4,4.046e-08,3.9388e-08,3.9804e-08,1.6553e-05,0.1132,0.20491,-0.034842,0.014591
0.59681,1.4,1.8246e-07,1.7971e-07,1.8155e-07,9.2332e-05,0.15891,0.16492,-0.01665,0.025335
0.87219,1.4,1.4162e-07,1.367e-07,1.3844e-07,3.6511e-05,0.16279,0.23605,-0.020118,0.028635
0.83976,1.4,7.6915e-08,7.4315e-08,7.5267e-08,2.2905e-05,0.13981,0.20691,0.0024133,0.032003
0.59781,1.4,1.2838e-07,1.2592e-07,1.2744e-07,5.5358e-05,0.17667,0.16529,-0.012487,0.036635
0.85357,1.4,3.1603e-08,3.0808e-08,3.1246e-08,1.0722e-05,0.14385,0.21386,0.00060435,0.046684
0.66518,1.4,4.3583e-08,4.273e-08,4.3243e-08,1.8363e-05,0.15293,0.16213,-0.040326,0.019609
0.51074,1.4,2.8618e-08,2.8025e-08,2.8298e-08,1.4053e-05,0.16362,0.18684,-0.042296,0.012595
0.75117,1.4,1.5914e-08,1.5472e-08,1.5661e-08,5.6917e-06,0.17034,0.19316,-0.012396,0.03667
0.7462,1.4,1.7533e-08,1.6995e-08,1.7234e-08,6.537e-06,0.14843,0.25868,-0.033093,0.038594
0.84492,1.4,3.974e-08,3.8506e-08,3.901e-08,1.2791e-05,0.1638,0.2452,0.01859,0.048409
0.77318,1.4,1.474e-08,1.4296e-08,1.445e-08,4.9269e-06,0.13347,0.22622,-0.017939,0.040462
0.62644,1.4,2.1229e-07,2.065e-07,2.0846e-07,8.8336e-05,0.16667,0.20705,-0.039539,0.026228
0.95531,1.4,1.0645e-07,1.0259e-07,1.0409e-07,2.9454e-05,0.17729,0.26894,0.0014425,0.04288
0.76021,1.4,2.948e-08,2.8646e-08,2.9015e-08,1.0105e-05,0.1589,0.24094,-0.029531,0.02533
0.52967,1.4,1.6317e-08,1.6014e-08,1.6141e-08,1.0008e-05,0.13037,0.21456,-0.030279,0.028091
0.80652,1.4,1.3763e-08,1.3288e-08,1.3439e-08,4.5433e-06,0.14379,0.19532,0.0027194,0.039932
0.82345,1.4,3.6271e-08,3.5094e-08,3.5659e-08,1.247e-05,0.16635,0.25534,-0.00016432,0.047528
0.84573,1.4,4.7117e-08,4.5387e-08,4.6085e-08,1.416e-05,0.14983,0.24812,-0.021462,0.038366
0.89564,1.4,5.518e-08,5.3281e-08,5.3977e-08,1.5557e-05,0.17569,0.27507,0.0089909,0.050464
0.6267,1.4,4.7794e-08,4.6328e-08,4.6903e-08,1.9008e-05,0.16028,0.23308,-0.028793,0.017543
0.84922,1.4,5.7675e-08,5.5989e-08,5.6735e-08,1.8403e-05,0.14649,0.25572,-0.024471,0.033584
0.79983,1.4,2.3041e-08,2.2314e-08,2.2566e-08,7.2365e-06,0.14021,0.22224,-0.018617,0.026746
0.73045,1.4,2.0637e-07,2.0054e-07,2.0262e-07,6.9749e-05,0.16589,0.17653,-0.037791,0.02677
0.64932,1.4,1.857e-07,1.8141e-07,1.8355e-07,8.8739e-05,0.14771,0.17754,-0.032705,0.027032
0.64026,1.4,4.2722e-08,4.1829e-08,4.228e-08,1.9505e-05,0.15981,0.22436,-0.027811,0.017735
0.84226,1.4,6.218e-08,6.0002e-08,6.0636e-08,1.7848e-05,0.16918,0.25473,0.0049128,0.043355
0.85139,1.4,1.5569e-07,1.5065e-07,1.5291e-07,4.4842e-05,0.14484,0.21014,-0.018009,0.035562
0.82673,1.4,1.3073e-07,1.2605e-07,1.2735e-07,3.3593e-05,0.13107,0.24431,-0.0046474,0.024698
0.73129,1.4,1.9612e-07,1.8966e-07,1.925e-07,6.6697e-05,0.14583,0.23301,-0.012104,0.034091
0.58823,1.4,1.1471e-07,1.1256e-07,1.1401e-07,4.9155e-05,0.16602,0.1879,-0.0063307,0.036755
0.78087,1.4,1.3772e-07,1.3472e-07,1.3685e-07,5.1124e-05,0.14717,0.16924,0.01035,0.042265
0.73959,1.4,1.666e-08,1.6174e-08,1.6372e-08,6.5268e-06,0.17409,0.2015,0.0031992,0.036035
0.92677,1.4,5.9702e-08,5.7721e-08,5.8474e-08,1.726e-05,0.17767,0.26215,0.023321,0.047995
0.73196,1.4,3.1697e-08,3.0946e-08,3.1278e-08,1.1843e-05,0.14506,0.20261,-0.029751,0.024628
0.71323,1.4,3.7324e-08,3.6466e-08,3.6812e-08,1.4608e-05,0.13952,0.24278,-0.020014,0.020509
0.88131,1.4,2.248e-08,2.1737e-08,2.203e-08,6.8496e-06,0.13384,0.22915,-0.032374,0.029962
0.87929,1.4,7.9711e-08,7.7179e-08,7.8296e-08,2.3346e-05,0.17496,0.19004,0.0097093,0.045916
0.70205,1.4,1.9916e-07,1.9454e-07,1.9668e-07,7.9324e-05,0.12795,0.24058,-0.012419,0.028438
0.56276,1.4,1.3313e-07,1.3107e-07,1.3276e-07,8.6944e-05,0.16313,0.19021,-0.031186,0.022632
0.4612,1.4,1.1252e-07,1.1121e-07,1.1188e-07,9.0362e-06,0.1428,0.1873,0.0020099,0.027279
0.70764,1.4,3.2346e-08,3.1493e-08,3.1855e-08,1.3223e-05,0.15829,0.19188,-0.03235,0.024265
0.89748,1.4,1.0468e-07,1.0072e-07,1.0203e-07,2.8429e-05,0.14458,0.20175,-0.0044168,0.036197
0.85802,1.4,3.7039e-08,3.6167e-08,3.66e-08,1.2121e-05,0.18746,0.22873,0.020573,0.05096
0.64176,1.4,4.0562e-08,3.9384e-08,3.9822e-08,1.693e-05,0.13981,0.19696,-0.018796,0.01918
0.5708,1.4,1.2371e-07,1.2087e-07,1.2219e-07,5.1453e-05,0.16896,0.16891,-0.0084166,0.035774
0.65134,1.4,4.9729e-10,4.8508e-10,4.9043e-10,5.6042e-07,0.14241,0.20696,-0.06,0.01778
0.83957,1.4,1.3129e-07,1.2707e-07,1.2854e-07,3.5977e-05,0.16812,0.24938,0.0013877,0.030228
0.76659,1.4,2.9754e-08,2.8953e-08,2.9266e-08,1.1004e-05,0.12119,0.24893,-0.023339,0.022909
0.82168,1.4,6.4538e-08,6.1991e-08,6.2832e-08,1.7275e-05,0.12517,0.25931,-0.042364,0.02309
0.482,1.4,1.1125e-07,1.0934e-07,1.1031e-07,4.8458e-05,0.13184,0.18955,-0.019494,0.031588
0.58864,1.4,4.644e-08,4.5269e-08,4.5731e-08,2.3257e-05,0.14434,0.21165,-0.039397,0.018912
0.91363,1.4,4.2298e-08,4.0738e-08,4.1354e-08,1.2192e-05,0.16844,0.23587,0.017443,0.055503
0.50796,1.4,1.4704e-08,1.4449e-08,1.4552e-08,9.3814e-06,0.13786,0.20004,-0.019896,0.026678
0.63378,1.4,4.4279e-08,4.3179e-08,4.3656e-08,1.9794e-05,0.16814,0.19364,-0.03546,0.022603
0.95674,1.4,8.4239e-08,8.1372e-08,8.2574e-08,2.2046e-05,0.17298,0.27457,0.027159,0.050008
0.48484,1.4,9.5335e-08,9.3582e-08,9.4592e-08,5.3586e-05,0.14381,0.22139,-0.030917,0.020967
0.73244,1.4,3.4697e-08,3.3579e-08,3.4004e-08,1.1989e-05,0.13804,0.24027,-0.030166,0.019997
0.94867,1.4,6.2741e-08,6.0436e-08,6.1279e-08,1.6809e-05,0.18544,0.21049,0.0084804,0.053226
0.50187,1.4,9.5788e-08,9.4346e-08,9.5484e-08,6.8997e-05,0.18202,0.19629,0.0020925,0.04083
0.8109,1.4,5.6762e-08,5.4941e-08,5.5535e-08,1.6742e-05,0.17793,0.21859,0.021328,0.046228
0.74956,1.4,2.7541e-08,2.6868e-08,2.7142e-08,1.0034e-05,0.17322,0.19716,0.010282,0.043886
0.84113,1.4,3.708e-08,3.611e-08,3.6533e-08,1.2378e-05,0.15566,0.19117,0.0076986,0.046104
0.70706,1.4,2.0938e-07,2.0185e-07,2.039e-07,5.238e-05,0.14245,0.2399,-0.028881,0.022074
0.67193,1.4,1.8049e-07,1.7721e-07,1.7932e-07,8.8348e-05,0.15575,0.16651,-0.025235,0.027327
0.8277,1.4,5.5684e-08,5.4319e-08,5.5097e-08,1.9503e-05,0.17016,0.24344,-0.0052815,0.039439
0.58711,1.4,2.045e-07,1.9953e-07,2.0106e-07,8.1826e-05,0.13192,0.23536,-0.023286,0.024763
0.54705,1.4,3.701e-08,3.6338e-08,3.6849e-08,2.0215e-05,0.11975,0.17851,-0.031742,0.021038
0.85714,1.4,4.1231e-08,3.9936e-08,4.0549e-08,1.3018e-05,0.17085,0.25653,0.004489,0.045686
0.57841,1.4,2.0378e-07,1.9766e-07,1.9977e-07,9.6147e-05,0.1594,0.19013,-0.032594,0.024229
0.78141,1.4,3.0584e-08,2.9677e-08,3.0114e-08,1.0818e-05,0.14493,0.26167,-0.0073808,0.051031
0.50851,1.4,6.522e-08,6.429e-08,6.4843e-08,3.8793e-05,0.12853,0.16335,-0.010965,0.020938
0.51526,1.4,8.3845e-08,8.255e-08,8.348e-08,5.0776e-05,0.16551,0.17206,-0.030465,0.022974
0.96866,1.4,8.2057e-08,7.8898e-08,8.0108e-08,2.1538e-05,0.17603,0.23498,0.0043148,0.047612
0.83428,1.4,5.958e-08,5.7524e-08,5.8283e-08,1.8117e-05,0.15447,0.26346,-0.028633,0.030264
0.62149,1.4,1.3446e-07,1.3204e-07,1.3342e-07,5.0607e-05,0.13473,0.19699,0.0048539,0.037135
0.93654,1.4,6.4944e-08,6.2463e-08,6.3303e-08,1.6926e-05,0.1504,0.22353,-0.0010958,0.051541
0.57602,1.4,1.9589e-07,1.9172e-07,1.9329e-07,7.9184e-05,0.12855,0.22683,-0.034626,0.023042
0.9496,1.4,1.3528e-07,1.3079e-07,1.3261e-07,3.4262e-05,0.14632,0.19873,-0.02736,0.035064
0.67007,1.4,1.9361e-08,1.8828e-08,1.9017e-08,7.4487e-06,0.14853,0.20024,-0.013753,0.029542
0.65691,1.4,1.476e-08,1.4485e-08,1.4681e-08,6.8104e-06,0.14855,0.21828,-0.015069,0.039816
0.58741,1.4,1.4873e-07,1.4579e-07,1.4741e-07,5.1021e-05,0.15408,0.19686,-0.010555,0.03252
0.83655,1.4,1.5204e-07,1.4867e-07,1.5091e-07,5.2425e-05,0.14731,0.17987,-0.0084336,0.039973
0.80925,1.4,1.8383e-08,1.7694e-08,1.788e-08,5.6041e-06,0.16562,0.27291,0.0037219,0.036632
1.0457,1.4,1.7692e-07,1.6995e-07,1.7227e-07,3.8954e-05,0.13858,0.24443,0.0044431,0.033933
0.68024,1.4,1.5748e-08,1.5337e-08,1.5503e-08,6.2889e-06,0.17229,0.22463,0.00015496,0.037559
0.71894,1.4,1.7344e-07,1.6895e-07,1.7111e-07,5.9024e-05,0.12305,0.22647,-0.0051585,0.034395
0.85549,1.4,7.9226e-08,7.6261e-08,7.706e-08,2.3124e-05,0.15935,0.24334,0.002605,0.036867
0.84941,1.4,5.2798e-08,5.1396e-08,5.202e-08,1.6282e-05,0.15923,0.2358,0.013944,0.041198
0.85975,1.4,5.2162e-08,5.0552e-08,5.12e-08,1.533e-05,0.14794,0.25012,0.0060781,0.049021
0.59911,1.4,2.6876e-08,2.6491e-08,2.6721e-08,1.5933e-05,0.12277,0.19836,-0.025672,0.021395
0.73782,1.4,1.7439e-08,1.6994e-08,1.7167e-08,6.3981e-06,0.17242,0.23261,-0.0080002,0.034402
0.79835,1.4,3.6011e-08,3.5007e-08,3.5527e-08,1.3064e-05,0.14062,0.23435,-0.00081905,0.039145
0.67612,1.4,1.8567e-08,1.818e-08,1.836e-08,7.9708e-06,0.13987,0.2235,-0.021144,0.033345
0.7017,1.4,1.7205e-07,1.6962e-07,1.7222e-07,7.1961e-05,0.14994,0.17906,-0.011916,0.034352
0.96486,1.4,6.8431e-08,6.6043e-08,6.7062e-08,1.8909e-05,0.16171,0.2206,-0.00028989,0.051823
0.65005,1.4,1.3275e-08,1.2979e-08,1.313e-08,5.9326e-06,0.14598,0.20295,-0.015477,0.040346
0.89649,1.4,7.3922e-08,7.1473e-08,7.2265e-08,2.1054e-05,0.15473,0.26862,-0.0049831,0.038723
0.67863,1.4,1.8728e-07,1.8254e-07,1.8462e-07,7.2132e-05,0.16708,0.17945,-0.014503,0.028269
0.83274,1.4,1.7078e-07,1.654e-07,1.6748e-07,5.1524e-05,0.1409,0.22735,-0.0065507,0.032931
0.84548,1.4,1.7228e-07,1.6743e-07,1.6911e-07,4.8299e-05,0.13592,0.19965,-0.015315,0.031941
0.61675,1.4,1.2287e-07,1.2054e-07,1.2228e-07,5.364e-05,0.14763,0.20493,-0.026324,0.040738
0.835,1.4,1.8052e-07,1.7373e-07,1.7595e-07,5.0773e-05,0.12287,0.26681,-0.030721,0.033968
0.90483,1.4,6.6327e-08,6.4174e-08,6.5138e-08,2.01e-05,0.13716,0.2363,-0.0032606,0.043974
0.85082,1.4,3.4696e-08,3.359e-08,3.4035e-08,1.1532e-05,0.17393,0.22116,0.00036575,0.049247
0.85215,1.4,5.0291e-08,4.859e-08,4.9247e-08,1.5002e-05,0.1611,0.21447,-0.026514,0.036609
0.85553,1.4,2.0164e-07,1.9488e-07,1.9731e-07,5.6959e-05,0.12504,0.25181,-0.034947,0.028001
1.1108,1.4,7.1645e-08,6.8815e-08,6.9959e-08,1.664e-05,0.19696,0.23184,0.040385,0.062599
0.8361,1.4,5.9599e-08,5.7783e-08,5.8411e-08,1.8752e-05,0.18281,0.22359,0.00098587,0.041902
0.77776,1.4,5.3321e-08,5.2041e-08,5.2898e-08,2.0678e-05,0.16617,0.21274,-0.0069891,0.039049
0.60892,1.4,1.8797e-07,1.858e-07,1.8725e-07,7.0115e-05,0.16958,0.17851,-0.038396,0.026208
0.60823,1.4,6.0473e-09,5.9047e-09,5.9836e-09,2.5093e-06,0.13168,0.21323,-0.042905,0.015685
0.85063,1.4,3.3446e-08,3.2417e-08,3.2948e-08,1.045e-05,0.15578,0.25272,0.0033059,0.050525
0.78831,1.4,2.0379e-07,1.9676e-07,1.9915e-07,5.9514e-05,0.16069,0.19052,-0.021825,0.028525
0.80752,1.4,2.0271e-07,1.9547e-07,1.9764e-07,5.8034e-05,0.12406,0.26427,-0.011583,0.027565
1.0127,1.4,7.619e-08,7.3295e-08,7.4456e-08,2.0163e-05,0.17526,0.22164,0.027024,0.050946
0.78091,1.4,1.692e-07,1.6497e-07,1.6721e-07,5.4103e-05,0.16767,0.24624,-0.026957,0.036121
0.66891,1.4,1.4065e-08,1.37e-08,1.3849e-08,5.7956e-06,0.14638,0.20478,0.0013134,0.037689
0.6086,1.4,1.3861e-07,1.3566e-07,1.3766e-07,5.5344e-05,0.13226,0.17624,-0.018315,0.035829
0.58499,1.4,1.6086e-08,1.5737e-08,1.5899e-08,8.8991e-06,0.16717,0.23641,-0.0091459,0.03491
0.9274,1.4,1.0746e-07,1.0345e-07,1.0492e-07,2.7069e-05,0.17369,0.27956,0.01452,0.045092
0.73044,1.4,1.8149e-08,1.7511e-08,1.7678e-08,5.9943e-06,0.15658,0.2324,-0.008187,0.03272
0.79392,1.4,2.0237e-07,1.9617e-07,1.9876e-07,6.5023e-05,0.13573,0.21107,-0.031697,0.030583
0.9174,1.4,6.0514e-08,5.8558e-08,5.943e-08,1.8539e-05,0.17679,0.19965,-0.0039155,0.03894
0.682,1.4,2.018e-07,1.9641e-07,1.9891e-07,7.8802e-05,0.12907,0.24175,-0.02046,0.028062
0.8669,1.4,6.7111e-08,6.4898e-08,6.5881e-08,2.0001e-05,0.18031,0.22145,-0.015019,0.041589
0.97385,1.4,9.5476e-08,9.2246e-08,9.3722e-08,2.5874e-05,0.13044,0.25502,0.019115,0.044375
0.8794,1.4,5.6803e-08,5.4982e-08,5.5828e-08,1.6978e-05,0.16322,0.2035,0.017282,0.052822
0.75,1.4,1.5579e-07,1.5211e-07,1.5401e-07,5.2522e-05,0.14194,0.1791,0.004629,0.036942
0.73462,1.4,1.5017e-07,1.4737e-07,1.4966e-07,5.7609e-05,0.12807,0.20651,-0.018289,0.038168
0.86896,1.4,1.3684e-07,1.3138e-07,1.3322e-07,3.5079e-05,0.15619,0.20964,-0.0086203,0.03338
0.98457,1.4,7.8425e-08,7.602e-08,7.7117e-08,2.1663e-05,0.16952,0.22016,0.0093112,0.047673
0.54049,1.4,1.6529e-07,1.624e-07,1.6389e-07,4.8484e-05,0.16459,0.19135,-0.029175,0.023955
0.98125,1.4,1.1956e-07,1.1482e-07,1.1663e-07,2.761e-05,0.14945,0.25849,-0.0059376,0.042731
1.0982,1.4,1.4596e-07,1.4002e-07,1.4256e-07,3.2933e-05,0.16134,0.27671,0.0029039,0.0471
0.74583,1.4,2.0508e-08,1.9823e-08,2.0025e-08,7.1659e-06,0.11917,0.25604,-0.022292,0.023296
0.85611,1.4,4.61e-08,4.5236e-08,4.5863e-08,1.7837e-05,0.17246,0.23224,-0.013621,0.039133
0.64315,1.4,1.6928e-08,1.6553e-08,1.6719e-08,8.4591e-06,0.17285,0.22766,-0.019821,0.034489
0.65515,1.4,1.9157e-07,1.8685e-07,1.8958e-07,8.78e-05,0.16855,0.18891,-0.015172,0.028658
0.56976,1.4,2.4964e-08,2.4506e-08,2.4749e-08,1.6007e-05,0.16664,0.19764,-0.038656,0.018538
0.74736,1.4,1.4347e-08,1.3936e-08,1.4089e-08,4.9527e-06,0.13475,0.20901,-0.0061652,0.039939
0.66256,1.4,2.221e-07,2.1453e-07,2.166e-07,6.9871e-05,0.13114,0.25318,-0.029759,0.025166
0.72266,1.4,1.9651e-07,1.9085e-07,1.9352e-07,7.1948e-05,0.14672,0.21532,-0.021253,0.028815
0.65776,1.4,2.5956e-08,2.5309e-08,2.5635e-08,1.1759e-05,0.15576,0.21057,-0.026129,0.028499
0.99441,1.4,1.0982e-08,1.0564e-08,1.0728e-08,2.7582e-06,0.14271,0.25775,-0.036628,0.035678
0.82729,1.4,3.3781e-08,3.2441e-08,3.2827e-08,1.0296e-05,0.14154,0.23354,0.0017788,0.035308
0.46413,1.4,1.1282e-08,1.1101e-08,1.1209e-08,1.0684e-05,0.16611,0.20455,-0.025297,0.027756
0.63612,1.4,1.8258e-07,1.7927e-07,1.8124e-07,6.6522e-05,0.14557,0.22622,0.002046,0.029812
0.88653,1.4,8.9605e-08,8.6437e-08,8.7445e-08,2.4579e-05,0.16863,0.20754,0.010115,0.041052
0.45486,1.4,9.8729e-08,9.7384e-08,9.8093e-08,3.8396e-05,0.14826,0.21375,-0.0048586,0.031062
0.82656,1.4,3.2214e-08,3.1582e-08,3.2018e-08,1.2279e-05,0.1646,0.23307,-0.0040917,0.044907
0.71332,1.4,2.5201e-08,2.4847e-08,2.5121e-08,1.1756e-05,0.12727,0.15997,-0.0048784,0.026265
0.52973,1.4,1.3806e-07,1.3574e-07,1.3709e-07,6.7993e-05,0.16998,0.15491,-0.029625,0.020706
0.59008,1.4,1.2644e-07,1.2453e-07,1.2605e-07,7.3053e-05,0.16831,0.22061,-0.052966,0.024054
0.64954,1.4,1.0982e-07,1.0787e-07,1.0926e-07,4.7769e-05,0.13182,0.21096,-0.00792,0.045042
0.83275,1.4,1.6199e-08,1.573e-08,1.5898e-08,5.3022e-06,0.13909,0.20204,-0.015671,0.03812
0.87447,1.4,1.8988e-07,1.8341e-07,1.8583e-07,5.1245e-05,0.14931,0.23087,-0.038748,0.02992
0.68445,1.4,1.4042e-08,1.3847e-08,1.4008e-08,7.0653e-06,0.1695,0.21493,0.0087083,0.039524
0.81246,1.4,6.7497e-08,6.4813e-08,6.5725e-08,1.9396e-05,0.15156,0.26869,0.0016073,0.043348
0.87546,1.4,1.133e-07,1.0937e-07,1.1086e-07,3.1163e-05,0.14546,0.26041,-0.00034252,0.035632
0.536,1.4,5.3665e-08,5.2412e-08,5.2715e-08,3.6939e-05,0.15605,0.21021,-0.053284,-0.0001684
0.94032,1.4,1.6491e-07,1.5896e-07,1.6078e-07,3.772e-05,0.16173,0.21103,-0.0073079,0.030868
0.78956,1.4,3.4047e-08,3.305e-08,3.3539e-08,1.152e-05,0.13919,0.23368,0.0027686,0.040782
0.59047,1.4,2.4358e-08,2.3895e-08,2.4123e-08,1.228e-05,0.12408,0.17243,-0.0090194,0.022189
0.79239,1.4,1.5738e-08,1.5459e-08,1.5642e-08,6.456e-06,0.13969,0.23231,-0.010536,0.039023
0.73176,1.4,1.5531e-07,1.5182e-07,1.5368e-07,5.7113e-05,0.13935,0.1812,-0.016606,0.035086
0.87377,1.4,2.038e-08,1.9606e-08,1.9842e-08,5.6514e-06,0.15863,0.23556,-0.012648,0.024669
0.63997,1.4,1.405e-07,1.378e-07,1.3948e-07,5.6195e-05,0.12637,0.16896,-0.010619,0.034494
0.89354,1.4,1.3647e-07,1.3175e-07,1.333e-07,3.6066e-05,0.15555,0.24078,-0.010388,0.031289
0.89075,1.4,3.3777e-08,3.282e-08,3.3322e-08,1.1165e-05,0.17361,0.20829,0.019607,0.048752
0.84825,1.4,2.5861e-08,2.5075e-08,2.5404e-08,8.7226e-06,0.14779,0.22773,-0.034879,0.028166
0.56176,1.4,1.5291e-08,1.496e-08,1.513e-08,8.7249e-06,0.17158,0.2193,-0.032171,0.03541
0.72877,1.4,1.56e-07,1.5349e-07,1.5548e-07,6.1172e-05,0.13548,0.1664,-0.007907,0.034462
0.93979,1.4,1.9095e-08,1.832e-08,1.8569e-08,4.9015e-06,0.13482,0.26498,-0.02039,0.028497
0.82909,1.4,1.8423e-07,1.777e-07,1.8057e-07,5.3766e-05,0.14323,0.23921,-0.038274,0.037934
0.73126,1.4,1.7525e-08,1.7118e-08,1.7304e-08,6.5392e-06,0.15477,0.20924,-0.011821,0.034544
0.7634,1.4,1.3067e-08,1.2706e-08,1.2847e-08,5.0353e-06,0.14276,0.20999,0.015902,0.041834
0.78476,1.4,9.9168e-08,9.7239e-08,9.8357e-08,3.7257e-05,0.12927,0.1853,0.015025,0.041033
0.63778,1.4,1.4312e-08,1.4068e-08,1.4234e-08,6.9959e-06,0.14947,0.22134,0.014657,0.03767
0.57395,1.4,2.9949e-08,2.9297e-08,2.9595e-08,1.6024e-05,0.14176,0.18124,-0.02818,0.020933
0.58998,1.4,1.96e-07,1.9218e-07,1.9443e-07,9.1316e-05,0.16227,0.22696,-0.036063,0.028811
0.93497,1.4,7.1654e-08,6.9194e-08,7.0351e-08,2.0111e-05,0.15433,0.2663,-0.011471,0.048057
0.89599,1.4,7.236e-08,6.9591e-08,7.0442e-08,1.85e-05,0.1214,0.21337,-0.034202,0.026111
0.93385,1.4,4.011e-08,3.8997e-08,3.9602e-08,1.2336e-05,0.17539,0.21259,0.023971,0.056866
0.80134,1.4,2.906e-08,2.8384e-08,2.8748e-08,1.0755e-05,0.13628,0.2125,0.012256,0.046366
0.91495,1.4,1.1299e-07,1.0855e-07,1.0998e-07,2.8535e-05,0.13934,0.24351,-0.021243,0.034921
0.74919,1.4,1.7335e-08,1.6832e-08,1.7024e-08,6.5796e-06,0.16611,0.24214,-0.012768,0.035539
0.61918,1.4,1.7593e-07,1.7337e-07,1.7554e-07,6.7656e-05,0.14031,0.22155,-0.035636,0.033801
0.47881,1.4,1.9789e-08,1.9487e-08,1.9657e-08,0.00010024,0.1691,0.20435,-0.059997,-0.012346
0.55509,1.4,1.7185e-07,1.6884e-07,1.708e-07,7.3135e-05,0.13579,0.16544,-0.040008,0.02808
0.61247,1.4,1.3182e-07,1.2902e-07,1.3074e-07,5.2306e-05,0.13114,0.18828,-0.022335,0.039358
0.49465,1.4,4.1868e-08,4.1328e-08,4.157e-08,3.7276e-05,0.12728,0.19927,-0.043381,0.0044916
0.67201,1.4,2.0533e-07,1.9889e-07,2.0164e-07,8.294e-05,0.14844,0.22179,-0.022632,0.028515
0.5657,1.4,1.5582e-08,1.5353e-08,1.5479e-08,9.6724e-06,0.14913,0.214,-0.0031773,0.029064
1.01,1.4,9.2273e-08,8.8749e-08,9.0177e-08,2.1687e-05,0.18242,0.25667,0.019775,0.053144
0.6054,1.4,3.8009e-08,3.7072e-08,3.7435e-08,1.9007e-05,0.16978,0.20061,-0.049403,0.021679
0.77129,1.4,9.1094e-08,8.8631e-08,8.9561e-08,3.1157e-05,0.13501,0.2567,-0.0035372,0.044402
0.78684,1.4,3.4685e-08,3.3415e-08,3.3905e-08,1.188e-05,0.16042,0.2618,-0.028431,0.041909
0.83587,1.4,7.2266e-08,6.9846e-08,7.066e-08,2.223e-05,0.16587,0.19603,-0.0030837,0.031101
0.47646,1.4,1.345e-07,1.319e-07,1.3301e-07,3.0487e-05,0.14629,0.22725,-0.034183,0.021641
0.4905,1.4,2.4225e-08,2.3825e-08,2.4029e-08,2.4665e-05,0.16393,0.16005,-0.055476,0.010438
0.76725,1.4,1.9894e-07,1.9288e-07,1.956e-07,6.8383e-05,0.13599,0.22758,-0.01794,0.032737
0.73662,1.4,2.0911e-07,2.0305e-07,2.0582e-07,7.7105e-05,0.1463,0.24775,-0.031406,0.030509
0.89884,1.4,1.0446e-07,1.0035e-07,1.0163e-07,2.7614e-05,0.15392,0.24565,-0.016538,0.034577
0.78574,1.4,1.9608e-07,1.8942e-07,1.9225e-07,6.2225e-05,0.16041,0.18435,-0.027585,0.030879
0.47337,1.4,2.4093e-08,2.3736e-08,2.3943e-08,1.5331e-05,0.15538,0.20135,-0.031511,0.013679
0.88203,1.4,1.2086e-07,1.1629e-07,1.1798e-07,3.2141e-05,0.15974,0.25795,-0.0052712,0.037896
0.65164,1.4,2.9929e-08,2.9356e-08,2.9629e-08,1.4896e-05,0.14838,0.19946,-0.026245,0.02301
0.55609,1.4,1.7144e-07,1.6873e-07,1.7055e-07,5.29e-05,0.15185,0.20036,-0.019421,0.026999
0.82184,1.4,4.7604e-08,4.6265e-08,4.697e-08,1.5422e-05,0.17199,0.23932,0.010158,0.04722
0.99477,1.4,8.1461e-08,7.8252e-08,7.9428e-08,1.9873e-05,0.16817,0.23567,0.01183,0.051636
0.8963,1.4,6.0985e-08,5.8947e-08,5.962e-08,1.805e-05,0.16774,0.24438,0.004044,0.043899
0.79354,1.4,1.0725e-07,1.0376e-07,1.0519e-07,3.3975e-05,0.16083,0.26289,0.028908,0.05008
0.6091,1.4,1.3244e-07,1.2979e-07,1.315e-07,5.2261e-05,0.17296,0.221,-0.010156,0.040028
0.66853,1.4,6.8304e-09,6.6166e-09,6.6872e-09,2.0334e-06,0.12734,0.24716,-0.059004,0.016665
1.023,1.4,7.3761e-08,7.1241e-08,7.2044e-08,1.8634e-05,0.13852,0.25841,0.020796,0.049426
0.92657,1.4,6.2147e-08,5.9964e-08,6.0614e-08,1.6619e-05,0.1424,0.24243,0.015852,0.04856
0.89663,1.4,1.2921e-07,1.2411e-07,1.258e-07,3.4058e-05,0.17941,0.22258,-0.010415,0.035721
0.56284,1.4,1.6108e-07,1.5815e-07,1.6007e-07,5.8853e-05,0.1503,0.19971,-0.019479,0.028217
0.78707,1.4,9.3989e-08,9.0478e-08,9.1733e-08,2.9114e-05,0.15642,0.24564,-0.0055329,0.028776
0.61516,1.4,1.4235e-07,1.3989e-07,1.417e-07,5.5625e-05,0.13883,0.18634,-0.029684,0.036903
0.50519,1.4,4.0979e-08,4.0191e-08,4.0568e-08,2.2622e-05,0.15002,0.20927,-0.034832,0.014743
0.66374,1.4,1.3722e-08,1.338e-08,1.3532e-08,6.2584e-06,0.16071,0.19696,0.00090646,0.038284
0.57757,1.4,1.4554e-08,1.4199e-08,1.4334e-08,7.5641e-06,0.13395,0.21675,-0.01103,0.032528
0.92888,1.4,8.1441e-08,7.8321e-08,7.9374e-08,2.051e-05,0.15713,0.22946,0.020886,0.048894
0.54819,1.4,2.0034e-08,1.9556e-08,1.9751e-08,1.0284e-05,0.16769,0.221,-0.018459,0.026137
0.79924,1.4,1.3712e-07,1.3244e-07,1.3406e-07,4.7551e-05,0.13258,0.20339,-0.014763,0.041255
0.61636,1.4,1.2941e-07,1.273e-07,1.2872e-07,5.1946e-05,0.13722,0.16701,-0.0055806,0.037014
0.62779,1.4,1.2551e-08,1.2302e-08,1.2405e-08,6.0633e-06,0.13104,0.20447,-0.012947,0.035507
0.74743,1.4,2.3655e-08,2.3034e-08,2.3322e-08,8.6914e-06,0.1708,0.24522,-0.021817,0.027417
0.65814,1.4,1.2239e-08,1.1873e-08,1.2004e-08,5.1312e-06,0.15907,0.18828,-0.0084602,0.0397
0.77401,1.4,1.5804e-07,1.5361e-07,1.5579e-07,5.3424e-05,0.17906,0.18883,-0.0097929,0.036944
0.82325,1.4,8.1603e-08,7.8922e-08,7.9806e-08,2.3867e-05,0.15527,0.2577,0.0047254,0.038686
0.75542,1.4,1.2892e-08,1.2536e-08,1.2686e-08,4.9328e-06,0.14968,0.23163,0.0045547,0.043404
0.42306,1.4,2.1837e-08,2.1498e-08,2.1706e-08,2.0912e-05,0.1345,0.2175,-0.029621,0.024059
0.74019,1.4,1.414e-08,1.3843e-08,1.4052e-08,6.2435e-06,0.16852,0.22371,-0.030144,0.044425
0.85286,1.4,4.2469e-08,4.0981e-08,4.1536e-08,1.2552e-05,0.14253,0.22609,0.013846,0.053651
0.66172,1.4,1.9516e-08,1.9097e-08,1.9336e-08,8.8824e-06,0.16215,0.23415,-0.027552,0.035084
0.80854,1.4,1.7383e-07,1.678e-07,1.7004e-07,4.9566e-05,0.17024,0.21239,-0.022339,0.031745
0.79564,1.4,1.426e-08,1.3783e-08,1.3984e-08,5.0452e-06,0.172,0.18771,-0.014457,0.043296
0.7503,1.4,1.3976e-08,1.361e-08,1.3784e-08,5.629e-06,0.16187,0.24311,0.013304,0.044011
0.72855,1.4,3.8414e-08,3.7786e-08,3.8219e-08,1.6624e-05,0.15764,0.1575,-0.035294,0.024758
0.49718,1.4,1.2244e-07,1.2012e-07,1.2165e-07,3.237e-05,0.16874,0.20461,-0.010348,0.033992
0.87931,1.4,1.9203e-07,1.8518e-07,1.8801e-07,5.5803e-05,0.13584,0.22323,-0.027926,0.036389
0.78045,1.4,1.2119e-08,1.192e-08,1.2053e-08,4.928e-06,0.14838,0.1659,0.01235,0.043859
0.89612,1.4,6.9347e-08,6.7232e-08,6.8207e-08,2.0914e-05,0.1705,0.25287,-0.001987,0.044641
0.68435,1.4,4.2411e-08,4.1566e-08,4.2033e-08,2.0185e-05,0.14556,0.21449,-0.039107,0.023479
0.81779,1.4,1.8704e-07,1.8068e-07,1.8346e-07,5.9487e-05,0.12741,0.20801,-0.014606,0.032204
0.90583,1.4,1.14e-07,1.0969e-07,1.1116e-07,2.836e-05,0.13926,0.27537,-0.012529,0.035762
0.93414,1.4,1.967e-08,1.8885e-08,1.9177e-08,5.002e-06,0.16227,0.2086,-0.029342,0.031634
0.85419,1.4,7.7864e-08,7.5262e-08,7.6287e-08,2.4448e-05,0.17152,0.21238,-0.01383,0.032258
0.7073,1.4,3.7157e-08,3.5869e-08,3.6272e-08,1.1813e-05,0.15997,0.20078,-0.051871,0.0213
1.0039,1.4,1.4127e-07,1.3619e-07,1.379e-07,3.4125e-05,0.15402,0.24024,0.014393,0.038992
0.69239,1.4,2.0782e-08,2.0201e-08,2.0415e-08,8.295e-06,0.1734,0.24309,-0.00013633,0.032556
0.61132,1.4,4.1114e-08,4.0229e-08,4.0648e-08,2.1443e-05,0.15912,0.18794,-0.041263,0.019344
0.72975,1.4,2.1616e-07,2.0826e-07,2.1035e-07,6.3044e-05,0.17072,0.24834,-0.021742,0.024443
0.9823,1.4,9.9922e-08,9.6068e-08,9.776e-08,2.4332e-05,0.16588,0.21637,-0.0026991,0.052424
0.70506,1.4,1.3423e-08,1.3092e-08,1.3248e-08,5.7786e-06,0.13535,0.24771,0.0068816,0.043229
0.96774,1.4,1.057e-07,1.0166e-07,1.0314e-07,2.7443e-05,0.16337,0.25614,0.011794,0.043534
0.77268,1.4,8.1705e-08,7.9103e-08,7.997e-08,2.8379e-05,0.16048,0.20326,0.0040899,0.046561
0.90171,1.4,1.1788e-07,1.1305e-07,1.1483e-07,2.9693e-05,0.16743,0.2176,-0.009874,0.039678
0.57123,1.4,1.7657e-07,1.7411e-07,1.7563e-07,6.2495e-05,0.16914,0.18996,-0.022577,0.024471
0.74126,1.4,1.752e-07,1.6925e-07,1.7111e-07,5.6968e-05,0.1673,0.20972,-0.023305,0.034856
0.74832,1.4,1.1597e-08,1.1365e-08,1.1489e-08,4.5985e-06,0.14054,0.19151,0.0074115,0.045584
0.82399,1.4,1.9075e-07,1.8526e-07,1.8727e-07,5.4859e-05,0.14159,0.20147,-0.017658,0.028037
0.56167,1.4,1.8442e-07,1.8138e-07,1.8317e-07,9.6649e-05,0.15764,0.19373,-0.040662,0.02461
0.76473,1.4,1.7558e-07,1.7027e-07,1.7247e-07,5.5507e-05,0.15255,0.25333,-0.0147,0.034439
